SAP ID,109004149981,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,161.68,163.75,0.00,0.00,0.00 ,,328.21,110.29,472.77,112.12,334.07,109.71,197.31,105.68,483.52,109.08,340.90,101.43,
0.000,0.000,0.000,0.000,0.003,0.003, ,159.34,161.49,163.75,0.00,0.00,0.00 ,,322.34,110.40,473.75,112.16,334.07,109.74,199.27,105.71,477.66,109.12,350.67,101.43,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,161.42,163.68,0.00,0.00,0.00 ,,321.37,110.33,473.75,112.05,337.97,109.71,198.29,105.71,475.70,109.12,353.60,101.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,161.36,163.68,0.00,0.00,0.00 ,,329.18,110.33,463.00,112.09,339.93,109.52,195.36,105.75,497.19,109.08,364.35,101.39,
0.000,0.000,0.000,0.006,0.000,0.003, ,159.15,161.49,163.61,0.00,0.00,0.00 ,,333.09,110.29,449.33,112.09,329.18,109.63,189.50,105.71,532.36,109.01,370.21,101.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.80,163.61,0.00,0.00,0.00 ,,336.02,110.26,438.58,112.16,319.41,109.78,184.62,105.79,547.01,109.05,362.39,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.25,163.55,0.00,0.00,0.00 ,,336.02,110.26,432.72,112.16,309.65,109.74,181.68,105.71,543.10,109.01,358.49,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.43,163.48,0.00,0.00,0.00 ,,333.09,110.37,425.89,112.09,295.97,109.74,180.71,105.68,538.22,108.94,346.76,101.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.50,163.48,0.00,0.00,0.00 ,,326.25,110.40,413.19,112.09,286.20,109.67,181.68,105.68,548.96,108.94,338.95,101.10,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.02,162.62,163.48,0.00,0.00,0.00 ,,317.46,110.33,407.33,112.20,278.39,109.63,184.62,105.71,553.85,108.97,327.23,101.28,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.02,162.69,163.55,0.00,0.00,0.00 ,,306.72,110.37,410.26,112.12,281.32,109.71,187.55,105.71,552.87,108.97,319.41,101.47,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.56,163.48,0.00,0.00,0.00 ,,301.83,110.26,408.30,112.09,285.23,109.74,187.55,105.68,543.10,108.94,318.44,101.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.69,163.48,0.00,0.00,0.00 ,,306.72,110.26,402.44,112.16,288.16,109.78,184.62,105.64,530.40,108.90,304.76,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.69,163.55,0.00,0.00,0.00 ,,310.62,110.29,400.49,112.20,296.95,109.67,185.59,105.64,513.80,108.94,306.72,101.25,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.83,162.62,163.55,0.00,0.00,0.00 ,,310.62,110.22,410.26,112.09,303.79,109.56,187.55,105.68,487.42,109.01,295.97,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,162.56,163.55,0.00,0.00,0.00 ,,320.39,110.22,420.02,112.09,315.51,109.60,188.52,105.64,467.89,109.01,292.06,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.71,162.50,163.55,0.00,0.00,0.00 ,,322.34,110.33,429.79,112.05,323.32,109.67,188.52,105.64,481.56,109.01,290.11,101.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,162.31,163.61,0.00,0.00,0.00 ,,332.11,110.29,434.68,112.16,323.32,109.52,187.55,105.64,505.01,109.01,292.06,101.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,162.18,163.55,0.00,0.00,0.00 ,,341.88,110.07,436.63,112.12,333.09,109.52,187.55,105.68,510.87,109.01,297.92,101.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.93,163.48,0.00,0.00,0.00 ,,354.58,110.18,440.54,112.09,347.74,109.63,187.55,105.68,504.03,109.01,296.95,101.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.06,163.48,0.00,0.00,0.00 ,,358.49,110.29,439.56,112.09,359.46,109.56,188.52,105.68,504.03,109.05,289.13,101.28,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,162.25,163.48,0.00,0.00,0.00 ,,354.58,110.18,431.75,112.09,361.42,109.56,184.62,105.60,502.08,108.94,292.06,101.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.37,163.48,0.00,0.00,0.00 ,,357.51,110.26,421.00,112.12,361.42,109.60,181.68,105.64,500.12,109.01,286.20,101.43,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,162.62,163.48,0.00,0.00,0.00 ,,358.49,110.22,418.07,112.09,362.39,109.49,182.66,105.68,500.12,109.01,286.20,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.69,163.41,0.00,0.00,0.00 ,,349.69,110.26,415.14,112.16,379.00,109.52,180.71,105.68,496.21,108.97,284.25,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.69,163.35,0.00,0.00,0.00 ,,335.04,110.26,414.16,112.12,387.79,109.67,179.73,105.71,494.26,109.01,291.09,101.17,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,162.81,163.35,0.00,0.00,0.00 ,,324.30,110.26,413.19,112.05,394.63,109.49,177.78,105.60,495.24,108.94,295.97,101.36,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,162.88,163.28,0.00,0.00,0.00 ,,315.51,110.11,407.33,112.12,405.37,109.56,180.71,105.64,494.26,108.90,309.65,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.88,163.48,0.00,0.00,0.00 ,,306.72,110.26,405.37,112.05,412.21,109.45,182.66,105.64,496.21,108.90,318.44,101.25,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.27,162.75,163.48,0.00,0.00,0.00 ,,301.83,110.22,405.37,112.09,402.44,109.52,184.62,105.57,501.10,108.86,337.97,101.36,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,162.62,163.48,0.00,0.00,0.00 ,,298.90,110.15,401.47,112.09,394.63,109.41,187.55,105.57,502.08,108.94,351.65,101.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,162.43,163.35,0.00,0.00,0.00 ,,300.85,110.22,397.56,112.16,390.72,109.45,188.52,105.64,492.31,108.94,373.14,101.28,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,162.18,163.28,0.00,0.00,0.00 ,,309.65,110.26,394.63,112.12,387.79,109.63,192.43,105.60,481.56,109.01,383.88,101.10,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,162.18,163.28,0.00,0.00,0.00 ,,320.39,110.26,387.79,112.16,386.81,109.45,194.38,105.57,469.84,108.90,391.70,101.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.87,163.15,0.00,0.00,0.00 ,,320.39,110.15,379.98,112.12,382.91,109.41,195.36,105.60,463.00,108.90,398.53,101.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.74,163.08,0.00,0.00,0.00 ,,320.39,110.22,371.18,112.09,379.00,109.34,197.31,105.53,463.98,108.94,405.37,101.21,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.68,163.21,0.00,0.00,0.00 ,,320.39,110.18,367.28,112.12,373.14,109.49,200.24,105.57,467.89,108.94,408.30,101.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.68,163.01,0.00,0.00,0.00 ,,323.32,110.07,367.28,112.09,364.35,109.52,205.13,105.57,464.96,108.94,408.30,101.25,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.68,163.08,0.00,0.00,0.00 ,,323.32,110.26,371.18,112.09,371.18,109.41,208.06,105.49,459.10,108.86,396.58,101.32,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.87,163.08,0.00,0.00,0.00 ,,327.23,110.04,381.93,112.05,372.16,109.56,205.13,105.53,444.44,108.90,400.49,101.10,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.99,163.08,0.00,0.00,0.00 ,,327.23,110.18,381.93,112.12,365.32,109.56,207.08,105.60,435.65,108.97,395.60,101.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,162.18,162.95,0.00,0.00,0.00 ,,331.14,110.26,381.93,112.05,347.74,109.56,208.06,105.53,434.68,108.94,390.72,101.17,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.83,162.31,162.95,0.00,0.00,0.00 ,,341.88,110.18,388.77,111.98,344.81,109.34,213.92,105.53,437.61,108.94,378.02,101.17,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,162.31,163.01,0.00,0.00,0.00 ,,353.60,110.15,404.40,112.05,339.93,109.56,211.97,105.60,442.49,108.90,367.28,101.25,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.99,162.95,0.00,0.00,0.00 ,,371.18,110.07,418.07,112.05,334.07,109.60,211.97,105.57,442.49,108.90,356.53,101.17,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.68,162.95,0.00,0.00,0.00 ,,384.86,110.07,431.75,112.01,335.04,109.49,210.01,105.53,437.61,108.90,344.81,101.25,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.61,162.88,0.00,0.00,0.00 ,,384.86,110.11,439.56,111.98,337.00,109.56,210.99,105.53,431.75,108.90,330.16,101.25,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.30,162.82,0.00,0.00,0.00 ,,382.91,110.11,436.63,111.98,335.04,109.45,205.13,105.57,430.77,108.94,321.37,101.21,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.83,161.17,162.82,0.00,0.00,0.00 ,,379.98,110.15,424.91,111.94,332.11,109.49,200.24,105.57,432.72,108.94,319.41,101.03,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.23,162.88,0.00,0.00,0.00 ,,374.11,110.07,421.00,111.98,332.11,109.45,200.24,105.49,427.84,108.90,320.39,101.14,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.17,162.88,0.00,0.00,0.00 ,,375.09,110.04,416.12,111.98,337.00,109.45,203.17,105.53,418.07,108.97,321.37,101.21,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.11,163.01,0.00,0.00,0.00 ,,381.93,110.11,416.12,111.98,339.93,109.60,204.15,105.53,410.26,108.90,325.27,101.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,160.98,163.15,0.00,0.00,0.00 ,,384.86,109.96,415.14,111.98,341.88,109.34,203.17,105.49,403.42,108.90,336.02,101.10,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,160.85,163.15,0.00,0.00,0.00 ,,380.95,109.89,419.05,112.01,335.04,109.49,205.13,105.49,400.49,108.94,343.83,101.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,160.98,163.15,0.00,0.00,0.00 ,,378.02,110.07,435.65,111.98,343.83,109.49,210.01,105.53,388.77,108.94,356.53,101.21,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.04,163.21,0.00,0.00,0.00 ,,370.21,110.11,449.33,111.90,355.56,109.49,214.90,105.49,379.00,108.94,372.16,101.17,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,160.98,163.21,0.00,0.00,0.00 ,,361.42,110.00,446.40,111.90,363.37,109.41,213.92,105.46,379.00,108.94,375.09,101.21,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,160.85,163.15,0.00,0.00,0.00 ,,349.69,110.07,443.47,111.94,361.42,109.41,216.85,105.42,389.74,108.90,376.07,101.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.11,163.28,0.00,0.00,0.00 ,,340.90,110.04,452.26,111.98,378.02,109.41,216.85,105.49,405.37,108.90,372.16,101.14,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.04,163.28,0.00,0.00,0.00 ,,327.23,110.15,453.24,111.94,392.67,109.27,217.83,105.49,418.07,108.94,379.98,101.14,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.51,160.98,163.28,0.00,0.00,0.00 ,,317.46,110.15,453.24,111.94,403.42,109.27,216.85,105.49,427.84,108.94,389.74,101.10,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,160.85,163.21,0.00,0.00,0.00 ,,305.74,110.07,455.19,111.90,406.35,109.27,213.92,105.49,440.54,108.86,397.56,101.06,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.45,160.85,163.21,0.00,0.00,0.00 ,,295.97,110.07,449.33,111.90,401.47,109.41,210.99,105.49,445.42,108.83,394.63,101.03,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.45,160.92,163.28,0.00,0.00,0.00 ,,294.02,110.22,443.47,111.98,387.79,109.45,208.06,105.49,448.35,108.83,389.74,101.10,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,160.85,163.48,0.00,0.00,0.00 ,,284.25,110.22,437.61,111.94,366.30,109.30,201.22,105.49,460.07,108.83,391.70,101.03,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.57,160.85,163.48,0.00,0.00,0.00 ,,280.34,110.11,456.17,111.87,347.74,109.41,193.41,105.49,475.70,108.83,397.56,101.03,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.57,160.79,163.61,0.00,0.00,0.00 ,,282.30,110.11,469.84,111.90,329.18,109.38,184.62,105.49,489.38,108.75,399.51,101.17,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,160.66,163.48,0.00,0.00,0.00 ,,286.20,110.11,473.75,111.87,328.21,109.30,180.71,105.49,502.08,108.75,409.28,101.06,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.83,160.60,163.48,0.00,0.00,0.00 ,,289.13,110.07,473.75,111.98,320.39,109.45,179.73,105.42,504.03,108.79,403.42,101.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,160.60,163.55,0.00,0.00,0.00 ,,293.04,110.11,464.96,111.83,310.62,109.30,177.78,105.42,497.19,108.79,400.49,101.03,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.73,163.48,0.00,0.00,0.00 ,,301.83,110.04,452.26,111.83,299.88,109.41,177.78,105.42,494.26,108.79,397.56,100.95,
0.000,0.000,0.000,0.000,0.003,0.006, ,158.20,160.66,163.35,0.00,0.00,0.00 ,,318.44,110.04,444.44,111.98,302.81,109.52,186.57,105.49,486.45,108.79,403.42,101.06,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.66,163.28,0.00,0.00,0.00 ,,337.97,110.04,445.42,111.94,311.60,109.49,190.48,105.49,469.84,108.79,410.26,101.03,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,160.73,163.28,0.00,0.00,0.00 ,,351.65,110.04,449.33,111.83,320.39,109.38,198.29,105.46,455.19,108.79,407.33,101.03,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.85,163.35,0.00,0.00,0.00 ,,352.63,110.07,450.31,111.87,328.21,109.34,195.36,105.57,443.47,108.79,415.14,100.99,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,160.92,163.28,0.00,0.00,0.00 ,,357.51,109.96,452.26,111.87,332.11,109.41,195.36,105.49,441.51,108.79,418.07,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.98,163.28,0.00,0.00,0.00 ,,369.23,110.00,458.12,111.90,329.18,109.45,195.36,105.49,438.58,108.86,428.82,101.03,
0.000,0.000,0.000,0.000,0.003,0.012, ,158.08,161.04,163.28,0.00,0.00,0.00 ,,371.18,110.04,458.12,111.94,336.02,109.45,198.29,105.42,432.72,108.79,440.54,101.06,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,160.98,163.28,0.00,0.00,0.00 ,,370.21,110.00,446.40,111.90,332.11,109.45,194.38,105.42,430.77,108.83,448.35,100.99,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,160.98,163.21,0.00,0.00,0.00 ,,370.21,110.04,431.75,111.90,334.07,109.30,191.45,105.38,436.63,108.79,446.40,101.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.98,163.15,0.00,0.00,0.00 ,,368.25,109.93,422.95,111.87,334.07,109.34,189.50,105.38,438.58,108.79,439.56,100.95,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.20,160.85,163.28,0.00,0.00,0.00 ,,374.11,110.04,421.98,111.90,320.39,109.30,186.57,105.42,445.42,108.79,436.63,100.95,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,160.73,163.28,0.00,0.00,0.00 ,,367.28,110.04,421.98,111.79,304.76,109.49,184.62,105.42,454.21,108.75,433.70,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,160.79,163.28,0.00,0.00,0.00 ,,358.49,109.93,417.09,111.83,287.18,109.34,183.64,105.42,458.12,108.75,427.84,101.06,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,160.92,163.21,0.00,0.00,0.00 ,,353.60,109.85,416.12,111.90,269.60,109.41,179.73,105.38,463.00,108.75,407.33,100.99,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,160.92,163.08,0.00,0.00,0.00 ,,358.49,109.96,422.95,111.87,255.92,109.41,180.71,105.49,471.79,108.72,395.60,101.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,160.85,163.01,0.00,0.00,0.00 ,,369.23,110.04,421.00,111.83,247.13,109.49,179.73,105.38,468.86,108.68,388.77,101.03,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,160.98,162.95,0.00,0.00,0.00 ,,374.11,109.96,419.05,111.87,251.04,109.71,187.55,105.42,458.12,108.75,387.79,100.88,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,160.98,162.82,0.00,0.00,0.00 ,,379.98,109.96,422.95,111.87,250.06,109.49,194.38,105.38,437.61,108.75,387.79,100.92,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.30,162.75,0.00,0.00,0.00 ,,376.07,109.93,427.84,111.87,252.01,109.38,201.22,105.38,421.98,108.79,383.88,101.03,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.17,162.62,0.00,0.00,0.00 ,,374.11,109.96,426.86,111.83,257.88,109.74,203.17,105.38,412.21,108.79,399.51,100.84,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.89,161.36,162.55,0.00,0.00,0.00 ,,373.14,110.00,419.05,111.87,263.74,109.52,200.24,105.38,398.53,108.79,409.28,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.49,162.55,0.00,0.00,0.00 ,,370.21,109.89,411.23,111.79,267.64,109.41,197.31,105.31,396.58,108.75,409.28,100.88,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.76,161.61,162.42,0.00,0.00,0.00 ,,369.23,109.89,403.42,111.87,264.71,109.52,196.34,105.42,397.56,108.79,413.19,100.95,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.61,162.48,0.00,0.00,0.00 ,,376.07,109.96,396.58,111.83,252.99,109.49,189.50,105.42,405.37,108.75,413.19,100.99,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.45,161.55,162.48,0.00,0.00,0.00 ,,377.05,110.07,387.79,111.90,250.06,109.45,187.55,105.31,406.35,108.83,421.98,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.32,161.42,162.35,0.00,0.00,0.00 ,,377.05,109.85,384.86,111.87,263.74,109.49,183.64,105.42,405.37,108.75,418.07,101.03,
0.000,0.000,0.000,0.000,0.003,0.009, ,157.26,161.30,162.22,0.00,0.00,0.00 ,,379.00,109.89,375.09,111.83,267.64,109.41,178.75,105.49,411.23,108.72,420.02,101.06,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.13,161.04,162.22,0.00,0.00,0.00 ,,387.79,109.93,361.42,111.87,266.67,109.38,167.03,105.49,416.12,108.72,421.98,100.99,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.13,161.17,162.28,0.00,0.00,0.00 ,,389.74,109.89,357.51,111.87,267.64,109.41,161.17,105.42,428.82,108.72,418.07,100.99,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.13,160.92,162.22,0.00,0.00,0.00 ,,384.86,109.93,353.60,111.90,271.55,109.38,153.36,105.42,450.31,108.72,423.93,100.95,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.13,160.92,162.22,0.00,0.00,0.00 ,,386.81,109.78,352.63,111.83,276.43,109.38,150.43,105.35,471.79,108.64,438.58,100.99,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.13,160.92,162.22,0.00,0.00,0.00 ,,396.58,109.82,350.67,111.94,282.30,109.45,151.40,105.38,483.52,108.72,451.28,100.88,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.07,160.98,162.42,0.00,0.00,0.00 ,,405.37,109.93,346.76,112.01,284.25,109.34,153.36,105.42,492.31,108.64,465.93,100.99,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.13,160.98,162.28,0.00,0.00,0.00 ,,404.40,109.85,341.88,111.79,294.99,109.27,160.20,105.35,495.24,108.64,476.68,100.84,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.07,161.23,162.22,0.00,0.00,0.00 ,,400.49,109.74,338.95,111.94,303.79,109.34,169.96,105.35,499.15,108.61,486.45,100.88,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.94,161.49,162.22,0.00,0.00,0.00 ,,401.47,109.89,335.04,111.79,312.58,109.30,179.73,105.31,510.87,108.61,487.42,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.00,161.61,162.08,0.00,0.00,0.00 ,,401.47,109.85,331.14,111.83,324.30,109.30,183.64,105.38,517.70,108.61,483.52,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.88,161.61,161.95,0.00,0.00,0.00 ,,397.56,109.85,324.30,111.90,337.00,109.19,186.57,105.31,523.57,108.61,470.82,100.92,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.82,161.68,161.88,0.00,0.00,0.00 ,,388.77,109.74,318.44,111.83,342.86,109.27,186.57,105.27,522.59,108.57,453.24,100.88,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.75,161.55,161.88,0.00,0.00,0.00 ,,385.84,109.85,314.53,111.90,346.76,109.34,186.57,105.35,521.61,108.61,433.70,100.73,
0.000,0.000,0.000,0.003,0.000,0.003, ,156.63,161.42,161.88,0.00,0.00,0.00 ,,389.74,109.89,309.65,111.98,348.72,109.34,184.62,105.38,524.54,108.57,412.21,100.92,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.50,161.42,161.88,0.00,0.00,0.00 ,,389.74,109.89,303.79,111.87,340.90,109.23,180.71,105.38,523.57,108.61,387.79,100.92,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.44,161.30,161.95,0.00,0.00,0.00 ,,381.93,109.85,300.85,111.87,342.86,109.27,182.66,105.31,527.47,108.61,375.09,100.88,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.37,161.11,161.88,0.00,0.00,0.00 ,,376.07,109.89,295.97,111.98,343.83,109.23,180.71,105.31,540.17,108.50,357.51,100.95,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.50,161.23,161.95,0.00,0.00,0.00 ,,376.07,109.82,280.34,111.98,344.81,109.34,179.73,105.38,554.82,108.53,348.72,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.63,161.23,162.02,0.00,0.00,0.00 ,,376.07,109.85,276.43,111.94,337.97,109.23,184.62,105.31,569.47,108.53,332.11,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.69,161.04,161.95,0.00,0.00,0.00 ,,368.25,109.82,265.69,111.94,347.74,109.23,187.55,105.31,589.99,108.53,331.14,100.84,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.75,160.92,162.08,0.00,0.00,0.00 ,,364.35,109.89,264.71,111.87,346.76,109.16,187.55,105.31,616.36,108.46,316.48,101.03,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.82,161.04,162.15,0.00,0.00,0.00 ,,354.58,109.89,257.88,111.90,336.02,109.38,183.64,105.31,629.06,108.50,331.14,100.92,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.82,161.04,162.28,0.00,0.00,0.00 ,,347.74,109.89,253.97,111.98,334.07,109.23,174.85,105.31,628.08,108.46,334.07,100.92,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.88,161.04,162.15,0.00,0.00,0.00 ,,350.67,109.85,257.88,111.94,328.21,109.23,175.82,105.27,606.59,108.46,339.93,100.88,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.88,160.98,162.22,0.00,0.00,0.00 ,,351.65,109.89,265.69,111.83,324.30,109.27,177.78,105.31,578.27,108.46,345.79,100.88,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.94,160.92,162.28,0.00,0.00,0.00 ,,350.67,109.89,265.69,111.94,317.46,109.41,179.73,105.27,549.94,108.50,351.65,100.84,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.88,160.85,162.42,0.00,0.00,0.00 ,,351.65,109.93,262.76,111.94,316.48,109.16,180.71,105.35,524.54,108.46,347.74,101.03,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.88,160.85,162.35,0.00,0.00,0.00 ,,361.42,109.85,264.71,111.79,313.55,109.30,185.59,105.24,499.15,108.53,342.86,100.92,
0.000,0.000,0.000,0.000,0.000,0.006, ,156.94,160.79,162.15,0.00,0.00,0.00 ,,378.02,109.82,268.62,111.83,310.62,109.34,190.48,105.27,476.68,108.57,334.07,100.92,
0.000,0.000,0.000,0.000,0.000,0.003, ,156.88,160.73,162.28,0.00,0.00,0.00 ,,392.67,109.82,273.50,111.94,308.67,109.27,190.48,105.31,459.10,108.61,319.41,100.99,
0.000,0.000,0.000,0.000,0.000,0.000, ,156.94,160.73,162.22,0.00,0.00,0.00 ,,401.47,109.74,284.25,111.83,292.06,109.41,189.50,105.27,445.42,108.64,298.90,100.84,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.00,160.85,162.15,0.00,0.00,0.00 ,,408.30,109.71,294.99,111.90,308.67,109.27,187.55,105.27,438.58,108.61,298.90,100.88,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.13,160.79,162.22,0.00,0.00,0.00 ,,419.05,109.74,311.60,111.79,311.60,109.23,186.57,105.27,438.58,108.61,294.99,100.99,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.26,160.92,162.35,0.00,0.00,0.00 ,,412.21,109.82,318.44,111.79,304.76,109.16,185.59,105.24,440.54,108.64,281.32,100.95,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.32,160.79,162.28,0.00,0.00,0.00 ,,398.53,109.82,323.32,111.90,295.97,109.34,183.64,105.31,443.47,108.61,293.04,100.99,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.38,160.73,162.15,0.00,0.00,0.00 ,,396.58,109.74,329.18,111.83,284.25,109.23,182.66,105.24,448.35,108.61,300.85,100.88,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.45,160.73,162.15,0.00,0.00,0.00 ,,397.56,109.85,337.97,111.76,283.27,109.19,183.64,105.24,449.33,108.57,310.62,100.95,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.45,160.79,162.08,0.00,0.00,0.00 ,,392.67,109.74,348.72,111.79,299.88,109.38,186.57,105.20,448.35,108.57,328.21,100.84,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,160.79,162.02,0.00,0.00,0.00 ,,392.67,109.74,356.53,111.72,315.51,109.19,186.57,105.27,441.51,108.57,328.21,100.88,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,160.85,162.02,0.00,0.00,0.00 ,,382.91,109.82,359.46,111.72,319.41,109.19,183.64,105.31,435.65,108.53,334.07,100.92,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.76,160.85,162.15,0.00,0.00,0.00 ,,370.21,109.89,363.37,111.76,319.41,109.19,180.71,105.27,428.82,108.57,339.93,100.84,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,160.85,162.08,0.00,0.00,0.00 ,,358.49,109.82,361.42,111.79,323.32,109.19,180.71,105.24,417.09,108.57,344.81,100.81,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.76,160.92,162.15,0.00,0.00,0.00 ,,360.44,109.82,356.53,111.76,324.30,109.23,183.64,105.24,407.33,108.61,355.56,100.88,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.04,162.22,0.00,0.00,0.00 ,,361.42,109.78,349.69,111.72,312.58,109.19,183.64,105.20,402.44,108.61,352.63,100.88,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.11,162.22,0.00,0.00,0.00 ,,359.46,109.74,350.67,111.68,309.65,109.23,183.64,105.16,400.49,108.53,360.44,100.88,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.17,162.28,0.00,0.00,0.00 ,,363.37,109.82,349.69,111.72,311.60,109.19,190.48,105.16,403.42,108.61,361.42,100.92,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,162.35,0.00,0.00,0.00 ,,367.28,109.74,338.95,111.68,312.58,109.34,193.41,105.20,406.35,108.64,360.44,100.77,
0.000,0.000,0.000,0.000,0.003,0.009, ,158.14,161.36,162.22,0.00,0.00,0.00 ,,372.16,109.74,332.11,111.76,312.58,109.16,200.24,105.20,416.12,108.57,359.46,100.81,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.08,161.36,162.28,0.00,0.00,0.00 ,,379.00,109.82,337.00,111.76,309.65,109.23,206.11,105.24,427.84,108.61,363.37,100.84,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.30,162.22,0.00,0.00,0.00 ,,385.84,109.74,344.81,111.79,323.32,109.19,211.97,105.13,430.77,108.57,374.11,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.17,162.22,0.00,0.00,0.00 ,,393.65,109.74,352.63,111.72,331.14,109.16,219.78,105.20,430.77,108.61,375.09,100.81,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.04,162.02,0.00,0.00,0.00 ,,390.72,109.78,354.58,111.65,327.23,109.16,221.73,105.16,437.61,108.53,377.05,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.17,162.02,0.00,0.00,0.00 ,,385.84,109.82,351.65,111.68,313.55,109.30,222.71,105.20,451.28,108.50,371.18,100.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.17,161.95,0.00,0.00,0.00 ,,385.84,109.74,343.83,111.76,309.65,109.19,219.78,105.16,465.93,108.50,375.09,100.73,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.98,161.95,0.00,0.00,0.00 ,,404.40,109.71,337.00,111.79,320.39,109.27,217.83,105.16,474.73,108.57,374.11,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,160.92,161.95,0.00,0.00,0.00 ,,418.07,109.71,343.83,111.72,338.95,109.23,215.87,105.16,484.49,108.46,366.30,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,160.85,161.95,0.00,0.00,0.00 ,,418.07,109.71,339.93,111.79,349.69,109.23,208.06,105.16,502.08,108.46,365.32,100.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,160.73,162.02,0.00,0.00,0.00 ,,408.30,109.74,328.21,111.76,355.56,109.19,196.34,105.20,520.63,108.42,360.44,100.81,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,160.73,161.88,0.00,0.00,0.00 ,,408.30,109.74,329.18,111.68,356.53,109.19,187.55,105.24,529.43,108.42,357.51,100.95,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,160.92,161.95,0.00,0.00,0.00 ,,411.23,109.67,332.11,111.68,357.51,109.08,185.59,105.13,535.29,108.42,350.67,100.73,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.58,161.17,162.02,0.00,0.00,0.00 ,,413.19,109.56,330.16,111.76,360.44,109.27,186.57,105.16,537.24,108.32,342.86,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,161.23,162.08,0.00,0.00,0.00 ,,421.00,109.63,332.11,111.65,357.51,109.16,183.64,105.13,541.15,108.39,353.60,100.70,
0.000,0.000,0.000,0.000,0.003,0.006, ,158.65,161.61,162.02,0.00,0.00,0.00 ,,427.84,109.60,324.30,111.72,354.58,109.16,182.66,105.16,549.94,108.35,365.32,100.77,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.71,161.74,161.95,0.00,0.00,0.00 ,,449.33,109.56,314.53,111.68,347.74,109.16,182.66,105.13,553.85,108.42,368.25,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.58,161.80,161.88,0.00,0.00,0.00 ,,475.70,109.63,305.74,111.68,343.83,109.19,185.59,105.16,554.82,108.35,360.44,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.71,161.87,161.82,0.00,0.00,0.00 ,,483.52,109.63,302.81,111.68,330.16,109.05,185.59,105.13,547.01,108.39,357.51,100.77,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,161.93,161.68,0.00,0.00,0.00 ,,484.49,109.52,314.53,111.68,329.18,109.08,191.45,105.09,538.22,108.35,351.65,100.84,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.90,161.87,161.68,0.00,0.00,0.00 ,,481.56,109.60,331.14,111.58,330.16,109.08,196.34,105.13,530.40,108.35,344.81,100.73,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.02,161.74,161.68,0.00,0.00,0.00 ,,469.84,109.52,332.11,111.65,337.00,109.08,202.20,105.13,521.61,108.39,345.79,100.73,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,161.55,161.68,0.00,0.00,0.00 ,,459.10,109.52,333.09,111.72,334.07,109.23,203.17,105.16,507.94,108.42,341.88,100.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,161.30,161.68,0.00,0.00,0.00 ,,443.47,109.63,334.07,111.68,337.00,109.19,203.17,105.13,494.26,108.42,349.69,100.66,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,161.23,161.62,0.00,0.00,0.00 ,,434.68,109.63,337.00,111.65,339.93,109.12,202.20,105.09,478.63,108.42,338.95,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,160.98,161.62,0.00,0.00,0.00 ,,421.98,109.60,339.93,111.68,344.81,109.12,200.24,105.13,463.00,108.46,341.88,100.81,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,160.98,161.68,0.00,0.00,0.00 ,,406.35,109.67,331.14,111.65,337.00,109.08,195.36,105.16,463.98,108.42,341.88,100.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,161.17,161.68,0.00,0.00,0.00 ,,384.86,109.78,323.32,111.65,337.97,109.12,183.64,105.13,462.03,108.46,346.76,100.55,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,161.42,161.68,0.00,0.00,0.00 ,,374.11,109.71,322.34,111.68,345.79,109.19,182.66,105.13,457.14,108.39,335.04,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,161.80,161.62,0.00,0.00,0.00 ,,373.14,109.67,322.34,111.68,354.58,109.19,185.59,105.13,445.42,108.50,326.25,100.70,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.47,162.31,161.55,0.00,0.00,0.00 ,,378.02,109.63,328.21,111.65,361.42,109.08,185.59,105.13,429.79,108.46,318.44,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.69,161.55,0.00,0.00,0.00 ,,391.70,109.60,335.04,111.65,365.32,109.01,183.64,105.09,417.09,108.42,306.72,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,162.81,161.62,0.00,0.00,0.00 ,,414.16,109.67,347.74,111.54,358.49,109.05,186.57,105.13,416.12,108.42,306.72,100.77,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.88,161.68,0.00,0.00,0.00 ,,429.79,109.67,358.49,111.61,378.02,109.01,186.57,105.13,412.21,108.42,300.85,100.66,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.72,162.81,161.68,0.00,0.00,0.00 ,,447.37,109.45,358.49,111.54,400.49,109.08,191.45,105.02,413.19,108.42,296.95,100.81,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,162.88,161.75,0.00,0.00,0.00 ,,460.07,109.49,358.49,111.61,424.91,108.97,195.36,105.02,413.19,108.42,294.99,100.70,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.78,162.88,161.68,0.00,0.00,0.00 ,,471.79,109.60,363.37,111.58,443.47,108.94,202.20,105.09,409.28,108.46,288.16,100.84,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.72,162.62,161.62,0.00,0.00,0.00 ,,480.59,109.52,369.23,111.58,456.17,108.90,211.97,105.09,406.35,108.42,294.02,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.84,162.56,161.62,0.00,0.00,0.00 ,,492.31,109.60,374.11,111.54,458.12,109.01,221.73,105.05,416.12,108.46,289.13,100.81,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,162.31,161.68,0.00,0.00,0.00 ,,499.15,109.52,374.11,111.58,463.98,108.90,225.64,105.05,428.82,108.42,289.13,100.73,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.78,162.25,161.68,0.00,0.00,0.00 ,,495.24,109.52,371.18,111.58,458.12,109.01,230.53,105.05,440.54,108.35,291.09,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,162.37,161.62,0.00,0.00,0.00 ,,487.42,109.52,366.30,111.61,453.24,109.01,232.48,105.05,441.51,108.42,292.06,100.77,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.78,162.50,161.62,0.00,0.00,0.00 ,,475.70,109.60,362.39,111.54,439.56,109.01,232.48,105.05,440.54,108.35,302.81,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.69,161.62,0.00,0.00,0.00 ,,457.14,109.56,362.39,111.54,411.23,108.97,223.69,105.02,450.31,108.42,312.58,100.66,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.78,162.88,161.75,0.00,0.00,0.00 ,,438.58,109.63,362.39,111.58,390.72,109.01,215.87,104.98,462.03,108.42,336.02,100.77,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.84,163.00,161.88,0.00,0.00,0.00 ,,417.09,109.63,362.39,111.54,378.02,108.94,210.99,105.05,471.79,108.32,328.21,100.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.78,163.32,161.88,0.00,0.00,0.00 ,,398.53,109.60,366.30,111.50,367.28,108.97,205.13,105.09,479.61,108.35,327.23,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.84,163.45,162.02,0.00,0.00,0.00 ,,383.88,109.60,359.46,111.58,356.53,109.05,204.15,105.02,477.66,108.35,331.14,100.55,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.91,163.51,162.02,0.00,0.00,0.00 ,,376.07,109.56,343.83,111.58,349.69,109.01,206.11,105.05,467.89,108.35,330.16,100.66,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.84,163.45,162.02,0.00,0.00,0.00 ,,386.81,109.60,341.88,111.54,334.07,109.08,209.04,105.05,456.17,108.32,326.25,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,163.51,162.02,0.00,0.00,0.00 ,,387.79,109.60,337.00,111.61,335.04,109.05,209.04,104.98,446.40,108.32,323.32,100.59,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.91,163.45,162.02,0.00,0.00,0.00 ,,394.63,109.56,341.88,111.43,324.30,109.01,210.99,105.02,438.58,108.32,320.39,100.62,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.91,163.19,162.02,0.00,0.00,0.00 ,,410.26,109.52,341.88,111.50,319.41,109.08,214.90,105.02,426.86,108.35,318.44,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.97,163.00,161.95,0.00,0.00,0.00 ,,416.12,109.52,337.97,111.58,317.46,109.08,218.80,104.95,408.30,108.35,314.53,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,162.94,162.08,0.00,0.00,0.00 ,,412.21,109.56,341.88,111.54,315.51,109.01,224.66,104.98,396.58,108.35,314.53,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,162.88,162.08,0.00,0.00,0.00 ,,400.49,109.71,353.60,111.54,308.67,109.19,227.59,105.05,388.77,108.42,309.65,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,162.88,162.22,0.00,0.00,0.00 ,,386.81,109.52,366.30,111.58,307.69,109.05,227.59,105.02,386.81,108.42,307.69,100.55,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,162.94,162.22,0.00,0.00,0.00 ,,378.02,109.60,380.95,111.54,303.79,109.16,227.59,104.98,383.88,108.42,293.04,100.66,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.72,163.07,162.28,0.00,0.00,0.00 ,,367.28,109.63,396.58,111.47,297.92,109.08,225.64,105.02,380.95,108.42,290.11,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.72,163.19,162.42,0.00,0.00,0.00 ,,348.72,109.71,408.30,111.50,291.09,109.08,217.83,104.98,389.74,108.35,286.20,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,163.26,162.42,0.00,0.00,0.00 ,,333.09,109.63,412.21,111.54,284.25,109.12,213.92,105.02,398.53,108.39,291.09,100.73,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.59,163.19,162.42,0.00,0.00,0.00 ,,333.09,109.63,418.07,111.47,272.53,109.12,209.04,105.02,404.40,108.32,289.13,100.73,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,163.13,162.62,0.00,0.00,0.00 ,,347.74,109.56,430.77,111.47,271.55,109.12,208.06,105.02,408.30,108.35,288.16,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,163.19,162.55,0.00,0.00,0.00 ,,361.42,109.56,439.56,111.36,264.71,109.12,206.11,105.02,414.16,108.32,283.27,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,163.13,162.48,0.00,0.00,0.00 ,,366.30,109.67,439.56,111.39,264.71,109.16,204.15,105.02,419.05,108.32,278.39,100.62,
0.000,0.000,0.000,0.000,0.003,0.006, ,159.40,163.07,162.42,0.00,0.00,0.00 ,,369.23,109.52,436.63,111.39,261.78,109.01,204.15,104.91,423.93,108.28,279.37,100.66,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.47,163.00,162.48,0.00,0.00,0.00 ,,365.32,109.49,433.70,111.39,253.97,109.16,204.15,104.98,421.98,108.35,278.39,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,163.00,162.55,0.00,0.00,0.00 ,,361.42,109.52,422.95,111.43,253.97,109.08,205.13,104.98,421.98,108.28,276.43,100.70,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.81,162.62,0.00,0.00,0.00 ,,351.65,109.56,413.19,111.36,248.11,109.08,201.22,104.98,424.91,108.28,282.30,100.62,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,162.55,0.00,0.00,0.00 ,,354.58,109.41,391.70,111.43,246.15,109.01,204.15,105.02,421.00,108.32,275.46,100.66,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.88,162.68,0.00,0.00,0.00 ,,359.46,109.52,369.23,111.47,243.22,109.08,205.13,104.95,418.07,108.28,279.37,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.81,162.75,0.00,0.00,0.00 ,,363.37,109.60,350.67,111.50,246.15,109.08,207.08,104.91,418.07,108.28,276.43,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,162.82,0.00,0.00,0.00 ,,358.49,109.56,330.16,111.50,250.06,109.12,207.08,104.95,421.00,108.28,278.39,100.70,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.75,162.88,0.00,0.00,0.00 ,,359.46,109.52,320.39,111.43,240.29,109.12,207.08,104.95,419.05,108.32,281.32,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.75,163.01,0.00,0.00,0.00 ,,361.42,109.49,319.41,111.54,247.13,109.01,208.06,104.91,417.09,108.32,278.39,100.51,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.69,163.08,0.00,0.00,0.00 ,,363.37,109.60,319.41,111.54,252.99,109.08,208.06,105.02,418.07,108.32,280.34,100.70,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.62,163.08,0.00,0.00,0.00 ,,366.30,109.63,316.48,111.47,247.13,109.08,205.13,104.98,423.93,108.28,282.30,100.66,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.69,163.15,0.00,0.00,0.00 ,,379.98,109.52,323.32,111.47,248.11,109.16,204.15,104.98,432.72,108.28,276.43,100.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.75,163.21,0.00,0.00,0.00 ,,394.63,109.45,334.07,111.50,244.20,109.08,204.15,104.98,439.56,108.24,275.46,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.69,163.15,0.00,0.00,0.00 ,,404.40,109.45,341.88,111.47,248.11,109.16,205.13,104.91,444.44,108.24,269.60,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.69,163.15,0.00,0.00,0.00 ,,401.47,109.45,353.60,111.47,251.04,109.05,205.13,104.91,448.35,108.21,264.71,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.56,163.21,0.00,0.00,0.00 ,,392.67,109.45,360.44,111.47,247.13,109.12,207.08,104.95,450.31,108.24,272.53,100.62,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.43,163.08,0.00,0.00,0.00 ,,381.93,109.45,365.32,111.43,247.13,109.08,208.06,104.95,445.42,108.21,277.41,100.73,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.31,163.15,0.00,0.00,0.00 ,,370.21,109.49,371.18,111.39,249.08,108.94,206.11,104.98,440.54,108.21,285.23,100.59,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.31,163.15,0.00,0.00,0.00 ,,357.51,109.52,364.35,111.43,253.97,108.94,209.04,104.91,432.72,108.24,285.23,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.25,163.15,0.00,0.00,0.00 ,,347.74,109.52,354.58,111.43,253.97,109.16,210.99,104.87,424.91,108.21,293.04,100.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.31,163.08,0.00,0.00,0.00 ,,347.74,109.41,346.76,111.43,267.64,109.08,210.99,104.91,424.91,108.17,313.55,100.59,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.50,163.08,0.00,0.00,0.00 ,,354.58,109.41,333.09,111.43,278.39,109.12,213.92,104.91,420.02,108.21,334.07,100.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.62,163.15,0.00,0.00,0.00 ,,360.44,109.49,316.48,111.50,279.37,109.05,217.83,104.91,409.28,108.24,349.69,100.59,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.77,162.62,163.01,0.00,0.00,0.00 ,,361.42,109.52,304.76,111.39,280.34,109.05,217.83,104.91,399.51,108.21,353.60,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.90,162.69,163.01,0.00,0.00,0.00 ,,360.44,109.41,294.99,111.43,286.20,109.05,221.73,104.87,399.51,108.21,354.58,100.55,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.96,162.88,162.88,0.00,0.00,0.00 ,,377.05,109.45,290.11,111.47,284.25,108.94,226.62,104.84,404.40,108.24,364.35,100.59,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.75,162.95,0.00,0.00,0.00 ,,404.40,109.52,295.97,111.43,273.50,109.19,229.55,104.84,411.23,108.24,364.35,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.69,162.95,0.00,0.00,0.00 ,,423.93,109.45,295.97,111.50,287.18,109.12,239.32,104.84,414.16,108.21,360.44,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.69,162.95,0.00,0.00,0.00 ,,433.70,109.34,295.97,111.43,281.32,108.90,246.15,104.87,420.02,108.17,343.83,100.51,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.02,162.62,162.88,0.00,0.00,0.00 ,,430.77,109.49,297.92,111.47,282.30,109.08,243.22,104.80,426.86,108.17,338.95,100.66,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.43,162.82,0.00,0.00,0.00 ,,421.98,109.41,303.79,111.47,278.39,109.01,249.08,104.91,431.75,108.21,336.02,100.62,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.25,162.88,0.00,0.00,0.00 ,,427.84,109.34,307.69,111.47,268.62,109.01,244.20,104.91,446.40,108.24,317.46,100.62,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.99,162.82,0.00,0.00,0.00 ,,450.31,109.27,316.48,111.47,271.55,109.12,246.15,104.84,463.00,108.17,316.48,100.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.93,162.88,0.00,0.00,0.00 ,,485.47,109.34,323.32,111.47,273.50,108.94,240.29,104.80,475.70,108.13,313.55,100.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.12,162.82,0.00,0.00,0.00 ,,509.89,109.45,325.27,111.39,269.60,109.12,236.39,104.91,485.47,108.13,317.46,100.59,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.25,162.95,0.00,0.00,0.00 ,,533.33,109.38,329.18,111.39,272.53,109.01,231.50,104.91,489.38,108.10,325.27,100.55,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.43,162.82,0.00,0.00,0.00 ,,538.22,109.23,330.16,111.39,273.50,108.94,226.62,104.80,498.17,108.02,326.25,100.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.43,162.75,0.00,0.00,0.00 ,,537.24,109.27,323.32,111.39,264.71,109.05,220.76,104.84,517.70,108.06,328.21,100.55,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.56,162.82,0.00,0.00,0.00 ,,543.10,109.30,327.23,111.43,257.88,109.08,219.78,104.84,535.29,108.02,317.46,100.62,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.62,162.82,0.00,0.00,0.00 ,,557.75,109.27,337.00,111.43,252.99,109.05,217.83,104.84,548.96,108.06,322.34,100.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.75,162.82,0.00,0.00,0.00 ,,561.66,109.30,331.14,111.39,245.18,108.90,219.78,104.80,551.89,108.02,323.32,100.48,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.69,162.82,0.00,0.00,0.00 ,,554.82,109.30,326.25,111.28,238.34,108.97,220.76,104.80,550.92,108.06,319.41,100.59,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.69,162.88,0.00,0.00,0.00 ,,546.03,109.19,319.41,111.36,233.46,109.12,219.78,104.87,547.99,108.02,319.41,100.55,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.56,162.82,0.00,0.00,0.00 ,,527.47,109.19,319.41,111.39,250.06,108.94,226.62,104.84,539.19,108.10,318.44,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.56,162.75,0.00,0.00,0.00 ,,500.12,109.23,334.07,111.32,256.90,108.90,230.53,104.80,523.57,108.06,319.41,100.51,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.90,162.56,162.68,0.00,0.00,0.00 ,,476.68,109.19,341.88,111.36,260.81,108.97,235.41,104.76,503.05,108.10,310.62,100.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.56,162.68,0.00,0.00,0.00 ,,460.07,109.34,348.72,111.39,257.88,108.97,236.39,104.80,477.66,108.06,305.74,100.62,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.71,162.37,162.82,0.00,0.00,0.00 ,,434.68,109.45,348.72,111.39,251.04,109.08,234.43,104.84,455.19,108.13,313.55,100.51,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.77,162.31,162.75,0.00,0.00,0.00 ,,414.16,109.34,357.51,111.36,249.08,109.01,236.39,104.80,426.86,108.13,315.51,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.58,162.25,162.75,0.00,0.00,0.00 ,,390.72,109.45,362.39,111.32,253.97,109.01,237.36,104.84,401.47,108.13,322.34,100.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,162.18,162.68,0.00,0.00,0.00 ,,373.14,109.41,366.30,111.28,257.88,109.05,233.46,104.80,395.60,108.17,326.25,100.55,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,162.25,162.75,0.00,0.00,0.00 ,,368.25,109.38,372.16,111.36,249.08,109.01,229.55,104.87,405.37,108.13,322.34,100.51,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,162.25,162.55,0.00,0.00,0.00 ,,375.09,109.41,382.91,111.36,242.25,109.01,226.62,104.76,412.21,108.13,325.27,100.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.06,162.55,0.00,0.00,0.00 ,,372.16,109.52,384.86,111.28,235.41,108.86,217.83,104.84,437.61,108.10,345.79,100.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,162.25,162.55,0.00,0.00,0.00 ,,358.49,109.52,380.95,111.28,235.41,109.08,207.08,104.80,464.96,108.10,363.37,100.51,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,162.37,162.62,0.00,0.00,0.00 ,,352.63,109.38,386.81,111.28,236.39,109.05,195.36,104.84,498.17,108.02,381.93,100.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,162.31,162.62,0.00,0.00,0.00 ,,357.51,109.38,391.70,111.21,232.48,108.97,191.45,104.84,527.47,107.99,389.74,100.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.37,162.62,0.00,0.00,0.00 ,,363.37,109.34,393.65,111.25,227.59,109.01,190.48,104.76,542.12,108.02,392.67,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.25,162.55,0.00,0.00,0.00 ,,361.42,109.45,395.60,111.25,225.64,109.05,188.52,104.76,553.85,107.99,397.56,100.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,162.18,162.62,0.00,0.00,0.00 ,,358.49,109.41,401.47,111.21,222.71,109.01,188.52,104.80,553.85,107.99,401.47,100.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,162.12,162.62,0.00,0.00,0.00 ,,357.51,109.34,422.95,111.17,235.41,108.94,197.31,104.73,548.96,108.02,398.53,100.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.46,161.87,162.62,0.00,0.00,0.00 ,,354.58,109.41,435.65,111.25,245.18,108.97,208.06,104.80,545.05,108.02,386.81,100.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,161.68,162.62,0.00,0.00,0.00 ,,346.76,109.41,441.51,111.14,256.90,108.94,210.99,104.76,547.99,107.95,375.09,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.49,162.62,0.00,0.00,0.00 ,,336.02,109.34,434.68,111.21,251.04,108.97,210.99,104.80,547.01,107.95,363.37,100.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.55,162.62,0.00,0.00,0.00 ,,321.37,109.34,421.98,111.21,252.01,108.86,212.94,104.73,553.85,107.95,360.44,100.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.27,161.49,162.62,0.00,0.00,0.00 ,,317.46,109.49,413.19,111.25,257.88,108.90,216.85,104.80,561.66,107.99,358.49,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.42,162.55,0.00,0.00,0.00 ,,314.53,109.49,405.37,111.25,265.69,109.01,214.90,104.80,574.36,107.95,351.65,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.55,162.62,0.00,0.00,0.00 ,,312.58,109.38,392.67,111.25,274.48,108.94,215.87,104.73,582.17,107.91,342.86,100.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.55,162.48,0.00,0.00,0.00 ,,315.51,109.45,380.95,111.21,268.62,108.94,216.85,104.80,589.01,107.95,331.14,100.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.61,162.55,0.00,0.00,0.00 ,,322.34,109.41,367.28,111.17,271.55,108.94,216.85,104.73,595.85,107.91,325.27,100.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.80,162.62,0.00,0.00,0.00 ,,328.21,109.41,349.69,111.32,270.57,109.01,213.92,104.80,601.71,107.91,317.46,100.48,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.68,162.62,0.00,0.00,0.00 ,,324.30,109.41,337.00,111.28,262.76,108.94,210.01,104.80,604.64,107.84,312.58,100.44,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.83,161.74,162.55,0.00,0.00,0.00 ,,321.37,109.49,332.11,111.25,249.08,108.97,207.08,104.73,595.85,107.88,310.62,100.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.68,162.62,0.00,0.00,0.00 ,,316.48,109.38,328.21,111.21,251.04,108.94,205.13,104.76,582.17,107.95,310.62,100.48,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.74,162.55,0.00,0.00,0.00 ,,310.62,109.45,324.30,111.21,242.25,108.94,212.94,104.76,564.59,107.91,318.44,100.44,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.55,162.55,0.00,0.00,0.00 ,,306.72,109.34,318.44,111.21,243.22,108.97,213.92,104.76,549.94,107.88,318.44,100.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.55,162.68,0.00,0.00,0.00 ,,304.76,109.30,312.58,111.25,239.32,108.79,216.85,104.69,536.26,107.99,316.48,100.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.42,162.55,0.00,0.00,0.00 ,,310.62,109.41,317.46,111.25,241.27,108.90,228.57,104.69,512.82,107.95,314.53,100.48,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.36,162.62,0.00,0.00,0.00 ,,311.60,109.41,317.46,111.25,238.34,108.90,235.41,104.73,497.19,107.95,305.74,100.51,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.36,162.55,0.00,0.00,0.00 ,,309.65,109.34,322.34,111.21,245.18,108.86,236.39,104.69,491.33,107.95,298.90,100.33,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.76,161.36,162.48,0.00,0.00,0.00 ,,305.74,109.34,320.39,111.25,267.64,108.86,235.41,104.69,488.40,107.95,294.99,100.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.42,162.55,0.00,0.00,0.00 ,,302.81,109.41,318.44,111.25,280.34,108.79,232.48,104.76,487.42,107.95,294.99,100.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.36,162.55,0.00,0.00,0.00 ,,300.85,109.41,317.46,111.25,289.13,108.83,229.55,104.73,480.59,107.99,293.04,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.49,162.55,0.00,0.00,0.00 ,,301.83,109.34,315.51,111.32,293.04,108.90,225.64,104.69,471.79,107.99,292.06,100.40,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.70,161.42,162.42,0.00,0.00,0.00 ,,299.88,109.45,310.62,111.28,297.92,108.75,220.76,104.76,473.75,107.99,294.99,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.36,162.42,0.00,0.00,0.00 ,,297.92,109.52,303.79,111.32,299.88,108.79,213.92,104.73,474.73,107.95,293.04,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.42,162.55,0.00,0.00,0.00 ,,300.85,109.41,294.99,111.28,307.69,108.90,205.13,104.76,475.70,108.02,289.13,100.40,
