SAP ID,109004149981,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.42,162.48,0.00,0.00,0.00 ,,299.88,109.45,285.23,111.28,299.88,108.86,194.38,104.73,477.66,107.99,277.41,100.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.57,161.42,162.62,0.00,0.00,0.00 ,,295.97,109.45,275.46,111.25,291.09,108.79,188.52,104.73,481.56,107.95,286.20,100.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.42,162.62,0.00,0.00,0.00 ,,291.09,109.38,261.78,111.36,277.41,108.90,184.62,104.69,480.59,107.91,283.27,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.51,161.30,162.48,0.00,0.00,0.00 ,,292.06,109.30,257.88,111.25,263.74,108.79,178.75,104.73,479.61,107.95,283.27,100.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.51,161.36,162.48,0.00,0.00,0.00 ,,294.99,109.34,263.74,111.25,252.99,108.79,180.71,104.73,480.59,107.91,282.30,100.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.57,161.42,162.62,0.00,0.00,0.00 ,,289.13,109.38,271.55,111.25,246.15,108.79,178.75,104.69,472.77,107.95,280.34,100.33,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.45,161.49,162.62,0.00,0.00,0.00 ,,289.13,109.34,287.18,111.14,244.20,108.75,184.62,104.73,456.17,107.95,284.25,100.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.57,161.30,162.62,0.00,0.00,0.00 ,,285.23,109.30,301.83,111.21,241.27,108.83,190.48,104.69,429.79,107.99,290.11,100.48,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.42,162.68,0.00,0.00,0.00 ,,281.32,109.27,308.67,111.25,237.36,108.83,193.41,104.65,416.12,108.06,295.97,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.42,162.68,0.00,0.00,0.00 ,,273.50,109.41,318.44,111.25,228.57,108.90,194.38,104.73,407.33,107.99,303.79,100.29,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.36,162.62,0.00,0.00,0.00 ,,270.57,109.49,331.14,111.21,232.48,108.83,195.36,104.76,411.23,108.02,317.46,100.29,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.36,162.62,0.00,0.00,0.00 ,,263.74,109.34,334.07,111.25,228.57,108.94,193.41,104.76,429.79,108.06,321.37,100.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.30,162.68,0.00,0.00,0.00 ,,263.74,109.30,333.09,111.17,223.69,108.86,190.48,104.73,457.14,107.99,328.21,100.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.30,162.68,0.00,0.00,0.00 ,,263.74,109.49,331.14,111.17,225.64,108.90,188.52,104.69,476.68,107.95,321.37,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.17,162.55,0.00,0.00,0.00 ,,264.71,109.41,333.09,111.21,230.53,108.90,186.57,104.69,485.47,107.99,326.25,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,162.62,0.00,0.00,0.00 ,,259.83,109.41,334.07,111.28,227.59,108.94,185.59,104.73,492.31,107.95,316.48,100.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.30,162.62,0.00,0.00,0.00 ,,253.97,109.45,333.09,111.17,227.59,108.90,183.64,104.73,510.87,107.88,315.51,100.44,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.23,162.55,0.00,0.00,0.00 ,,252.01,109.45,331.14,111.21,225.64,108.94,175.82,104.73,523.57,107.80,300.85,100.26,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.89,161.30,162.62,0.00,0.00,0.00 ,,249.08,109.45,325.27,111.17,232.48,108.90,176.80,104.65,531.38,107.88,288.16,100.33,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.83,161.23,162.62,0.00,0.00,0.00 ,,248.11,109.45,330.16,111.10,244.20,108.68,180.71,104.69,525.52,107.91,286.20,100.40,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.30,162.68,0.00,0.00,0.00 ,,248.11,109.34,341.88,111.10,243.22,108.83,178.75,104.65,520.63,107.84,274.48,100.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.30,162.62,0.00,0.00,0.00 ,,248.11,109.30,347.74,111.17,243.22,108.90,178.75,104.65,513.80,107.84,274.48,100.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.23,162.68,0.00,0.00,0.00 ,,248.11,109.34,359.46,111.14,242.25,108.83,178.75,104.65,494.26,107.88,273.50,100.33,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.23,162.68,0.00,0.00,0.00 ,,254.95,109.30,377.05,111.06,249.08,108.79,181.68,104.69,469.84,107.88,271.55,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,162.68,0.00,0.00,0.00 ,,262.76,109.30,387.79,111.10,244.20,108.68,186.57,104.69,444.44,107.88,277.41,100.29,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.23,162.62,0.00,0.00,0.00 ,,263.74,109.34,384.86,111.10,238.34,108.72,191.45,104.65,420.02,107.88,279.37,100.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.20,161.17,162.62,0.00,0.00,0.00 ,,263.74,109.34,379.98,111.10,237.36,108.75,194.38,104.69,417.09,107.91,268.62,100.44,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.23,162.62,0.00,0.00,0.00 ,,265.69,109.34,377.05,111.10,246.15,108.79,194.38,104.69,427.84,107.88,275.46,100.37,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,161.30,162.55,0.00,0.00,0.00 ,,266.67,109.38,376.07,111.14,245.18,108.83,194.38,104.69,438.58,107.91,273.50,100.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.17,162.55,0.00,0.00,0.00 ,,265.69,109.30,371.18,111.03,251.04,108.72,194.38,104.65,453.24,107.88,270.57,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.11,162.55,0.00,0.00,0.00 ,,269.60,109.27,366.30,111.14,252.99,108.79,193.41,104.69,463.00,107.91,264.71,100.22,
0.000,0.000,0.000,0.000,0.003,0.000, ,158.46,161.11,162.62,0.00,0.00,0.00 ,,269.60,109.34,364.35,111.10,245.18,108.83,193.41,104.65,457.14,107.91,259.83,100.40,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,160.98,162.55,0.00,0.00,0.00 ,,271.55,109.38,363.37,111.03,248.11,108.72,193.41,104.69,458.12,107.88,259.83,100.40,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,160.92,162.48,0.00,0.00,0.00 ,,269.60,109.38,354.58,111.10,244.20,108.75,191.45,104.62,451.28,107.88,252.01,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.04,162.55,0.00,0.00,0.00 ,,263.74,109.27,346.76,111.10,240.29,108.72,189.50,104.62,449.33,107.88,255.92,100.29,
0.000,0.000,0.000,0.000,0.003,0.000, ,158.27,161.04,162.62,0.00,0.00,0.00 ,,263.74,109.34,339.93,111.06,227.59,108.90,189.50,104.62,444.44,107.88,251.04,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,160.98,162.62,0.00,0.00,0.00 ,,263.74,109.34,331.14,111.10,226.62,108.79,193.41,104.62,438.58,107.84,253.97,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.17,162.68,0.00,0.00,0.00 ,,263.74,109.30,319.41,111.17,224.66,108.75,196.34,104.65,441.51,107.88,248.11,100.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.17,162.62,0.00,0.00,0.00 ,,263.74,109.27,312.58,111.14,219.78,108.72,203.17,104.65,457.14,107.77,247.13,100.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.17,162.48,0.00,0.00,0.00 ,,257.88,109.27,312.58,111.17,213.92,108.90,206.11,104.65,500.12,107.77,244.20,100.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.17,162.48,0.00,0.00,0.00 ,,252.99,109.38,305.74,111.17,213.92,108.86,206.11,104.65,534.31,107.80,239.32,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.23,162.48,0.00,0.00,0.00 ,,252.99,109.34,304.76,111.06,210.99,108.79,211.97,104.58,547.99,107.73,238.34,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.17,162.48,0.00,0.00,0.00 ,,250.06,109.19,300.85,111.17,211.97,108.97,211.97,104.54,548.96,107.77,235.41,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.30,162.48,0.00,0.00,0.00 ,,249.08,109.23,297.92,111.10,210.01,108.72,211.97,104.62,545.05,107.73,232.48,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.36,162.55,0.00,0.00,0.00 ,,252.99,109.38,300.85,111.06,205.13,108.83,210.01,104.58,541.15,107.69,235.41,100.26,
0.000,0.000,0.000,0.000,0.003,0.000, ,158.27,161.23,162.48,0.00,0.00,0.00 ,,258.85,109.38,305.74,111.17,203.17,108.79,209.04,104.58,533.33,107.73,247.13,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.23,162.42,0.00,0.00,0.00 ,,254.95,109.30,305.74,111.14,196.34,108.79,215.87,104.58,527.47,107.69,250.06,100.18,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.30,162.42,0.00,0.00,0.00 ,,252.01,109.30,311.60,111.10,198.29,108.75,218.80,104.58,523.57,107.73,256.90,100.26,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.30,162.48,0.00,0.00,0.00 ,,249.08,109.30,311.60,111.06,195.36,108.86,219.78,104.54,515.75,107.77,260.81,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.23,162.42,0.00,0.00,0.00 ,,246.15,109.38,312.58,111.14,197.31,108.90,221.73,104.58,509.89,107.77,262.76,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.23,162.35,0.00,0.00,0.00 ,,249.08,109.34,313.55,111.06,205.13,108.79,228.57,104.62,500.12,107.77,268.62,100.29,
0.000,0.000,0.000,0.000,0.003,0.009, ,158.01,161.23,162.28,0.00,0.00,0.00 ,,257.88,109.27,311.60,111.03,206.11,108.75,232.48,104.54,499.15,107.77,292.06,100.18,
0.000,0.000,0.000,0.003,0.000,0.009, ,157.89,161.17,162.28,0.00,0.00,0.00 ,,262.76,109.27,305.74,111.14,210.01,108.83,231.50,104.51,503.05,107.73,318.44,100.29,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.83,161.11,162.28,0.00,0.00,0.00 ,,271.55,109.34,297.92,111.03,207.08,108.83,231.50,104.54,508.91,107.77,336.02,100.26,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.83,161.11,162.28,0.00,0.00,0.00 ,,275.46,109.23,290.11,111.06,203.17,108.72,229.55,104.58,511.84,107.73,343.83,100.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.17,162.22,0.00,0.00,0.00 ,,281.32,109.19,289.13,111.14,209.04,108.72,233.46,104.62,513.80,107.73,346.76,100.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.17,162.15,0.00,0.00,0.00 ,,281.32,109.27,282.30,111.10,200.24,108.90,231.50,104.54,523.57,107.69,346.76,100.18,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.76,161.23,162.22,0.00,0.00,0.00 ,,271.55,109.34,267.64,111.10,193.41,108.83,223.69,104.62,533.33,107.69,352.63,100.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.23,162.28,0.00,0.00,0.00 ,,269.60,109.27,264.71,111.10,195.36,108.90,216.85,104.54,542.12,107.77,361.42,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.36,162.42,0.00,0.00,0.00 ,,269.60,109.19,259.83,111.10,189.50,108.79,215.87,104.54,551.89,107.77,355.56,100.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.36,162.28,0.00,0.00,0.00 ,,265.69,109.23,260.81,111.10,196.34,108.75,214.90,104.54,554.82,107.73,338.95,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.30,162.35,0.00,0.00,0.00 ,,265.69,109.27,262.76,111.10,202.20,108.75,209.04,104.54,556.78,107.66,330.16,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.30,162.22,0.00,0.00,0.00 ,,259.83,109.30,260.81,111.10,199.27,108.75,203.17,104.51,553.85,107.62,329.18,100.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.17,162.08,0.00,0.00,0.00 ,,265.69,109.34,266.67,111.03,196.34,108.75,199.27,104.51,552.87,107.66,341.88,100.15,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.70,161.17,162.02,0.00,0.00,0.00 ,,268.62,109.27,267.64,111.06,205.13,108.72,196.34,104.51,548.96,107.66,341.88,100.18,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.11,162.02,0.00,0.00,0.00 ,,279.37,109.27,273.50,111.06,203.17,108.86,193.41,104.51,539.19,107.69,358.49,100.22,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.17,162.02,0.00,0.00,0.00 ,,289.13,109.12,277.41,111.06,212.94,108.61,193.41,104.54,509.89,107.66,371.18,100.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.57,161.11,162.02,0.00,0.00,0.00 ,,303.79,109.12,285.23,111.03,223.69,108.75,202.20,104.51,484.49,107.66,386.81,100.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.57,161.04,162.02,0.00,0.00,0.00 ,,305.74,109.19,288.16,110.95,231.50,108.68,204.15,104.54,466.91,107.73,390.72,100.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.17,162.15,0.00,0.00,0.00 ,,301.83,109.23,285.23,111.03,234.43,108.68,203.17,104.54,453.24,107.73,398.53,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.23,162.08,0.00,0.00,0.00 ,,297.92,109.19,283.27,111.10,234.43,108.75,203.17,104.51,444.44,107.80,390.72,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.23,162.22,0.00,0.00,0.00 ,,301.83,109.19,281.32,110.99,241.27,108.57,200.24,104.58,442.49,107.73,388.77,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.42,162.08,0.00,0.00,0.00 ,,303.79,109.12,283.27,111.03,241.27,108.61,196.34,104.62,446.40,107.73,392.67,100.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.42,162.15,0.00,0.00,0.00 ,,307.69,109.16,274.48,111.14,231.50,108.83,192.43,104.51,460.07,107.73,387.79,100.11,
0.000,0.000,0.000,0.000,0.003,0.000, ,157.64,161.42,162.22,0.00,0.00,0.00 ,,322.34,109.16,263.74,111.10,226.62,108.68,179.73,104.58,478.63,107.73,383.88,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.55,162.22,0.00,0.00,0.00 ,,337.00,109.27,261.78,111.03,212.94,108.75,170.94,104.54,493.28,107.73,370.21,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.57,161.55,162.28,0.00,0.00,0.00 ,,342.86,109.27,262.76,111.03,215.87,108.68,165.08,104.54,505.01,107.66,357.51,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.42,162.28,0.00,0.00,0.00 ,,347.74,109.23,260.81,111.06,218.80,108.68,167.03,104.58,505.01,107.66,334.07,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.42,162.28,0.00,0.00,0.00 ,,344.81,109.19,255.92,111.10,215.87,108.79,164.10,104.51,508.91,107.62,313.55,100.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.42,162.42,0.00,0.00,0.00 ,,344.81,109.08,249.08,111.03,216.85,108.75,165.08,104.47,512.82,107.66,300.85,100.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.30,162.28,0.00,0.00,0.00 ,,354.58,109.05,248.11,110.99,212.94,108.68,168.01,104.58,507.94,107.62,289.13,100.26,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.76,161.23,162.42,0.00,0.00,0.00 ,,361.42,109.16,252.99,111.03,213.92,108.68,169.96,104.58,502.08,107.66,275.46,100.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.23,162.42,0.00,0.00,0.00 ,,357.51,109.05,255.92,111.06,212.94,108.64,170.94,104.54,490.35,107.66,268.62,100.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.11,162.55,0.00,0.00,0.00 ,,359.46,109.12,266.67,110.95,210.01,108.68,179.73,104.47,474.73,107.66,258.85,100.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.23,162.48,0.00,0.00,0.00 ,,355.56,109.16,277.41,110.95,216.85,108.61,187.55,104.51,457.14,107.66,251.04,100.29,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.17,162.42,0.00,0.00,0.00 ,,354.58,109.05,277.41,111.03,220.76,108.75,195.36,104.51,440.54,107.69,250.06,100.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,162.28,0.00,0.00,0.00 ,,358.49,109.01,282.30,111.03,223.69,108.79,195.36,104.47,426.86,107.73,252.99,100.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.30,162.42,0.00,0.00,0.00 ,,355.56,109.08,286.20,110.99,225.64,108.61,197.31,104.54,417.09,107.73,257.88,100.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.36,162.35,0.00,0.00,0.00 ,,347.74,109.16,285.23,111.03,223.69,108.68,197.31,104.47,411.23,107.69,257.88,100.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.95,161.55,162.35,0.00,0.00,0.00 ,,341.88,109.16,280.34,110.95,226.62,108.68,197.31,104.54,412.21,107.69,260.81,100.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.68,162.42,0.00,0.00,0.00 ,,336.02,109.16,266.67,110.99,218.80,108.68,189.50,104.47,423.93,107.73,276.43,100.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.80,162.35,0.00,0.00,0.00 ,,327.23,109.12,256.90,111.10,215.87,108.68,182.66,104.47,432.72,107.73,288.16,100.18,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.80,162.48,0.00,0.00,0.00 ,,322.34,109.16,261.78,111.03,216.85,108.72,180.71,104.51,437.61,107.69,294.02,100.22,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.93,162.48,0.00,0.00,0.00 ,,315.51,109.19,263.74,110.95,220.76,108.68,177.78,104.51,431.75,107.66,299.88,100.07,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.99,162.62,0.00,0.00,0.00 ,,308.67,109.12,266.67,110.99,218.80,108.57,176.80,104.51,425.89,107.66,308.67,100.15,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.27,161.99,162.62,0.00,0.00,0.00 ,,304.76,109.08,265.69,110.99,214.90,108.61,179.73,104.51,419.05,107.66,308.67,100.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.93,162.68,0.00,0.00,0.00 ,,297.92,109.08,267.64,110.95,214.90,108.64,179.73,104.47,414.16,107.66,310.62,100.11,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.52,161.74,162.68,0.00,0.00,0.00 ,,293.04,109.08,262.76,110.95,215.87,108.61,183.64,104.51,411.23,107.62,320.39,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.74,162.75,0.00,0.00,0.00 ,,293.04,109.08,257.88,110.99,211.97,108.64,182.66,104.47,405.37,107.66,320.39,100.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,161.68,162.75,0.00,0.00,0.00 ,,291.09,109.12,257.88,110.92,211.97,108.61,186.57,104.43,398.53,107.66,322.34,100.15,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.77,161.61,162.68,0.00,0.00,0.00 ,,286.20,109.19,259.83,110.92,210.01,108.64,193.41,104.47,386.81,107.69,322.34,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,161.74,162.82,0.00,0.00,0.00 ,,276.43,109.12,263.74,110.95,211.97,108.68,199.27,104.43,378.02,107.73,314.53,100.11,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.90,161.61,162.88,0.00,0.00,0.00 ,,268.62,109.19,266.67,110.95,215.87,108.64,202.20,104.43,371.18,107.69,309.65,99.96,
0.000,0.000,0.000,0.000,0.003,0.003, ,158.96,161.68,162.82,0.00,0.00,0.00 ,,263.74,109.08,267.64,110.95,216.85,108.61,206.11,104.47,366.30,107.73,312.58,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,161.93,162.75,0.00,0.00,0.00 ,,261.78,109.16,267.64,110.99,227.59,108.64,209.04,104.43,359.46,107.73,299.88,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.06,162.75,0.00,0.00,0.00 ,,257.88,109.23,263.74,111.03,219.78,108.75,209.04,104.47,352.63,107.73,298.90,100.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.25,162.82,0.00,0.00,0.00 ,,249.08,109.23,259.83,110.92,221.73,108.61,202.20,104.51,350.67,107.73,298.90,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.43,162.88,0.00,0.00,0.00 ,,239.32,109.19,252.01,110.99,215.87,108.64,190.48,104.51,354.58,107.73,296.95,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.50,162.82,0.00,0.00,0.00 ,,236.39,109.23,251.04,110.95,213.92,108.68,186.57,104.43,360.44,107.66,299.88,100.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.50,162.88,0.00,0.00,0.00 ,,237.36,109.16,248.11,110.95,215.87,108.64,179.73,104.47,356.53,107.73,298.90,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.43,162.95,0.00,0.00,0.00 ,,251.04,109.12,247.13,110.99,206.11,108.64,172.89,104.47,346.76,107.69,300.85,100.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.21,162.56,163.01,0.00,0.00,0.00 ,,263.74,109.08,252.01,110.88,208.06,108.57,168.01,104.43,339.93,107.73,290.11,100.07,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.15,162.50,163.01,0.00,0.00,0.00 ,,269.60,109.16,257.88,110.88,206.11,108.72,168.01,104.40,338.95,107.73,290.11,99.93,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.43,162.95,0.00,0.00,0.00 ,,267.64,109.08,262.76,110.95,212.94,108.68,167.03,104.47,344.81,107.66,284.25,100.15,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.21,162.50,162.95,0.00,0.00,0.00 ,,261.78,109.05,262.76,110.81,219.78,108.57,161.17,104.43,350.67,107.66,284.25,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.50,162.95,0.00,0.00,0.00 ,,252.01,109.16,266.67,110.84,222.71,108.46,161.17,104.40,362.39,107.58,288.16,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.56,162.88,0.00,0.00,0.00 ,,251.04,109.16,270.57,110.95,233.46,108.57,163.13,104.43,376.07,107.62,284.25,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.62,162.88,0.00,0.00,0.00 ,,252.99,108.97,278.39,110.92,245.18,108.61,170.94,104.54,394.63,107.73,288.16,100.18,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.69,162.82,0.00,0.00,0.00 ,,254.95,109.08,284.25,110.88,254.95,108.50,169.96,104.43,414.16,107.66,285.23,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.62,162.88,0.00,0.00,0.00 ,,251.04,109.01,285.23,110.84,260.81,108.50,169.96,104.36,436.63,107.62,284.25,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.62,162.82,0.00,0.00,0.00 ,,248.11,109.05,291.09,110.88,253.97,108.64,172.89,104.43,463.00,107.55,284.25,100.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,162.75,162.82,0.00,0.00,0.00 ,,245.18,109.19,295.97,110.92,253.97,108.50,173.87,104.40,486.45,107.58,277.41,100.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.88,162.82,0.00,0.00,0.00 ,,237.36,109.12,296.95,110.88,245.18,108.61,176.80,104.40,509.89,107.51,278.39,100.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,162.75,162.82,0.00,0.00,0.00 ,,230.53,109.16,299.88,110.88,247.13,108.64,172.89,104.43,535.29,107.51,269.60,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.84,162.75,162.75,0.00,0.00,0.00 ,,230.53,109.23,299.88,110.88,239.32,108.50,165.08,104.47,554.82,107.47,266.67,100.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,162.75,162.75,0.00,0.00,0.00 ,,233.46,109.08,299.88,110.92,236.39,108.57,163.13,104.47,569.47,107.51,261.78,100.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.91,162.69,162.75,0.00,0.00,0.00 ,,256.90,109.05,303.79,110.88,229.55,108.68,163.13,104.43,572.41,107.51,259.83,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.91,162.75,162.82,0.00,0.00,0.00 ,,275.46,109.16,306.72,110.77,228.57,108.42,164.10,104.47,574.36,107.47,246.15,100.15,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.91,162.81,162.75,0.00,0.00,0.00 ,,289.13,109.05,302.81,110.77,223.69,108.57,164.10,104.40,567.52,107.47,250.06,100.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.84,162.81,162.82,0.00,0.00,0.00 ,,296.95,108.90,298.90,110.88,217.83,108.53,163.13,104.40,553.85,107.44,252.99,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.84,162.75,162.88,0.00,0.00,0.00 ,,304.76,109.01,300.85,110.88,211.97,108.61,164.10,104.40,534.31,107.40,257.88,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.84,162.88,162.75,0.00,0.00,0.00 ,,314.53,109.05,303.79,110.81,211.97,108.46,163.13,104.36,512.82,107.47,246.15,100.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.78,162.88,162.68,0.00,0.00,0.00 ,,321.37,109.01,301.83,110.81,215.87,108.57,163.13,104.40,489.38,107.51,252.01,100.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.72,162.88,162.82,0.00,0.00,0.00 ,,324.30,109.05,295.97,110.84,211.97,108.53,163.13,104.43,464.96,107.55,252.99,100.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.88,162.75,0.00,0.00,0.00 ,,314.53,109.01,297.92,110.73,211.97,108.53,160.20,104.36,444.44,107.51,250.06,100.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.47,162.88,162.68,0.00,0.00,0.00 ,,301.83,109.05,295.97,110.84,210.01,108.61,164.10,104.40,423.93,107.51,251.04,100.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,163.00,162.62,0.00,0.00,0.00 ,,289.13,109.05,295.97,110.88,212.94,108.61,161.17,104.47,401.47,107.62,254.95,100.07,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.53,162.88,162.75,0.00,0.00,0.00 ,,295.97,109.01,295.97,110.84,212.94,108.57,160.20,104.36,379.98,107.62,256.90,99.96,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,162.88,162.68,0.00,0.00,0.00 ,,332.11,108.86,298.90,110.84,214.90,108.61,161.17,104.36,360.44,107.62,252.99,100.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.94,162.75,0.00,0.00,0.00 ,,360.44,109.01,302.81,110.81,219.78,108.53,163.13,104.40,345.79,107.66,251.04,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.94,162.68,0.00,0.00,0.00 ,,375.09,109.01,310.62,110.81,219.78,108.61,167.03,104.32,335.04,107.66,257.88,99.96,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,162.88,162.75,0.00,0.00,0.00 ,,379.00,109.01,313.55,110.70,213.92,108.42,166.06,104.36,338.95,107.62,252.01,100.04,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,162.94,162.68,0.00,0.00,0.00 ,,379.00,108.90,307.69,110.84,211.97,108.61,168.01,104.36,348.72,107.62,249.08,99.93,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,162.88,162.75,0.00,0.00,0.00 ,,394.63,108.90,312.58,110.77,206.11,108.53,170.94,104.40,352.63,107.58,255.92,100.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.59,162.94,162.75,0.00,0.00,0.00 ,,407.33,108.86,311.60,110.84,209.04,108.53,169.96,104.40,349.69,107.62,253.97,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.81,162.75,0.00,0.00,0.00 ,,418.07,108.90,314.53,110.77,202.20,108.61,168.01,104.40,348.72,107.58,252.01,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.75,162.75,0.00,0.00,0.00 ,,422.95,108.86,312.58,110.70,195.36,108.53,168.01,104.40,359.46,107.55,248.11,100.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,162.81,162.68,0.00,0.00,0.00 ,,410.26,108.90,303.79,110.77,186.57,108.57,167.03,104.40,372.16,107.55,252.01,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.75,162.68,0.00,0.00,0.00 ,,393.65,108.79,295.97,110.84,190.48,108.46,160.20,104.36,376.07,107.58,242.25,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.75,162.55,0.00,0.00,0.00 ,,379.00,108.94,285.23,110.77,175.82,108.39,158.24,104.40,382.91,107.55,250.06,100.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.66,162.81,162.62,0.00,0.00,0.00 ,,367.28,108.90,275.46,110.70,166.06,108.50,156.29,104.36,401.47,107.55,250.06,100.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.75,162.62,0.00,0.00,0.00 ,,361.42,108.97,268.62,110.84,160.20,108.57,156.29,104.32,420.02,107.51,257.88,100.18,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,162.62,162.68,0.00,0.00,0.00 ,,358.49,108.86,264.71,110.84,158.24,108.57,161.17,104.40,430.77,107.51,263.74,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.62,162.68,0.00,0.00,0.00 ,,355.56,108.94,264.71,110.77,156.29,108.46,166.06,104.32,435.65,107.51,268.62,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.56,162.75,0.00,0.00,0.00 ,,353.60,109.01,266.67,110.88,156.29,108.61,166.06,104.36,437.61,107.51,272.53,100.04,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.50,162.75,0.00,0.00,0.00 ,,346.76,108.90,261.78,110.77,156.29,108.53,167.03,104.36,433.70,107.51,273.50,100.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,162.43,162.82,0.00,0.00,0.00 ,,336.02,108.97,258.85,110.88,158.24,108.57,167.03,104.40,423.93,107.55,277.41,100.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.43,162.82,0.00,0.00,0.00 ,,331.14,108.86,260.81,110.81,169.96,108.46,175.82,104.32,407.33,107.51,273.50,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.31,162.88,0.00,0.00,0.00 ,,329.18,108.94,261.78,110.77,183.64,108.64,179.73,104.32,396.58,107.55,267.64,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.25,162.88,0.00,0.00,0.00 ,,321.37,109.01,259.83,110.73,173.87,108.50,180.71,104.36,385.84,107.51,266.67,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.06,162.95,0.00,0.00,0.00 ,,309.65,108.90,256.90,110.81,176.80,108.50,175.82,104.32,382.91,107.51,259.83,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.06,162.88,0.00,0.00,0.00 ,,304.76,108.97,260.81,110.81,183.64,108.61,175.82,104.36,379.00,107.58,257.88,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.18,162.68,0.00,0.00,0.00 ,,302.81,109.01,277.41,110.77,187.55,108.53,175.82,104.32,379.00,107.51,251.04,99.96,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.18,162.82,0.00,0.00,0.00 ,,295.97,109.01,298.90,110.81,198.29,108.50,179.73,104.36,378.02,107.47,249.08,100.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.15,162.18,162.68,0.00,0.00,0.00 ,,287.18,109.01,318.44,110.73,210.99,108.50,172.89,104.32,379.00,107.55,249.08,100.04,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.09,162.18,162.68,0.00,0.00,0.00 ,,287.18,109.01,333.09,110.70,205.13,108.64,172.89,104.29,379.98,107.55,253.97,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.25,162.75,0.00,0.00,0.00 ,,286.20,109.01,338.95,110.70,215.87,108.50,170.94,104.32,389.74,107.51,265.69,99.93,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.25,163.01,0.00,0.00,0.00 ,,290.11,109.05,342.86,110.66,221.73,108.39,163.13,104.32,393.65,107.51,275.46,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.12,162.88,0.00,0.00,0.00 ,,291.09,108.86,344.81,110.62,222.71,108.42,160.20,104.25,388.77,107.55,278.39,99.93,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.25,162.75,0.00,0.00,0.00 ,,292.06,108.79,349.69,110.70,241.27,108.50,156.29,104.36,381.93,107.51,283.27,99.93,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.09,162.25,162.82,0.00,0.00,0.00 ,,297.92,109.01,354.58,110.73,251.04,108.46,153.36,104.32,369.23,107.55,281.32,100.04,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.25,162.82,0.00,0.00,0.00 ,,304.76,109.05,354.58,110.66,247.13,108.57,156.29,104.32,359.46,107.55,284.25,99.93,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.12,162.88,0.00,0.00,0.00 ,,309.65,108.90,353.60,110.55,251.04,108.39,154.33,104.25,351.65,107.51,294.02,99.78,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.06,162.88,0.00,0.00,0.00 ,,315.51,109.01,349.69,110.70,247.13,108.50,160.20,104.36,349.69,107.55,295.97,99.96,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,161.99,162.82,0.00,0.00,0.00 ,,330.16,108.86,357.51,110.59,256.90,108.42,169.96,104.32,340.90,107.47,294.99,99.93,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.99,162.88,0.00,0.00,0.00 ,,345.79,108.86,358.49,110.62,264.71,108.39,175.82,104.32,328.21,107.58,290.11,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,161.99,162.82,0.00,0.00,0.00 ,,351.65,108.86,354.58,110.62,261.78,108.53,179.73,104.25,313.55,107.55,292.06,99.93,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.06,162.82,0.00,0.00,0.00 ,,349.69,108.83,336.02,110.66,262.76,108.35,178.75,104.25,309.65,107.51,287.18,100.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.18,162.68,0.00,0.00,0.00 ,,345.79,108.94,325.27,110.66,266.67,108.39,176.80,104.32,309.65,107.58,280.34,99.89,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.43,162.75,0.00,0.00,0.00 ,,349.69,108.97,313.55,110.66,271.55,108.46,176.80,104.32,313.55,107.55,265.69,99.85,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.43,162.75,0.00,0.00,0.00 ,,343.83,108.94,304.76,110.66,276.43,108.50,176.80,104.32,324.30,107.55,243.22,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.62,162.75,0.00,0.00,0.00 ,,345.79,108.83,294.02,110.73,276.43,108.50,170.94,104.32,349.69,107.55,230.53,100.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.56,162.75,0.00,0.00,0.00 ,,361.42,108.79,288.16,110.70,278.39,108.42,167.03,104.32,369.23,107.51,222.71,99.89,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.56,162.82,0.00,0.00,0.00 ,,384.86,108.83,287.18,110.73,267.64,108.50,163.13,104.36,376.07,107.51,227.59,99.82,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.62,162.82,0.00,0.00,0.00 ,,395.60,108.90,287.18,110.70,254.95,108.46,156.29,104.32,376.07,107.51,227.59,99.96,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.69,162.75,0.00,0.00,0.00 ,,398.53,108.79,284.25,110.70,242.25,108.39,147.50,104.25,376.07,107.47,234.43,99.96,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.62,162.75,0.00,0.00,0.00 ,,416.12,108.79,284.25,110.70,239.32,108.28,140.66,104.32,382.91,107.44,228.57,99.96,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.56,162.75,0.00,0.00,0.00 ,,421.00,108.83,280.34,110.70,225.64,108.53,134.80,104.32,381.93,107.47,231.50,99.89,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.50,162.82,0.00,0.00,0.00 ,,413.19,108.79,275.46,110.70,221.73,108.46,131.87,104.29,378.02,107.44,239.32,99.93,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.37,162.88,0.00,0.00,0.00 ,,411.23,108.79,267.64,110.59,209.04,108.42,140.66,104.21,382.91,107.47,236.39,99.85,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.15,162.31,162.82,0.00,0.00,0.00 ,,418.07,108.75,271.55,110.66,208.06,108.39,146.52,104.29,372.16,107.44,240.29,99.96,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.50,162.75,0.00,0.00,0.00 ,,415.14,108.75,275.46,110.70,210.99,108.39,161.17,104.32,355.56,107.51,237.36,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.50,162.75,0.00,0.00,0.00 ,,412.21,108.83,278.39,110.62,207.08,108.50,163.13,104.21,335.04,107.47,229.55,99.78,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.09,162.50,162.75,0.00,0.00,0.00 ,,411.23,108.64,276.43,110.66,204.15,108.46,171.92,104.18,315.51,107.44,240.29,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.50,162.82,0.00,0.00,0.00 ,,415.14,108.68,275.46,110.70,204.15,108.42,173.87,104.21,312.58,107.51,260.81,99.85,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.56,162.75,0.00,0.00,0.00 ,,417.09,108.79,267.64,110.70,205.13,108.42,175.82,104.25,318.44,107.55,284.25,99.89,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.02,162.62,162.82,0.00,0.00,0.00 ,,409.28,108.86,265.69,110.66,201.22,108.42,176.80,104.25,327.23,107.55,295.97,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.50,162.82,0.00,0.00,0.00 ,,390.72,108.75,260.81,110.73,197.31,108.53,179.73,104.21,332.11,107.55,317.46,99.82,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.90,162.56,162.82,0.00,0.00,0.00 ,,377.05,108.86,261.78,110.70,198.29,108.42,179.73,104.25,347.74,107.47,326.25,99.82,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,162.56,162.82,0.00,0.00,0.00 ,,358.49,108.86,260.81,110.66,197.31,108.50,181.68,104.18,359.46,107.47,330.16,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.62,162.75,0.00,0.00,0.00 ,,344.81,108.79,256.90,110.77,198.29,108.42,173.87,104.25,375.09,107.44,331.14,99.89,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.65,162.56,162.75,0.00,0.00,0.00 ,,337.97,108.79,253.97,110.73,190.48,108.46,171.92,104.25,393.65,107.47,325.27,99.85,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.58,162.50,162.75,0.00,0.00,0.00 ,,335.04,108.94,252.01,110.66,184.62,108.46,169.96,104.21,408.30,107.40,324.30,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,162.37,162.82,0.00,0.00,0.00 ,,329.18,108.90,245.18,110.73,175.82,108.42,169.96,104.18,424.91,107.36,313.55,99.89,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,162.31,162.82,0.00,0.00,0.00 ,,316.48,108.90,243.22,110.70,176.80,108.35,169.96,104.21,436.63,107.36,310.62,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.25,162.88,0.00,0.00,0.00 ,,298.90,108.86,248.11,110.62,169.96,108.42,169.96,104.21,443.47,107.36,306.72,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.12,163.01,0.00,0.00,0.00 ,,309.65,108.75,252.01,110.66,169.96,108.50,178.75,104.14,449.33,107.33,305.74,99.78,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,162.31,162.95,0.00,0.00,0.00 ,,340.90,108.75,260.81,110.59,181.68,108.32,187.55,104.18,450.31,107.29,294.99,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,162.31,162.95,0.00,0.00,0.00 ,,369.23,108.79,279.37,110.66,176.80,108.46,191.45,104.21,460.07,107.29,280.34,99.93,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,162.31,162.95,0.00,0.00,0.00 ,,379.00,108.72,296.95,110.62,185.59,108.35,189.50,104.18,469.84,107.33,272.53,99.89,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,162.43,162.95,0.00,0.00,0.00 ,,390.72,108.75,304.76,110.55,189.50,108.39,192.43,104.18,483.52,107.36,265.69,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,162.37,162.88,0.00,0.00,0.00 ,,391.70,108.75,303.79,110.59,190.48,108.35,191.45,104.21,497.19,107.36,273.50,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,162.37,162.95,0.00,0.00,0.00 ,,396.58,108.68,304.76,110.70,198.29,108.42,189.50,104.25,511.84,107.36,262.76,99.85,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,162.43,163.01,0.00,0.00,0.00 ,,412.21,108.68,303.79,110.62,202.20,108.50,188.52,104.18,523.57,107.25,265.69,99.78,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.14,162.43,163.01,0.00,0.00,0.00 ,,422.95,108.83,300.85,110.59,207.08,108.46,188.52,104.14,532.36,107.25,266.67,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,162.25,162.95,0.00,0.00,0.00 ,,421.98,108.75,297.92,110.62,209.04,108.42,187.55,104.18,535.29,107.29,271.55,99.74,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,162.18,162.88,0.00,0.00,0.00 ,,411.23,108.79,293.04,110.62,208.06,108.42,184.62,104.21,538.22,107.25,269.60,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,162.06,162.95,0.00,0.00,0.00 ,,391.70,108.79,282.30,110.59,198.29,108.42,182.66,104.21,542.12,107.22,268.62,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.93,163.01,0.00,0.00,0.00 ,,369.23,108.79,275.46,110.59,198.29,108.46,176.80,104.18,544.08,107.18,269.60,99.96,
0.000,0.000,0.000,0.003,0.003,0.006, ,158.01,161.80,162.95,0.00,0.00,0.00 ,,347.74,108.79,272.53,110.66,198.29,108.46,175.82,104.14,537.24,107.25,274.48,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.68,162.95,0.00,0.00,0.00 ,,331.14,108.75,274.48,110.59,196.34,108.32,179.73,104.10,522.59,107.18,265.69,99.85,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.80,162.95,0.00,0.00,0.00 ,,326.25,108.72,275.46,110.66,190.48,108.50,179.73,104.18,505.01,107.25,263.74,99.89,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.68,162.95,0.00,0.00,0.00 ,,324.30,108.86,270.57,110.62,183.64,108.32,175.82,104.14,487.42,107.22,253.97,99.78,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.01,161.80,162.82,0.00,0.00,0.00 ,,323.32,108.90,271.55,110.55,186.57,108.39,181.68,104.14,464.96,107.18,248.11,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.74,162.88,0.00,0.00,0.00 ,,318.44,108.75,273.50,110.55,190.48,108.35,184.62,104.14,439.56,107.25,243.22,99.82,
0.000,0.000,0.000,0.000,0.003,0.000, ,158.01,161.80,162.88,0.00,0.00,0.00 ,,316.48,108.79,283.27,110.59,194.38,108.39,184.62,104.14,426.86,107.33,239.32,99.78,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.80,162.95,0.00,0.00,0.00 ,,312.58,108.90,289.13,110.66,193.41,108.42,187.55,104.14,421.98,107.33,234.43,99.89,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.80,163.01,0.00,0.00,0.00 ,,308.67,108.72,290.11,110.55,190.48,108.42,187.55,104.14,419.05,107.29,227.59,99.82,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.87,162.95,0.00,0.00,0.00 ,,315.51,108.79,290.11,110.59,196.34,108.42,185.59,104.14,416.12,107.33,231.50,99.89,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.80,162.88,0.00,0.00,0.00 ,,317.46,108.79,290.11,110.55,198.29,108.42,187.55,104.07,419.05,107.33,236.39,99.89,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.68,162.88,0.00,0.00,0.00 ,,320.39,108.79,285.23,110.62,196.34,108.42,185.59,104.14,424.91,107.29,234.43,99.85,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.68,162.82,0.00,0.00,0.00 ,,324.30,108.75,276.43,110.62,200.24,108.39,184.62,104.14,431.75,107.33,235.41,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.74,162.88,0.00,0.00,0.00 ,,321.37,108.83,271.55,110.55,201.22,108.39,184.62,104.14,432.72,107.36,238.34,99.78,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.70,161.61,162.88,0.00,0.00,0.00 ,,310.62,108.83,268.62,110.55,203.17,108.28,185.59,104.10,432.72,107.33,245.18,99.93,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.55,162.88,0.00,0.00,0.00 ,,312.58,108.90,264.71,110.59,207.08,108.42,187.55,104.18,436.63,107.33,246.15,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.49,162.88,0.00,0.00,0.00 ,,319.41,108.86,256.90,110.59,204.15,108.24,187.55,104.10,442.49,107.29,246.15,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.57,161.42,162.88,0.00,0.00,0.00 ,,323.32,108.75,252.99,110.55,207.08,108.42,182.66,104.10,448.35,107.29,244.20,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.36,162.88,0.00,0.00,0.00 ,,327.23,108.68,252.99,110.55,213.92,108.32,182.66,104.10,455.19,107.25,237.36,99.85,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.30,162.88,0.00,0.00,0.00 ,,326.25,108.75,246.15,110.55,217.83,108.35,181.68,104.14,459.10,107.33,231.50,99.93,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.30,163.01,0.00,0.00,0.00 ,,317.46,108.79,245.18,110.59,216.85,108.32,179.73,104.18,462.03,107.18,241.27,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,161.17,162.82,0.00,0.00,0.00 ,,309.65,108.72,230.53,110.62,217.83,108.39,174.85,104.14,464.96,107.22,230.53,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.17,162.88,0.00,0.00,0.00 ,,306.72,108.75,230.53,110.55,221.73,108.28,176.80,104.14,476.68,107.25,230.53,99.78,
0.000,0.000,0.000,0.006,0.000,0.003, ,157.64,161.30,162.95,0.00,0.00,0.00 ,,302.81,108.83,230.53,110.59,218.80,108.35,175.82,104.14,484.49,107.25,230.53,99.63,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.30,162.95,0.00,0.00,0.00 ,,297.92,108.72,233.46,110.62,225.64,108.35,172.89,104.14,483.52,107.18,226.62,99.74,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.17,163.01,0.00,0.00,0.00 ,,297.92,108.68,239.32,110.62,218.80,108.42,171.92,104.14,482.54,107.22,215.87,99.82,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.17,162.88,0.00,0.00,0.00 ,,300.85,108.64,254.95,110.51,227.59,108.28,169.96,104.10,476.68,107.22,217.83,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,160.98,163.01,0.00,0.00,0.00 ,,297.92,108.68,256.90,110.55,225.64,108.28,171.92,104.10,464.96,107.22,225.64,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.04,162.88,0.00,0.00,0.00 ,,297.92,108.79,260.81,110.51,221.73,108.35,174.85,104.14,453.24,107.29,247.13,99.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.04,163.01,0.00,0.00,0.00 ,,298.90,108.79,263.74,110.51,221.73,108.28,169.96,104.10,439.56,107.25,262.76,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,160.98,163.01,0.00,0.00,0.00 ,,297.92,108.83,267.64,110.51,226.62,108.21,167.03,104.10,424.91,107.25,279.37,99.71,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.70,160.92,162.95,0.00,0.00,0.00 ,,299.88,108.79,270.57,110.55,234.43,108.21,171.92,104.10,404.40,107.29,292.06,99.85,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.83,160.98,163.01,0.00,0.00,0.00 ,,305.74,108.75,271.55,110.55,235.41,108.39,174.85,104.10,391.70,107.25,303.79,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,160.98,162.95,0.00,0.00,0.00 ,,302.81,108.72,270.57,110.55,234.43,108.21,172.89,104.14,383.88,107.33,312.58,99.74,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,160.92,162.88,0.00,0.00,0.00 ,,304.76,108.83,263.74,110.55,221.73,108.35,172.89,104.03,375.09,107.29,314.53,99.82,
0.000,0.000,0.000,0.000,0.003,0.009, ,158.01,160.98,162.88,0.00,0.00,0.00 ,,309.65,108.79,254.95,110.55,223.69,108.32,171.92,104.10,366.30,107.29,325.27,99.67,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.04,163.01,0.00,0.00,0.00 ,,312.58,108.72,245.18,110.44,220.76,108.21,169.96,104.10,359.46,107.33,332.11,99.78,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,160.98,162.88,0.00,0.00,0.00 ,,315.51,108.64,244.20,110.55,208.06,108.35,171.92,104.07,364.35,107.29,327.23,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.04,162.82,0.00,0.00,0.00 ,,316.48,108.79,230.53,110.55,196.34,108.24,165.08,104.10,379.00,107.22,324.30,99.71,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.11,162.88,0.00,0.00,0.00 ,,315.51,108.79,223.69,110.55,181.68,108.32,160.20,104.10,390.72,107.29,323.32,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.04,162.95,0.00,0.00,0.00 ,,316.48,108.64,218.80,110.55,182.66,108.32,160.20,104.14,397.56,107.25,315.51,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.04,162.88,0.00,0.00,0.00 ,,327.23,108.64,221.73,110.55,174.85,108.39,157.26,104.10,396.58,107.25,302.81,99.74,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,160.98,162.88,0.00,0.00,0.00 ,,347.74,108.68,229.55,110.55,179.73,108.21,157.26,104.14,386.81,107.29,297.92,99.96,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,160.98,162.95,0.00,0.00,0.00 ,,374.11,108.57,244.20,110.51,174.85,108.35,156.29,104.14,382.91,107.25,284.25,99.89,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,160.92,162.88,0.00,0.00,0.00 ,,390.72,108.68,259.83,110.48,170.94,108.28,157.26,104.10,387.79,107.25,282.30,99.82,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,160.92,162.88,0.00,0.00,0.00 ,,399.51,108.57,277.41,110.44,171.92,108.39,165.08,104.07,386.81,107.22,283.27,99.74,
0.000,0.000,0.000,0.006,0.000,0.003, ,157.95,160.85,162.82,0.00,0.00,0.00 ,,415.14,108.61,290.11,110.44,175.82,108.24,168.99,104.03,386.81,107.25,273.50,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,160.92,162.88,0.00,0.00,0.00 ,,434.68,108.61,301.83,110.51,169.96,108.35,171.92,104.14,377.05,107.29,261.78,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.92,162.75,0.00,0.00,0.00 ,,454.21,108.64,318.44,110.44,188.52,108.28,172.89,104.07,362.39,107.25,271.55,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.85,162.75,0.00,0.00,0.00 ,,465.93,108.57,325.27,110.37,189.50,108.28,175.82,103.99,352.63,107.25,264.71,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,160.85,162.75,0.00,0.00,0.00 ,,470.82,108.61,326.25,110.44,187.55,108.32,179.73,104.07,353.60,107.29,267.64,99.56,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.20,160.92,162.75,0.00,0.00,0.00 ,,467.89,108.61,322.34,110.44,196.34,108.21,180.71,104.03,356.53,107.22,258.85,99.74,
0.000,0.000,0.000,0.003,0.003,0.000, ,158.08,161.04,162.75,0.00,0.00,0.00 ,,479.61,108.53,322.34,110.40,204.15,108.24,178.75,104.03,355.56,107.25,252.99,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.98,162.75,0.00,0.00,0.00 ,,487.42,108.57,317.46,110.44,212.94,108.21,177.78,104.10,366.30,107.29,248.11,99.82,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.17,162.82,0.00,0.00,0.00 ,,490.35,108.53,302.81,110.44,208.06,108.39,169.96,104.10,384.86,107.25,247.13,99.78,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.95,161.17,162.88,0.00,0.00,0.00 ,,486.45,108.53,284.25,110.44,199.27,108.24,156.29,104.10,410.26,107.18,242.25,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.17,162.68,0.00,0.00,0.00 ,,484.49,108.57,267.64,110.44,190.48,108.32,149.45,104.10,428.82,107.25,248.11,99.74,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.23,162.82,0.00,0.00,0.00 ,,481.56,108.53,263.74,110.44,194.38,108.28,146.52,104.07,438.58,107.14,249.08,99.85,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.89,161.23,162.82,0.00,0.00,0.00 ,,483.52,108.50,266.67,110.48,200.24,108.32,149.45,104.07,440.54,107.14,250.06,99.74,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.83,161.17,162.75,0.00,0.00,0.00 ,,497.19,108.42,260.81,110.51,204.15,108.28,150.43,104.03,442.49,107.18,247.13,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.04,162.82,0.00,0.00,0.00 ,,504.03,108.46,255.92,110.40,200.24,108.24,152.38,103.99,445.42,107.14,239.32,99.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,160.98,162.82,0.00,0.00,0.00 ,,500.12,108.61,251.04,110.44,192.43,108.28,157.26,104.07,443.47,107.14,245.18,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.11,162.75,0.00,0.00,0.00 ,,489.38,108.46,243.22,110.44,192.43,108.17,166.06,103.99,433.70,107.11,250.06,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.04,162.75,0.00,0.00,0.00 ,,475.70,108.39,249.08,110.48,186.57,108.21,175.82,103.99,422.95,107.11,256.90,99.67,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.17,162.75,0.00,0.00,0.00 ,,459.10,108.50,256.90,110.44,175.82,108.42,184.62,104.03,404.40,107.18,253.97,99.85,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.17,162.75,0.00,0.00,0.00 ,,445.42,108.53,256.90,110.48,179.73,108.24,197.31,104.07,382.91,107.18,258.85,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,160.98,162.75,0.00,0.00,0.00 ,,445.42,108.57,256.90,110.48,186.57,108.21,210.01,103.96,362.39,107.18,251.04,99.74,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.76,161.04,162.68,0.00,0.00,0.00 ,,455.19,108.53,255.92,110.37,188.52,108.17,222.71,103.96,355.56,107.18,245.18,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.23,162.68,0.00,0.00,0.00 ,,463.00,108.50,260.81,110.48,194.38,108.28,229.55,103.96,357.51,107.25,253.97,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.11,162.68,0.00,0.00,0.00 ,,465.93,108.57,278.39,110.37,204.15,108.24,236.39,103.99,360.44,107.22,248.11,99.67,
0.000,0.000,0.000,0.006,0.000,0.003, ,157.76,161.23,162.68,0.00,0.00,0.00 ,,464.96,108.61,289.13,110.40,217.83,108.24,233.46,103.99,352.63,107.25,245.18,99.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.23,162.68,0.00,0.00,0.00 ,,455.19,108.42,296.95,110.48,217.83,108.35,229.55,103.99,355.56,107.22,245.18,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.30,162.75,0.00,0.00,0.00 ,,452.26,108.50,299.88,110.44,211.97,108.42,219.78,103.96,369.23,107.18,247.13,99.78,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.30,162.68,0.00,0.00,0.00 ,,449.33,108.57,298.90,110.40,207.08,108.32,212.94,103.96,376.07,107.18,250.06,99.78,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.70,161.30,162.75,0.00,0.00,0.00 ,,440.54,108.53,298.90,110.44,210.99,108.24,207.08,103.99,376.07,107.22,255.92,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.30,162.68,0.00,0.00,0.00 ,,426.86,108.57,291.09,110.37,208.06,108.21,200.24,103.99,377.05,107.18,251.04,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.30,162.75,0.00,0.00,0.00 ,,400.49,108.57,288.16,110.33,210.01,108.13,197.31,103.96,388.77,107.14,250.06,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.30,162.82,0.00,0.00,0.00 ,,380.95,108.57,285.23,110.37,210.01,108.21,191.45,103.99,400.49,107.14,244.20,99.63,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.23,162.68,0.00,0.00,0.00 ,,364.35,108.61,278.39,110.48,205.13,108.32,188.52,103.99,400.49,107.18,241.27,99.71,
0.000,0.000,0.000,0.003,0.003,0.006, ,157.64,161.17,162.75,0.00,0.00,0.00 ,,349.69,108.61,276.43,110.40,203.17,108.10,187.55,103.96,400.49,107.07,249.08,99.82,
