SAP ID,109004149981,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.17,162.75,0.00,0.00,0.00 ,,336.02,108.46,274.48,110.40,191.45,108.17,187.55,103.88,409.28,107.14,260.81,99.60,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,161.17,162.68,0.00,0.00,0.00 ,,333.09,108.57,281.32,110.37,195.36,108.24,194.38,103.88,419.05,107.11,264.71,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.32,161.23,162.68,0.00,0.00,0.00 ,,330.16,108.68,284.25,110.37,195.36,108.21,198.29,103.96,430.77,107.11,258.85,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.38,161.30,162.75,0.00,0.00,0.00 ,,322.34,108.64,285.23,110.29,199.27,108.13,203.17,103.88,436.63,107.07,259.83,99.63,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.45,161.30,162.75,0.00,0.00,0.00 ,,312.58,108.61,288.16,110.37,204.15,108.24,206.11,103.99,446.40,107.11,264.71,99.67,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.36,162.68,0.00,0.00,0.00 ,,307.69,108.61,287.18,110.33,210.01,108.21,207.08,103.99,455.19,107.11,264.71,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.36,162.68,0.00,0.00,0.00 ,,305.74,108.68,289.13,110.37,212.94,108.21,210.01,103.92,473.75,107.07,258.85,99.71,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.64,161.36,162.62,0.00,0.00,0.00 ,,299.88,108.61,288.16,110.37,210.99,108.24,207.08,103.96,488.40,107.07,250.06,99.63,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.70,161.42,162.62,0.00,0.00,0.00 ,,290.11,108.68,289.13,110.37,212.94,108.21,197.31,103.92,510.87,107.03,245.18,99.67,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.55,162.75,0.00,0.00,0.00 ,,291.09,108.64,282.30,110.37,214.90,108.24,195.36,103.99,520.63,107.03,244.20,99.63,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.55,162.68,0.00,0.00,0.00 ,,291.09,108.61,282.30,110.40,217.83,108.17,190.48,103.96,525.52,107.07,241.27,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.49,162.62,0.00,0.00,0.00 ,,291.09,108.64,287.18,110.33,218.80,108.24,187.55,103.96,524.54,107.00,234.43,99.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.49,162.68,0.00,0.00,0.00 ,,286.20,108.61,285.23,110.33,222.71,108.10,187.55,103.88,519.66,106.92,223.69,99.56,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.89,161.42,162.62,0.00,0.00,0.00 ,,283.27,108.61,288.16,110.37,223.69,108.24,188.52,103.96,509.89,107.00,212.94,99.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.42,162.68,0.00,0.00,0.00 ,,277.41,108.64,301.83,110.29,221.73,108.21,191.45,103.96,494.26,106.96,212.94,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.36,162.55,0.00,0.00,0.00 ,,272.53,108.61,312.58,110.22,223.69,108.17,191.45,103.92,479.61,107.00,210.01,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.36,162.48,0.00,0.00,0.00 ,,268.62,108.68,312.58,110.29,223.69,108.13,197.31,103.92,465.93,107.00,226.62,99.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.30,162.55,0.00,0.00,0.00 ,,275.46,108.61,306.72,110.33,223.69,108.10,201.22,103.92,449.33,107.00,240.29,99.82,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.42,162.62,0.00,0.00,0.00 ,,284.25,108.64,318.44,110.37,226.62,108.17,210.01,103.92,427.84,107.07,239.32,99.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.42,162.48,0.00,0.00,0.00 ,,287.18,108.61,324.30,110.29,226.62,108.21,212.94,103.92,403.42,107.07,236.39,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.49,162.55,0.00,0.00,0.00 ,,288.16,108.64,325.27,110.22,227.59,108.10,218.80,103.85,379.98,107.07,232.48,99.60,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.49,162.62,0.00,0.00,0.00 ,,286.20,108.68,321.37,110.26,223.69,108.13,218.80,103.88,375.09,107.07,224.66,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.49,162.48,0.00,0.00,0.00 ,,283.27,108.61,316.48,110.33,231.50,108.10,216.85,103.92,381.93,107.11,226.62,99.52,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.61,162.55,0.00,0.00,0.00 ,,283.27,108.53,306.72,110.33,240.29,108.13,216.85,103.88,388.77,107.03,218.80,99.63,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.55,162.55,0.00,0.00,0.00 ,,280.34,108.53,298.90,110.29,245.18,108.06,212.94,103.88,401.47,107.03,226.62,99.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.61,162.62,0.00,0.00,0.00 ,,282.30,108.50,281.32,110.33,254.95,108.10,207.08,103.85,415.14,107.03,235.41,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.68,162.62,0.00,0.00,0.00 ,,291.09,108.64,279.37,110.33,259.83,108.24,200.24,103.96,423.93,107.07,244.20,99.67,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.61,162.62,0.00,0.00,0.00 ,,306.72,108.61,283.27,110.29,269.60,108.10,194.38,103.92,423.93,107.07,250.06,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.49,162.55,0.00,0.00,0.00 ,,317.46,108.61,285.23,110.33,273.50,108.21,193.41,103.92,430.77,107.03,247.13,99.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.61,162.62,0.00,0.00,0.00 ,,323.32,108.61,280.34,110.40,275.46,108.13,191.45,103.92,440.54,107.03,247.13,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.49,162.55,0.00,0.00,0.00 ,,325.27,108.53,280.34,110.33,266.67,108.21,187.55,103.88,445.42,107.00,245.18,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.55,162.55,0.00,0.00,0.00 ,,327.23,108.46,279.37,110.33,268.62,107.99,184.62,103.99,443.47,107.03,250.06,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.55,162.55,0.00,0.00,0.00 ,,335.04,108.50,284.25,110.26,252.99,108.17,181.68,103.88,448.35,106.92,247.13,99.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.61,162.62,0.00,0.00,0.00 ,,339.93,108.61,284.25,110.29,248.11,108.10,180.71,103.92,452.26,106.92,248.11,99.63,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.74,162.55,0.00,0.00,0.00 ,,339.93,108.53,281.32,110.26,245.18,108.10,177.78,103.88,453.24,107.03,244.20,99.60,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.74,162.62,0.00,0.00,0.00 ,,338.95,108.50,279.37,110.29,239.32,108.21,177.78,103.88,453.24,107.00,236.39,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.80,162.55,0.00,0.00,0.00 ,,337.97,108.53,281.32,110.29,238.34,108.17,175.82,103.92,457.14,106.96,231.50,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.87,162.55,0.00,0.00,0.00 ,,331.14,108.53,276.43,110.29,242.25,108.17,180.71,103.92,466.91,106.96,245.18,99.74,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.87,162.55,0.00,0.00,0.00 ,,331.14,108.50,272.53,110.26,237.36,108.13,181.68,103.88,463.98,106.96,239.32,99.63,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.46,161.87,162.55,0.00,0.00,0.00 ,,329.18,108.50,272.53,110.29,238.34,108.13,183.64,103.88,463.00,107.00,246.15,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.87,162.55,0.00,0.00,0.00 ,,331.14,108.46,272.53,110.33,240.29,108.10,183.64,103.88,456.17,107.03,252.99,99.60,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.93,162.48,0.00,0.00,0.00 ,,329.18,108.57,269.60,110.33,238.34,108.21,190.48,103.88,443.47,107.03,250.06,99.60,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.65,161.93,162.55,0.00,0.00,0.00 ,,326.25,108.57,268.62,110.29,244.20,107.99,193.41,103.85,426.86,107.00,252.99,99.60,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,161.80,162.55,0.00,0.00,0.00 ,,316.48,108.46,255.92,110.37,234.43,108.21,194.38,103.92,405.37,107.00,257.88,99.56,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.83,161.87,162.62,0.00,0.00,0.00 ,,317.46,108.61,256.90,110.26,242.25,108.10,199.27,103.88,388.77,107.07,256.90,99.67,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.83,161.99,162.62,0.00,0.00,0.00 ,,307.69,108.61,265.69,110.22,241.27,107.99,204.15,103.88,390.72,107.00,254.95,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,162.12,162.55,0.00,0.00,0.00 ,,299.88,108.53,273.50,110.26,242.25,108.10,206.11,103.85,389.74,107.03,264.71,99.63,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.77,162.12,162.55,0.00,0.00,0.00 ,,297.92,108.53,284.25,110.26,240.29,108.06,207.08,103.88,387.79,106.96,273.50,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.37,162.62,0.00,0.00,0.00 ,,299.88,108.57,289.13,110.33,234.43,108.10,207.08,103.88,389.74,107.03,276.43,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.31,162.68,0.00,0.00,0.00 ,,299.88,108.53,295.97,110.22,226.62,107.99,206.11,103.81,391.70,107.00,275.46,99.45,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.43,162.75,0.00,0.00,0.00 ,,297.92,108.57,298.90,110.22,228.57,108.17,203.17,103.88,391.70,107.00,272.53,99.56,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.50,162.75,0.00,0.00,0.00 ,,290.11,108.57,298.90,110.18,220.76,108.02,199.27,103.85,401.47,107.00,277.41,99.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.50,162.75,0.00,0.00,0.00 ,,285.23,108.53,298.90,110.18,219.78,108.02,191.45,103.88,408.30,107.00,278.39,99.45,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.50,162.82,0.00,0.00,0.00 ,,287.18,108.50,297.92,110.29,223.69,108.10,191.45,103.88,410.26,107.03,284.25,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.56,162.95,0.00,0.00,0.00 ,,287.18,108.50,287.18,110.22,220.76,108.24,194.38,103.81,402.44,107.00,281.32,99.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.56,162.95,0.00,0.00,0.00 ,,283.27,108.53,275.46,110.18,229.55,108.10,196.34,103.81,397.56,107.00,276.43,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.56,163.01,0.00,0.00,0.00 ,,282.30,108.53,260.81,110.22,229.55,108.06,197.31,103.85,408.30,107.00,269.60,99.63,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.43,163.08,0.00,0.00,0.00 ,,287.18,108.61,251.04,110.26,226.62,108.10,197.31,103.81,420.02,107.00,266.67,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.43,163.15,0.00,0.00,0.00 ,,294.02,108.61,252.01,110.26,231.50,108.02,206.11,103.81,414.16,106.96,258.85,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.50,163.15,0.00,0.00,0.00 ,,293.04,108.50,257.88,110.22,238.34,107.99,211.97,103.74,401.47,106.96,252.01,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.43,163.21,0.00,0.00,0.00 ,,293.04,108.50,254.95,110.22,236.39,108.06,215.87,103.74,398.53,106.96,250.06,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.56,163.21,0.00,0.00,0.00 ,,290.11,108.53,253.97,110.26,233.46,108.06,214.90,103.77,405.37,106.96,247.13,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.75,163.15,0.00,0.00,0.00 ,,292.06,108.46,250.06,110.37,234.43,108.10,217.83,103.81,405.37,106.96,254.95,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.81,163.15,0.00,0.00,0.00 ,,300.85,108.53,252.99,110.22,235.41,108.10,212.94,103.85,407.33,106.96,255.92,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.21,0.00,0.00,0.00 ,,318.44,108.61,262.76,110.22,245.18,108.02,211.97,103.81,418.07,106.92,252.99,99.56,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.88,163.21,0.00,0.00,0.00 ,,331.14,108.50,268.62,110.29,250.06,107.91,209.04,103.81,424.91,106.92,260.81,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.94,163.15,0.00,0.00,0.00 ,,339.93,108.61,279.37,110.26,238.34,108.10,199.27,103.88,422.95,106.96,258.85,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,163.00,163.15,0.00,0.00,0.00 ,,332.11,108.46,282.30,110.22,233.46,108.13,192.43,103.81,418.07,106.92,257.88,99.56,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,163.07,163.21,0.00,0.00,0.00 ,,318.44,108.46,284.25,110.22,227.59,108.06,181.68,103.85,418.07,106.96,260.81,99.45,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,163.00,163.15,0.00,0.00,0.00 ,,315.51,108.57,293.04,110.18,215.87,108.13,170.94,103.88,419.05,106.96,257.88,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.88,163.28,0.00,0.00,0.00 ,,306.72,108.50,296.95,110.11,209.04,108.10,164.10,103.81,416.12,107.00,253.97,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.94,163.21,0.00,0.00,0.00 ,,295.97,108.50,294.99,110.22,198.29,108.10,165.08,103.81,419.05,107.00,252.01,99.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.81,163.21,0.00,0.00,0.00 ,,285.23,108.53,287.18,110.11,195.36,107.99,162.15,103.81,419.05,106.96,241.27,99.45,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.47,162.81,163.21,0.00,0.00,0.00 ,,272.53,108.53,279.37,110.15,189.50,108.02,161.17,103.81,422.95,106.92,235.41,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.75,163.28,0.00,0.00,0.00 ,,264.71,108.42,269.60,110.26,188.52,108.13,161.17,103.85,421.98,107.00,227.59,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.75,163.21,0.00,0.00,0.00 ,,271.55,108.46,271.55,110.22,197.31,108.21,168.99,103.85,409.28,107.00,230.53,99.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.88,163.35,0.00,0.00,0.00 ,,280.34,108.53,265.69,110.11,207.08,108.10,174.85,103.81,395.60,106.92,222.71,99.45,
0.000,0.000,0.000,0.000,0.003,0.006, ,159.53,162.75,163.28,0.00,0.00,0.00 ,,292.06,108.50,260.81,110.18,205.13,108.10,173.87,103.81,381.93,106.92,216.85,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.81,163.35,0.00,0.00,0.00 ,,302.81,108.50,256.90,110.22,202.20,108.02,174.85,103.85,379.00,107.03,220.76,99.56,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,162.81,163.28,0.00,0.00,0.00 ,,337.97,108.53,264.71,110.22,199.27,108.06,166.06,103.85,379.00,107.03,225.64,99.45,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.66,162.88,163.48,0.00,0.00,0.00 ,,375.09,108.46,271.55,110.18,206.11,108.13,165.08,103.85,377.05,106.96,217.83,99.56,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.66,162.94,163.48,0.00,0.00,0.00 ,,404.40,108.39,272.53,110.18,210.01,108.06,164.10,103.81,371.18,107.00,213.92,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.59,162.88,163.48,0.00,0.00,0.00 ,,428.82,108.35,272.53,110.15,203.17,108.02,156.29,103.85,378.02,106.96,210.99,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.59,163.00,163.48,0.00,0.00,0.00 ,,443.47,108.42,274.48,110.15,206.11,108.06,149.45,103.88,381.93,107.00,208.06,99.45,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,163.00,163.35,0.00,0.00,0.00 ,,458.12,108.42,276.43,110.26,209.04,108.13,149.45,103.85,388.77,107.00,199.27,99.82,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,162.94,163.28,0.00,0.00,0.00 ,,474.73,108.39,271.55,110.18,200.24,108.06,143.59,103.92,400.49,106.92,203.17,99.52,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.48,0.00,0.00,0.00 ,,498.17,108.21,268.62,110.11,196.34,108.02,138.71,103.81,412.21,106.92,205.13,99.49,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.81,163.48,0.00,0.00,0.00 ,,518.68,108.17,260.81,110.15,188.52,108.02,136.75,103.85,424.91,106.89,200.24,99.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.81,163.35,0.00,0.00,0.00 ,,522.59,108.32,250.06,110.18,176.80,107.99,135.78,103.85,427.84,106.96,192.43,99.67,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,162.62,163.28,0.00,0.00,0.00 ,,521.61,108.24,235.41,110.15,170.94,108.10,136.75,103.88,434.68,106.89,199.27,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.62,163.48,0.00,0.00,0.00 ,,502.08,108.21,230.53,110.15,167.03,108.06,138.71,103.77,446.40,106.89,192.43,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.69,163.41,0.00,0.00,0.00 ,,476.68,108.28,235.41,110.15,170.94,108.02,145.54,103.81,452.26,106.85,191.45,99.67,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.34,162.56,163.28,0.00,0.00,0.00 ,,439.56,108.32,243.22,110.22,171.92,108.21,152.38,103.74,441.51,106.85,191.45,99.63,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.56,163.15,0.00,0.00,0.00 ,,412.21,108.35,246.15,110.11,174.85,107.99,161.17,103.81,434.68,106.89,186.57,99.78,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.69,163.28,0.00,0.00,0.00 ,,396.58,108.35,246.15,110.15,173.87,108.10,168.01,103.70,433.70,106.85,188.52,99.67,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.75,163.28,0.00,0.00,0.00 ,,379.98,108.46,239.32,110.22,168.01,108.13,173.87,103.81,434.68,106.85,177.78,99.60,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.75,163.21,0.00,0.00,0.00 ,,365.32,108.32,234.43,110.22,168.01,108.10,176.80,103.74,434.68,106.85,180.71,99.56,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.28,162.75,163.21,0.00,0.00,0.00 ,,361.42,108.39,230.53,110.15,165.08,108.13,176.80,103.81,438.58,106.89,173.87,99.52,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.62,163.28,0.00,0.00,0.00 ,,353.60,108.50,228.57,110.22,163.13,107.99,177.78,103.74,434.68,106.85,172.89,99.38,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.21,162.75,163.08,0.00,0.00,0.00 ,,345.79,108.53,234.43,110.22,162.15,108.24,180.71,103.81,419.05,106.92,170.94,99.67,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.56,163.08,0.00,0.00,0.00 ,,331.14,108.39,239.32,110.18,170.94,108.10,177.78,103.85,391.70,106.89,177.78,99.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.50,163.08,0.00,0.00,0.00 ,,320.39,108.35,239.32,110.18,165.08,108.10,170.94,103.81,375.09,106.96,177.78,99.49,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.50,163.08,0.00,0.00,0.00 ,,306.72,108.35,240.29,110.15,168.01,108.06,165.08,103.81,371.18,106.96,180.71,99.49,
0.000,0.000,0.000,0.003,0.000,0.009, ,159.21,162.50,163.15,0.00,0.00,0.00 ,,298.90,108.50,243.22,110.15,168.99,108.13,158.24,103.77,374.11,106.89,182.66,99.56,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.37,163.08,0.00,0.00,0.00 ,,293.04,108.50,250.06,110.15,173.87,108.02,159.22,103.77,386.81,106.85,184.62,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.37,163.08,0.00,0.00,0.00 ,,288.16,108.35,263.74,110.11,170.94,108.02,159.22,103.77,391.70,106.89,197.31,99.45,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.18,163.01,0.00,0.00,0.00 ,,290.11,108.46,269.60,110.15,177.78,108.06,159.22,103.77,398.53,106.89,206.11,99.49,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.18,163.08,0.00,0.00,0.00 ,,292.06,108.50,275.46,110.15,178.75,108.06,159.22,103.81,396.58,106.89,205.13,99.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.25,163.08,0.00,0.00,0.00 ,,302.81,108.42,278.39,110.15,185.59,108.02,168.01,103.74,386.81,106.85,213.92,99.38,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.18,163.15,0.00,0.00,0.00 ,,320.39,108.32,279.37,110.15,191.45,108.06,174.85,103.81,384.86,106.92,203.17,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.06,163.15,0.00,0.00,0.00 ,,337.97,108.32,275.46,110.11,203.17,108.10,180.71,103.81,382.91,106.89,203.17,99.45,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,161.93,163.15,0.00,0.00,0.00 ,,342.86,108.42,270.57,110.11,211.97,108.02,183.64,103.74,382.91,106.89,208.06,99.45,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,161.93,163.15,0.00,0.00,0.00 ,,345.79,108.39,265.69,110.15,212.94,108.06,187.55,103.70,379.98,106.89,213.92,99.45,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.96,161.87,163.08,0.00,0.00,0.00 ,,347.74,108.39,268.62,110.15,210.01,107.99,189.50,103.74,371.18,106.96,222.71,99.38,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,161.93,163.01,0.00,0.00,0.00 ,,344.81,108.42,282.30,110.11,208.06,107.99,192.43,103.70,366.30,106.89,228.57,99.56,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,161.99,163.01,0.00,0.00,0.00 ,,338.95,108.42,286.20,110.18,205.13,108.06,194.38,103.81,373.14,106.92,228.57,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.06,163.01,0.00,0.00,0.00 ,,338.95,108.46,285.23,110.11,202.20,107.95,192.43,103.70,380.95,106.89,247.13,99.49,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.25,163.01,0.00,0.00,0.00 ,,337.97,108.42,279.37,110.15,206.11,107.91,190.48,103.74,403.42,106.85,253.97,99.41,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.31,162.95,0.00,0.00,0.00 ,,328.21,108.35,278.39,110.15,210.01,108.06,189.50,103.74,427.84,106.81,256.90,99.34,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.09,162.31,163.08,0.00,0.00,0.00 ,,316.48,108.35,278.39,110.15,205.13,108.02,186.57,103.74,444.44,106.85,266.67,99.34,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.96,162.25,163.21,0.00,0.00,0.00 ,,313.55,108.50,285.23,110.07,205.13,107.99,189.50,103.74,448.35,106.85,271.55,99.41,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.83,162.18,163.15,0.00,0.00,0.00 ,,305.74,108.42,283.27,110.07,206.11,107.99,192.43,103.66,443.47,106.81,266.67,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.77,162.18,163.15,0.00,0.00,0.00 ,,305.74,108.35,276.43,110.07,202.20,108.06,196.34,103.66,434.68,106.81,268.62,99.45,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.77,162.12,163.15,0.00,0.00,0.00 ,,307.69,108.50,265.69,110.11,198.29,108.02,196.34,103.77,424.91,106.85,274.48,99.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.18,163.15,0.00,0.00,0.00 ,,310.62,108.46,263.74,110.07,199.27,108.02,195.36,103.74,408.30,106.85,272.53,99.34,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,162.06,163.21,0.00,0.00,0.00 ,,319.41,108.35,264.71,110.04,208.06,107.95,201.22,103.63,386.81,106.81,274.48,99.38,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.90,161.93,163.15,0.00,0.00,0.00 ,,334.07,108.35,267.64,110.07,203.17,108.02,203.17,103.63,366.30,106.85,265.69,99.41,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,161.80,163.21,0.00,0.00,0.00 ,,340.90,108.32,264.71,110.07,205.13,107.88,201.22,103.63,363.37,106.85,268.62,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,161.80,163.28,0.00,0.00,0.00 ,,337.97,108.32,261.78,110.15,191.45,108.06,202.20,103.70,370.21,106.92,271.55,99.41,
0.000,0.000,0.000,0.000,0.003,0.003, ,158.90,161.68,163.21,0.00,0.00,0.00 ,,337.97,108.42,259.83,110.04,196.34,107.99,202.20,103.74,376.07,106.85,269.60,99.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,161.74,163.21,0.00,0.00,0.00 ,,340.90,108.39,253.97,110.04,189.50,107.99,199.27,103.74,376.07,106.81,274.48,99.34,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.96,161.74,163.21,0.00,0.00,0.00 ,,346.76,108.32,246.15,110.15,195.36,107.99,198.29,103.66,378.02,106.85,271.55,99.41,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.90,161.87,163.35,0.00,0.00,0.00 ,,353.60,108.42,241.27,110.07,189.50,108.02,196.34,103.74,378.02,106.89,266.67,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.06,163.48,0.00,0.00,0.00 ,,352.63,108.32,242.25,110.04,201.22,107.99,193.41,103.70,379.98,106.89,271.55,99.27,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.77,161.99,163.35,0.00,0.00,0.00 ,,361.42,108.32,245.18,110.11,192.43,107.99,193.41,103.63,379.00,106.81,277.41,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,162.06,163.48,0.00,0.00,0.00 ,,373.14,108.32,241.27,110.11,196.34,108.06,196.34,103.74,377.05,106.85,282.30,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,162.25,163.48,0.00,0.00,0.00 ,,375.09,108.24,235.41,110.04,190.48,107.91,187.55,103.70,374.11,106.85,277.41,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,162.31,163.48,0.00,0.00,0.00 ,,375.09,108.32,235.41,110.11,189.50,108.02,188.52,103.63,370.21,106.85,275.46,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.58,162.37,163.28,0.00,0.00,0.00 ,,373.14,108.35,239.32,110.04,192.43,107.95,183.64,103.74,360.44,106.81,277.41,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,162.31,163.28,0.00,0.00,0.00 ,,368.25,108.32,246.15,110.15,199.27,108.02,187.55,103.70,356.53,106.81,272.53,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,162.37,163.28,0.00,0.00,0.00 ,,357.51,108.24,252.99,110.11,203.17,108.02,187.55,103.74,351.65,106.78,274.48,99.34,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,162.18,163.28,0.00,0.00,0.00 ,,348.72,108.32,257.88,110.04,201.22,108.02,183.64,103.70,352.63,106.85,268.62,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,162.18,163.35,0.00,0.00,0.00 ,,341.88,108.42,266.67,110.00,209.04,107.84,183.64,103.59,356.53,106.89,269.60,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,162.18,163.28,0.00,0.00,0.00 ,,337.97,108.35,267.64,110.07,203.17,108.06,184.62,103.70,355.56,106.85,271.55,99.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,162.18,163.28,0.00,0.00,0.00 ,,337.00,108.35,263.74,110.04,208.06,107.73,183.64,103.66,355.56,106.81,272.53,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,162.12,163.35,0.00,0.00,0.00 ,,329.18,108.32,263.74,110.00,205.13,107.88,183.64,103.66,349.69,106.85,268.62,99.41,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,162.06,163.48,0.00,0.00,0.00 ,,320.39,108.32,259.83,110.07,209.04,108.02,185.59,103.63,336.02,106.89,265.69,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,162.06,163.48,0.00,0.00,0.00 ,,312.58,108.35,253.97,110.07,208.06,107.91,186.57,103.66,325.27,106.85,266.67,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.99,163.48,0.00,0.00,0.00 ,,305.74,108.32,255.92,110.07,206.11,107.99,190.48,103.63,328.21,106.81,262.76,99.41,
0.000,0.000,0.000,0.000,0.003,0.006, ,158.33,162.06,163.48,0.00,0.00,0.00 ,,299.88,108.32,256.90,110.04,202.20,108.06,193.41,103.66,350.67,106.85,272.53,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.99,163.55,0.00,0.00,0.00 ,,296.95,108.39,252.01,110.00,195.36,107.95,192.43,103.66,366.30,106.78,278.39,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.99,163.48,0.00,0.00,0.00 ,,294.99,108.35,256.90,109.96,199.27,107.95,195.36,103.55,376.07,106.78,286.20,99.41,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,162.06,163.55,0.00,0.00,0.00 ,,294.99,108.32,259.83,110.07,198.29,107.99,199.27,103.59,377.05,106.81,289.13,99.30,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,162.18,163.55,0.00,0.00,0.00 ,,298.90,108.35,259.83,110.04,189.50,107.99,198.29,103.66,369.23,106.81,293.04,99.41,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,162.31,163.61,0.00,0.00,0.00 ,,301.83,108.32,257.88,110.04,195.36,107.84,193.41,103.63,368.25,106.74,301.83,99.49,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,162.25,163.68,0.00,0.00,0.00 ,,298.90,108.35,262.76,110.04,184.62,107.95,192.43,103.66,365.32,106.78,297.92,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,162.31,163.68,0.00,0.00,0.00 ,,297.92,108.35,268.62,110.00,185.59,107.99,190.48,103.63,360.44,106.78,294.99,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,162.12,163.75,0.00,0.00,0.00 ,,297.92,108.32,281.32,110.04,191.45,107.91,195.36,103.59,356.53,106.78,290.11,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,162.18,163.81,0.00,0.00,0.00 ,,291.09,108.35,276.43,110.07,181.68,108.06,185.59,103.63,366.30,106.74,291.09,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,162.18,163.81,0.00,0.00,0.00 ,,289.13,108.46,271.55,110.00,180.71,108.02,182.66,103.63,381.93,106.74,286.20,99.34,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.99,164.01,0.00,0.00,0.00 ,,291.09,108.35,266.67,109.96,178.75,107.95,182.66,103.63,398.53,106.67,280.34,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.93,164.08,0.00,0.00,0.00 ,,290.11,108.42,259.83,110.00,178.75,107.99,182.66,103.66,408.30,106.70,277.41,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.87,164.21,0.00,0.00,0.00 ,,293.04,108.39,255.92,109.93,178.75,107.95,186.57,103.63,410.26,106.78,276.43,99.19,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.80,164.15,0.00,0.00,0.00 ,,294.02,108.28,249.08,110.00,176.80,107.91,186.57,103.55,410.26,106.67,263.74,99.27,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.68,164.08,0.00,0.00,0.00 ,,297.92,108.28,242.25,110.00,171.92,107.99,182.66,103.55,406.35,106.70,262.76,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.61,164.01,0.00,0.00,0.00 ,,305.74,108.24,246.15,109.93,173.87,107.91,186.57,103.63,389.74,106.78,257.88,99.34,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.89,161.61,164.08,0.00,0.00,0.00 ,,308.67,108.35,258.85,109.96,173.87,107.88,188.52,103.59,379.00,106.78,254.95,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.68,163.95,0.00,0.00,0.00 ,,303.79,108.35,273.50,109.96,167.03,107.99,188.52,103.63,363.37,106.81,256.90,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.74,163.95,0.00,0.00,0.00 ,,306.72,108.35,285.23,109.93,176.80,107.84,196.34,103.55,342.86,106.74,248.11,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.74,163.95,0.00,0.00,0.00 ,,309.65,108.24,293.04,109.93,181.68,107.95,204.15,103.59,331.14,106.74,244.20,99.19,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.89,161.74,164.01,0.00,0.00,0.00 ,,309.65,108.24,295.97,110.00,181.68,107.95,204.15,103.59,322.34,106.74,240.29,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.80,164.15,0.00,0.00,0.00 ,,309.65,108.28,294.02,110.00,180.71,107.91,199.27,103.63,326.25,106.81,246.15,99.41,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.74,164.21,0.00,0.00,0.00 ,,312.58,108.32,294.99,109.93,183.64,107.80,198.29,103.59,335.04,106.78,243.22,99.34,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.74,164.15,0.00,0.00,0.00 ,,308.67,108.24,293.04,109.89,181.68,107.99,196.34,103.55,339.93,106.78,245.18,99.38,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.74,164.15,0.00,0.00,0.00 ,,312.58,108.32,286.20,109.96,188.52,107.91,195.36,103.59,352.63,106.74,240.29,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.55,164.21,0.00,0.00,0.00 ,,306.72,108.46,271.55,109.96,181.68,108.02,186.57,103.70,366.30,106.78,248.11,99.30,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.95,161.49,164.28,0.00,0.00,0.00 ,,305.74,108.32,258.85,109.93,180.71,107.91,170.94,103.63,379.00,106.74,251.04,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.30,164.28,0.00,0.00,0.00 ,,309.65,108.21,252.01,110.00,180.71,107.88,165.08,103.55,379.98,106.70,252.01,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.17,164.21,0.00,0.00,0.00 ,,315.51,108.32,248.11,109.93,188.52,107.80,165.08,103.63,370.21,106.74,248.11,99.27,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.11,164.28,0.00,0.00,0.00 ,,316.48,108.24,242.25,109.96,183.64,107.95,161.17,103.63,358.49,106.74,237.36,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.04,164.35,0.00,0.00,0.00 ,,317.46,108.32,231.50,109.93,178.75,107.91,160.20,103.59,351.65,106.70,240.29,99.30,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,160.98,164.35,0.00,0.00,0.00 ,,319.41,108.24,238.34,109.93,169.96,107.95,161.17,103.55,338.95,106.74,252.99,99.19,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.17,164.35,0.00,0.00,0.00 ,,322.34,108.24,248.11,109.96,165.08,107.99,175.82,103.52,332.11,106.78,249.08,99.38,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.23,164.35,0.00,0.00,0.00 ,,326.25,108.24,250.06,110.00,166.06,107.91,188.52,103.59,322.34,106.74,251.04,99.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,164.41,0.00,0.00,0.00 ,,327.23,108.32,262.76,109.93,163.13,107.80,193.41,103.59,309.65,106.81,253.97,99.34,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.23,164.48,0.00,0.00,0.00 ,,333.09,108.24,281.32,109.89,163.13,107.88,204.15,103.55,297.92,106.78,251.04,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.17,164.41,0.00,0.00,0.00 ,,328.21,108.17,296.95,109.85,176.80,107.77,211.97,103.52,292.06,106.78,246.15,99.41,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.17,164.41,0.00,0.00,0.00 ,,337.00,108.21,310.62,109.89,186.57,107.84,216.85,103.55,301.83,106.81,251.04,99.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,164.41,0.00,0.00,0.00 ,,342.86,108.24,313.55,109.93,184.62,107.84,213.92,103.55,311.60,106.78,248.11,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.17,164.55,0.00,0.00,0.00 ,,343.83,108.24,314.53,109.89,198.29,107.80,208.06,103.52,321.37,106.74,245.18,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,160.98,164.35,0.00,0.00,0.00 ,,340.90,108.32,310.62,109.89,190.48,107.95,198.29,103.55,331.14,106.74,238.34,99.49,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.17,164.35,0.00,0.00,0.00 ,,336.02,108.24,293.04,109.93,191.45,107.80,190.48,103.59,344.81,106.74,231.50,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.04,164.48,0.00,0.00,0.00 ,,324.30,108.35,279.37,110.00,178.75,108.02,179.73,103.59,367.28,106.78,230.53,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.04,164.35,0.00,0.00,0.00 ,,312.58,108.32,272.53,109.85,172.89,107.88,169.96,103.63,382.91,106.74,230.53,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.85,164.41,0.00,0.00,0.00 ,,302.81,108.24,267.64,109.93,175.82,107.77,164.10,103.55,394.63,106.59,230.53,99.19,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,160.92,164.28,0.00,0.00,0.00 ,,294.99,108.21,258.85,109.96,179.73,107.88,161.17,103.55,393.65,106.74,225.64,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,160.92,164.35,0.00,0.00,0.00 ,,288.16,108.21,246.15,109.93,174.85,107.91,158.24,103.55,388.77,106.70,222.71,99.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,160.92,164.21,0.00,0.00,0.00 ,,287.18,108.32,237.36,109.96,176.80,107.88,160.20,103.59,382.91,106.67,225.64,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,160.92,164.21,0.00,0.00,0.00 ,,294.99,108.32,238.34,109.93,173.87,107.80,163.13,103.55,379.00,106.63,233.46,99.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.85,164.28,0.00,0.00,0.00 ,,304.76,108.28,233.46,109.96,169.96,107.80,167.03,103.55,375.09,106.67,243.22,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.98,164.35,0.00,0.00,0.00 ,,311.60,108.21,233.46,109.89,169.96,107.88,170.94,103.55,382.91,106.63,246.15,99.27,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,160.98,164.28,0.00,0.00,0.00 ,,314.53,108.21,229.55,109.89,174.85,107.80,175.82,103.55,385.84,106.63,252.01,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,160.92,164.35,0.00,0.00,0.00 ,,321.37,108.13,226.62,110.00,180.71,107.84,185.59,103.55,382.91,106.63,246.15,99.34,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,160.92,164.15,0.00,0.00,0.00 ,,332.11,108.24,220.76,109.96,180.71,107.88,195.36,103.52,378.02,106.63,245.18,99.30,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,160.92,164.15,0.00,0.00,0.00 ,,347.74,108.17,220.76,109.96,183.64,107.95,198.29,103.55,376.07,106.70,232.48,99.12,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,160.79,164.21,0.00,0.00,0.00 ,,364.35,108.17,219.78,109.96,185.59,107.95,199.27,103.48,373.14,106.70,230.53,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.79,164.01,0.00,0.00,0.00 ,,365.32,108.32,221.73,109.93,187.55,107.88,198.29,103.59,369.23,106.70,221.73,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,160.85,164.01,0.00,0.00,0.00 ,,351.65,108.21,227.59,109.89,186.57,107.80,188.52,103.59,365.32,106.63,214.90,99.34,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.08,160.92,164.15,0.00,0.00,0.00 ,,332.11,108.21,231.50,109.93,181.68,107.84,176.80,103.48,372.16,106.59,212.94,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,160.92,164.08,0.00,0.00,0.00 ,,315.51,108.24,235.41,109.96,185.59,107.88,167.03,103.55,379.00,106.70,211.97,99.34,
0.000,0.000,0.000,0.006,0.000,0.000, ,158.08,160.92,164.15,0.00,0.00,0.00 ,,300.85,108.24,245.18,109.96,178.75,107.95,158.24,103.55,376.07,106.67,215.87,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.98,164.08,0.00,0.00,0.00 ,,290.11,108.17,249.08,109.85,177.78,107.80,154.33,103.59,367.28,106.59,205.13,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,160.92,164.08,0.00,0.00,0.00 ,,276.43,108.24,251.04,109.85,175.82,107.73,154.33,103.52,355.56,106.63,201.22,99.23,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,160.92,164.01,0.00,0.00,0.00 ,,269.60,108.28,252.99,109.89,167.03,107.91,154.33,103.52,343.83,106.63,201.22,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,160.92,164.08,0.00,0.00,0.00 ,,268.62,108.13,255.92,109.85,176.80,107.73,163.13,103.52,335.04,106.67,188.52,99.45,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.04,164.01,0.00,0.00,0.00 ,,275.46,108.13,262.76,109.85,169.96,107.69,164.10,103.55,330.16,106.63,188.52,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,160.98,163.95,0.00,0.00,0.00 ,,281.32,108.28,259.83,109.85,162.15,107.80,166.06,103.52,334.07,106.56,190.48,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.04,163.95,0.00,0.00,0.00 ,,287.18,108.17,257.88,109.85,168.99,107.77,170.94,103.52,341.88,106.67,187.55,99.30,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.04,164.01,0.00,0.00,0.00 ,,291.09,108.13,254.95,109.93,170.94,107.84,183.64,103.52,338.95,106.67,187.55,99.34,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.23,163.88,0.00,0.00,0.00 ,,294.99,108.24,257.88,109.85,174.85,107.80,195.36,103.48,325.27,106.67,188.52,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.23,163.88,0.00,0.00,0.00 ,,291.09,108.28,261.78,109.85,179.73,107.80,202.20,103.44,308.67,106.67,190.48,99.23,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,163.81,0.00,0.00,0.00 ,,287.18,108.24,255.92,109.89,181.68,107.84,205.13,103.44,304.76,106.67,197.31,99.30,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.23,163.75,0.00,0.00,0.00 ,,288.16,108.24,251.04,109.85,184.62,107.77,205.13,103.44,308.67,106.70,204.15,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,163.68,0.00,0.00,0.00 ,,284.25,108.21,252.01,109.89,188.52,107.80,210.99,103.48,311.60,106.70,202.20,99.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.17,163.55,0.00,0.00,0.00 ,,288.16,108.24,247.13,109.89,196.34,107.73,216.85,103.55,314.53,106.67,193.41,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.11,163.61,0.00,0.00,0.00 ,,287.18,108.28,237.36,109.93,191.45,107.80,214.90,103.52,317.46,106.63,191.45,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.04,163.55,0.00,0.00,0.00 ,,287.18,108.21,229.55,109.85,187.55,107.73,213.92,103.48,318.44,106.67,185.59,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.17,163.48,0.00,0.00,0.00 ,,291.09,108.21,222.71,109.85,184.62,107.80,212.94,103.41,323.32,106.63,184.62,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.17,163.48,0.00,0.00,0.00 ,,300.85,108.24,222.71,109.85,184.62,107.73,210.99,103.48,324.30,106.63,185.59,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.17,163.48,0.00,0.00,0.00 ,,299.88,108.32,219.78,109.93,184.62,107.88,210.99,103.44,321.37,106.67,186.57,99.19,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.23,163.48,0.00,0.00,0.00 ,,296.95,108.17,216.85,109.93,188.52,107.84,210.99,103.44,318.44,106.63,179.73,99.23,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.23,163.48,0.00,0.00,0.00 ,,296.95,108.17,225.64,109.82,191.45,107.77,207.08,103.44,321.37,106.67,177.78,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.30,163.35,0.00,0.00,0.00 ,,294.99,108.21,227.59,109.85,189.50,107.69,201.22,103.55,320.39,106.63,190.48,99.38,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.42,163.48,0.00,0.00,0.00 ,,300.85,108.17,232.48,109.89,198.29,107.84,197.31,103.44,314.53,106.63,204.15,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.55,163.48,0.00,0.00,0.00 ,,303.79,108.21,241.27,109.85,198.29,107.69,194.38,103.52,307.69,106.67,210.01,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.61,163.35,0.00,0.00,0.00 ,,301.83,108.10,252.01,109.78,195.36,107.80,195.36,103.44,304.76,106.67,222.71,99.23,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.68,163.28,0.00,0.00,0.00 ,,296.95,108.13,263.74,109.85,204.15,107.77,197.31,103.44,300.85,106.67,230.53,99.23,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.61,163.28,0.00,0.00,0.00 ,,294.99,108.24,277.41,109.85,205.13,107.80,198.29,103.52,296.95,106.70,230.53,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.61,163.21,0.00,0.00,0.00 ,,294.99,108.24,294.02,109.78,205.13,107.88,201.22,103.48,293.04,106.63,233.46,99.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.49,163.15,0.00,0.00,0.00 ,,295.97,108.24,302.81,109.78,205.13,107.73,205.13,103.44,287.18,106.67,239.32,99.23,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.64,161.55,163.28,0.00,0.00,0.00 ,,297.92,108.24,302.81,109.78,201.22,107.73,204.15,103.48,288.16,106.67,240.29,99.27,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.36,163.21,0.00,0.00,0.00 ,,304.76,108.24,312.58,109.78,202.20,107.80,205.13,103.44,294.02,106.67,242.25,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.42,163.15,0.00,0.00,0.00 ,,306.72,108.13,319.41,109.78,201.22,107.69,204.15,103.41,294.02,106.63,230.53,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.49,163.01,0.00,0.00,0.00 ,,304.76,108.21,321.37,109.78,195.36,107.80,204.15,103.41,299.88,106.63,234.43,99.19,
0.000,0.000,0.000,0.003,0.000,0.009, ,157.51,161.49,163.15,0.00,0.00,0.00 ,,307.69,108.24,320.39,109.78,191.45,107.80,207.08,103.44,311.60,106.67,236.39,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.64,161.49,163.08,0.00,0.00,0.00 ,,306.72,108.13,326.25,109.71,190.48,107.73,204.15,103.44,321.37,106.67,231.50,99.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.45,161.55,163.08,0.00,0.00,0.00 ,,308.67,108.21,337.97,109.74,184.62,107.73,202.20,103.44,331.14,106.63,227.59,99.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.51,161.55,163.08,0.00,0.00,0.00 ,,311.60,108.28,352.63,109.71,187.55,107.84,201.22,103.48,340.90,106.59,218.80,99.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.70,161.74,163.08,0.00,0.00,0.00 ,,310.62,108.17,363.37,109.74,187.55,107.80,198.29,103.48,354.58,106.56,224.66,99.19,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.64,161.87,163.08,0.00,0.00,0.00 ,,308.67,108.06,371.18,109.74,186.57,107.77,198.29,103.44,363.37,106.59,225.64,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.70,161.87,163.01,0.00,0.00,0.00 ,,315.51,108.10,381.93,109.71,184.62,107.73,205.13,103.44,360.44,106.56,225.64,99.23,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.83,161.93,163.01,0.00,0.00,0.00 ,,311.60,108.21,380.95,109.67,179.73,107.73,205.13,103.41,361.42,106.56,227.59,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.93,163.08,0.00,0.00,0.00 ,,307.69,108.13,374.11,109.71,176.80,107.73,204.15,103.37,367.28,106.56,238.34,99.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.87,163.01,0.00,0.00,0.00 ,,304.76,108.17,364.35,109.71,182.66,107.77,207.08,103.41,361.42,106.56,236.39,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.74,163.08,0.00,0.00,0.00 ,,298.90,108.21,349.69,109.71,187.55,107.73,210.01,103.44,353.60,106.52,236.39,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.55,163.15,0.00,0.00,0.00 ,,303.79,108.13,331.14,109.71,198.29,107.80,219.78,103.41,351.65,106.56,239.32,99.23,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.61,163.01,0.00,0.00,0.00 ,,301.83,108.17,310.62,109.74,203.17,108.06,234.43,103.33,351.65,106.52,248.11,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.61,163.08,0.00,0.00,0.00 ,,297.92,108.13,302.81,109.71,204.15,107.62,245.18,103.37,343.83,106.56,247.13,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.55,163.01,0.00,0.00,0.00 ,,302.81,108.06,302.81,109.71,214.90,107.77,263.74,103.41,327.23,106.59,247.13,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.49,162.95,0.00,0.00,0.00 ,,315.51,108.13,308.67,109.67,218.80,107.62,281.32,103.30,313.55,106.59,236.39,99.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.55,163.01,0.00,0.00,0.00 ,,319.41,108.21,298.90,109.74,229.55,107.66,294.99,103.33,310.62,106.59,251.04,99.19,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.83,161.55,162.95,0.00,0.00,0.00 ,,317.46,108.10,285.23,109.74,233.46,107.77,292.06,103.33,310.62,106.59,255.92,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.74,162.82,0.00,0.00,0.00 ,,318.44,108.13,280.34,109.74,229.55,107.69,288.16,103.26,311.60,106.63,252.01,98.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.87,162.88,0.00,0.00,0.00 ,,324.30,108.13,277.41,109.74,229.55,107.73,283.27,103.41,307.69,106.63,264.71,99.12,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.80,162.95,0.00,0.00,0.00 ,,321.37,108.13,272.53,109.78,236.39,107.73,276.43,103.33,302.81,106.59,268.62,99.12,
0.000,0.000,0.000,0.003,0.000,0.006, ,157.95,162.06,162.95,0.00,0.00,0.00 ,,318.44,108.17,266.67,109.78,231.50,107.69,263.74,103.44,299.88,106.59,259.83,99.27,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.99,162.88,0.00,0.00,0.00 ,,314.53,108.13,268.62,109.74,218.80,107.66,254.95,103.41,299.88,106.63,271.55,99.23,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,162.06,162.82,0.00,0.00,0.00 ,,308.67,108.10,265.69,109.78,214.90,107.80,249.08,103.33,303.79,106.59,273.50,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.93,162.82,0.00,0.00,0.00 ,,301.83,108.21,256.90,109.89,200.24,107.77,241.27,103.41,320.39,106.67,279.37,99.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.87,162.82,0.00,0.00,0.00 ,,292.06,108.21,252.01,109.74,186.57,107.80,232.48,103.41,331.14,106.56,293.04,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.93,163.01,0.00,0.00,0.00 ,,287.18,108.06,244.20,109.85,181.68,107.80,226.62,103.41,336.02,106.48,302.81,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.80,162.95,0.00,0.00,0.00 ,,283.27,108.13,243.22,109.78,184.62,107.66,217.83,103.37,333.09,106.52,308.67,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.74,162.88,0.00,0.00,0.00 ,,283.27,108.21,237.36,109.74,191.45,107.73,210.99,103.41,327.23,106.56,308.67,99.19,
0.000,0.000,0.000,0.000,0.003,0.009, ,158.39,161.55,162.95,0.00,0.00,0.00 ,,277.41,108.17,236.39,109.78,184.62,107.80,207.08,103.37,320.39,106.48,317.46,99.30,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.55,162.88,0.00,0.00,0.00 ,,277.41,108.10,230.53,109.78,182.66,107.77,204.15,103.33,310.62,106.56,313.55,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.68,162.88,0.00,0.00,0.00 ,,281.32,108.17,237.36,109.78,190.48,107.69,215.87,103.37,300.85,106.56,310.62,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.68,162.88,0.00,0.00,0.00 ,,283.27,108.17,250.06,109.74,198.29,107.66,222.71,103.33,299.88,106.56,296.95,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.68,162.88,0.00,0.00,0.00 ,,276.43,108.17,252.01,109.74,204.15,107.62,223.69,103.33,307.69,106.56,289.13,99.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.80,162.88,0.00,0.00,0.00 ,,267.64,108.21,250.06,109.71,195.36,107.80,219.78,103.33,323.32,106.48,284.25,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.87,162.95,0.00,0.00,0.00 ,,262.76,108.21,249.08,109.82,196.34,107.73,216.85,103.33,342.86,106.52,285.23,99.05,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,161.87,162.95,0.00,0.00,0.00 ,,259.83,108.10,252.01,109.78,208.06,107.77,212.94,103.44,357.51,106.56,290.11,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,161.99,162.95,0.00,0.00,0.00 ,,257.88,108.10,253.97,109.71,211.97,107.62,207.08,103.41,367.28,106.48,284.25,99.12,
0.000,0.000,0.000,0.003,0.003,0.006, ,158.58,161.93,162.82,0.00,0.00,0.00 ,,254.95,108.10,252.01,109.74,217.83,107.77,201.22,103.41,379.98,106.48,282.30,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,161.87,162.82,0.00,0.00,0.00 ,,258.85,108.17,252.01,109.74,217.83,107.66,197.31,103.41,393.65,106.48,273.50,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,161.87,162.88,0.00,0.00,0.00 ,,262.76,108.24,257.88,109.78,213.92,107.77,195.36,103.41,406.35,106.45,273.50,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.90,161.93,162.95,0.00,0.00,0.00 ,,259.83,108.17,253.97,109.78,217.83,107.73,191.45,103.41,414.16,106.41,265.69,99.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.90,161.87,162.88,0.00,0.00,0.00 ,,255.92,108.21,248.11,109.78,208.06,107.77,182.66,103.37,420.02,106.45,269.60,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,161.80,162.88,0.00,0.00,0.00 ,,254.95,108.24,244.20,109.78,207.08,107.58,178.75,103.37,418.07,106.45,270.57,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.74,162.88,0.00,0.00,0.00 ,,251.04,108.17,245.18,109.82,197.31,107.77,175.82,103.37,411.23,106.41,264.71,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,161.74,162.88,0.00,0.00,0.00 ,,251.04,108.17,243.22,109.71,196.34,107.55,172.89,103.44,400.49,106.45,256.90,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,161.80,163.01,0.00,0.00,0.00 ,,255.92,108.17,246.15,109.67,187.55,107.77,169.96,103.37,385.84,106.45,255.92,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,161.87,163.08,0.00,0.00,0.00 ,,255.92,108.02,251.04,109.67,192.43,107.51,172.89,103.37,369.23,106.45,251.04,99.19,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.09,161.99,162.95,0.00,0.00,0.00 ,,266.67,108.13,255.92,109.74,198.29,107.77,184.62,103.41,346.76,106.48,258.85,99.12,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.06,162.95,0.00,0.00,0.00 ,,266.67,108.17,255.92,109.74,193.41,107.69,188.52,103.41,329.18,106.48,244.20,99.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.09,162.18,163.08,0.00,0.00,0.00 ,,261.78,108.02,257.88,109.74,191.45,107.66,188.52,103.33,313.55,106.56,248.11,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.25,163.08,0.00,0.00,0.00 ,,261.78,108.10,256.90,109.71,189.50,107.73,188.52,103.37,303.79,106.52,251.04,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.25,163.08,0.00,0.00,0.00 ,,259.83,108.17,258.85,109.67,189.50,107.69,191.45,103.37,308.67,106.48,255.92,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.25,163.01,0.00,0.00,0.00 ,,255.92,108.17,262.76,109.71,191.45,107.66,203.17,103.37,316.48,106.52,251.04,99.19,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.31,163.08,0.00,0.00,0.00 ,,255.92,108.13,266.67,109.74,187.55,107.73,218.80,103.33,331.14,106.56,252.99,99.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.31,163.08,0.00,0.00,0.00 ,,258.85,108.17,272.53,109.63,191.45,107.69,223.69,103.37,342.86,106.48,250.06,99.05,
