SAP ID,109004149981,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.31,163.15,0.00,0.00,0.00 ,,255.92,108.13,279.37,109.74,196.34,107.69,226.62,103.33,354.58,106.48,247.13,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.31,163.08,0.00,0.00,0.00 ,,258.85,108.21,277.41,109.74,191.45,107.73,225.64,103.33,367.28,106.45,247.13,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.25,163.08,0.00,0.00,0.00 ,,262.76,108.10,273.50,109.63,187.55,107.62,210.99,103.37,388.77,106.41,247.13,99.08,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.25,163.08,0.00,0.00,0.00 ,,269.60,108.02,268.62,109.74,181.68,107.80,200.24,103.30,406.35,106.45,244.20,99.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.43,163.08,0.00,0.00,0.00 ,,275.46,108.10,260.81,109.74,184.62,107.80,192.43,103.30,416.12,106.41,250.06,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.37,163.08,0.00,0.00,0.00 ,,283.27,108.10,256.90,109.67,182.66,107.66,185.59,103.33,413.19,106.41,248.11,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.43,163.08,0.00,0.00,0.00 ,,289.13,108.06,253.97,109.67,178.75,107.66,176.80,103.37,406.35,106.37,252.99,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.43,163.15,0.00,0.00,0.00 ,,289.13,108.02,248.11,109.67,175.82,107.55,171.92,103.30,409.28,106.41,253.97,99.19,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.62,163.21,0.00,0.00,0.00 ,,293.04,108.10,258.85,109.67,175.82,107.69,172.89,103.33,407.33,106.41,258.85,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.62,163.21,0.00,0.00,0.00 ,,295.97,107.99,262.76,109.71,179.73,107.58,172.89,103.33,403.42,106.37,265.69,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.50,163.21,0.00,0.00,0.00 ,,299.88,107.99,269.60,109.71,173.87,107.88,175.82,103.33,402.44,106.41,259.83,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.56,163.28,0.00,0.00,0.00 ,,306.72,108.06,269.60,109.74,175.82,107.73,178.75,103.37,400.49,106.37,259.83,99.16,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.56,163.28,0.00,0.00,0.00 ,,307.69,107.95,266.67,109.71,186.57,107.55,178.75,103.37,406.35,106.45,267.64,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.69,163.28,0.00,0.00,0.00 ,,304.76,108.06,262.76,109.71,173.87,107.73,179.73,103.37,416.12,106.37,255.92,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.69,163.21,0.00,0.00,0.00 ,,301.83,108.10,257.88,109.67,172.89,107.62,182.66,103.33,422.95,106.37,250.06,99.05,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.28,162.62,163.28,0.00,0.00,0.00 ,,300.85,108.13,251.04,109.71,174.85,107.55,184.62,103.37,419.05,106.41,248.11,99.12,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.62,163.21,0.00,0.00,0.00 ,,302.81,108.02,247.13,109.67,176.80,107.66,182.66,103.33,417.09,106.37,241.27,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.62,163.15,0.00,0.00,0.00 ,,305.74,107.99,239.32,109.71,181.68,107.80,178.75,103.33,416.12,106.37,238.34,99.12,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.62,163.21,0.00,0.00,0.00 ,,304.76,108.02,235.41,109.74,180.71,107.73,172.89,103.33,416.12,106.41,232.48,99.05,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.56,163.15,0.00,0.00,0.00 ,,299.88,108.06,229.55,109.71,173.87,107.62,166.06,103.37,420.02,106.34,220.76,98.97,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.69,163.21,0.00,0.00,0.00 ,,297.92,108.10,231.50,109.67,173.87,107.69,160.20,103.37,416.12,106.37,226.62,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.81,163.28,0.00,0.00,0.00 ,,297.92,108.06,237.36,109.67,173.87,107.62,156.29,103.37,409.28,106.37,223.69,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.21,162.69,163.35,0.00,0.00,0.00 ,,295.97,108.06,250.06,109.63,166.06,107.66,154.33,103.30,402.44,106.34,215.87,99.08,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.21,162.62,163.48,0.00,0.00,0.00 ,,287.18,107.99,257.88,109.71,159.22,107.73,150.43,103.33,400.49,106.37,215.87,99.19,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.21,162.81,163.35,0.00,0.00,0.00 ,,286.20,108.06,267.64,109.60,160.20,107.69,146.52,103.33,400.49,106.41,212.94,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.75,163.48,0.00,0.00,0.00 ,,285.23,107.99,272.53,109.67,165.08,107.66,149.45,103.26,392.67,106.37,214.90,99.08,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.21,162.62,163.48,0.00,0.00,0.00 ,,285.23,107.99,275.46,109.60,169.96,107.69,150.43,103.33,386.81,106.41,215.87,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.75,163.48,0.00,0.00,0.00 ,,283.27,108.06,274.48,109.60,173.87,107.66,148.47,103.41,386.81,106.37,220.76,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.62,163.48,0.00,0.00,0.00 ,,278.39,108.06,278.39,109.60,168.99,107.69,148.47,103.33,390.72,106.37,220.76,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.69,163.48,0.00,0.00,0.00 ,,280.34,108.02,278.39,109.63,175.82,107.66,154.33,103.30,396.58,106.41,227.59,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.75,163.61,0.00,0.00,0.00 ,,280.34,108.02,278.39,109.56,172.89,107.69,161.17,103.37,399.51,106.37,223.69,99.05,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.21,162.62,163.48,0.00,0.00,0.00 ,,278.39,107.99,279.37,109.63,180.71,107.77,168.99,103.33,407.33,106.37,227.59,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.75,163.55,0.00,0.00,0.00 ,,273.50,108.13,277.41,109.67,177.78,107.69,174.85,103.30,409.28,106.45,223.69,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.75,163.61,0.00,0.00,0.00 ,,272.53,108.10,275.46,109.63,175.82,107.66,181.68,103.37,408.30,106.34,221.73,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.75,163.48,0.00,0.00,0.00 ,,271.55,108.06,269.60,109.63,176.80,107.66,185.59,103.30,402.44,106.37,218.80,99.01,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.21,162.75,163.48,0.00,0.00,0.00 ,,275.46,108.02,267.64,109.67,180.71,107.66,188.52,103.30,398.53,106.37,214.90,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.94,163.55,0.00,0.00,0.00 ,,288.16,108.13,261.78,109.67,173.87,107.62,194.38,103.33,396.58,106.37,214.90,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.94,163.55,0.00,0.00,0.00 ,,299.88,108.02,257.88,109.56,172.89,107.51,195.36,103.30,388.77,106.41,220.76,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.88,163.61,0.00,0.00,0.00 ,,309.65,108.02,252.99,109.63,165.08,107.58,200.24,103.30,379.98,106.37,227.59,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.81,163.55,0.00,0.00,0.00 ,,316.48,108.02,247.13,109.71,162.15,107.73,204.15,103.30,377.05,106.37,232.48,99.16,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.88,163.55,0.00,0.00,0.00 ,,331.14,107.91,247.13,109.60,166.06,107.51,206.11,103.30,379.00,106.30,229.55,99.05,
0.000,0.000,0.000,0.000,0.003,0.000, ,159.09,162.69,163.61,0.00,0.00,0.00 ,,367.28,107.99,248.11,109.63,152.38,107.69,204.15,103.26,381.93,106.34,229.55,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.81,163.48,0.00,0.00,0.00 ,,406.35,107.91,240.29,109.63,152.38,107.62,207.08,103.26,385.84,106.34,221.73,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.62,163.55,0.00,0.00,0.00 ,,418.07,107.91,242.25,109.67,156.29,107.58,213.92,103.30,382.91,106.34,221.73,99.12,
0.000,0.000,0.000,0.003,0.000,0.006, ,159.15,162.62,163.55,0.00,0.00,0.00 ,,416.12,107.80,246.15,109.56,156.29,107.55,213.92,103.30,376.07,106.34,220.76,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.69,163.55,0.00,0.00,0.00 ,,421.98,107.88,243.22,109.63,158.24,107.73,214.90,103.19,378.02,106.34,206.11,99.05,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.15,162.62,163.48,0.00,0.00,0.00 ,,442.49,107.88,243.22,109.60,155.31,107.62,212.94,103.22,369.23,106.34,198.29,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.69,163.55,0.00,0.00,0.00 ,,460.07,107.88,243.22,109.60,149.45,107.55,210.01,103.30,362.39,106.34,195.36,99.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.69,163.55,0.00,0.00,0.00 ,,472.77,107.80,239.32,109.60,154.33,107.58,208.06,103.30,355.56,106.45,196.34,99.12,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.09,162.69,163.68,0.00,0.00,0.00 ,,479.61,107.84,240.29,109.60,144.57,107.58,201.22,103.19,345.79,106.30,200.24,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.69,163.61,0.00,0.00,0.00 ,,490.35,107.80,237.36,109.71,148.47,107.66,200.24,103.22,338.95,106.37,210.01,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.69,163.61,0.00,0.00,0.00 ,,510.87,107.77,238.34,109.63,154.33,107.55,198.29,103.26,333.09,106.37,217.83,99.08,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.62,163.55,0.00,0.00,0.00 ,,525.52,107.80,244.20,109.63,160.20,107.66,195.36,103.26,322.34,106.37,215.87,99.05,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.69,163.48,0.00,0.00,0.00 ,,527.47,107.77,243.22,109.60,159.22,107.51,190.48,103.26,323.32,106.34,206.11,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.75,163.55,0.00,0.00,0.00 ,,513.80,107.84,246.15,109.56,158.24,107.69,187.55,103.30,336.02,106.37,209.04,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.56,163.55,0.00,0.00,0.00 ,,488.40,107.80,250.06,109.56,159.22,107.62,181.68,103.26,352.63,106.34,212.94,99.19,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.50,163.55,0.00,0.00,0.00 ,,456.17,107.88,261.78,109.60,158.24,107.47,175.82,103.30,370.21,106.34,207.08,98.97,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.96,162.56,163.48,0.00,0.00,0.00 ,,421.98,107.88,267.64,109.63,166.06,107.77,175.82,103.30,393.65,106.34,204.15,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.43,163.48,0.00,0.00,0.00 ,,391.70,107.80,263.74,109.63,167.03,107.69,177.78,103.30,415.14,106.30,206.11,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.43,163.35,0.00,0.00,0.00 ,,368.25,107.88,253.97,109.60,158.24,107.66,177.78,103.30,436.63,106.26,212.94,99.08,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.02,162.43,163.48,0.00,0.00,0.00 ,,348.72,107.88,246.15,109.63,155.31,107.77,188.52,103.26,445.42,106.26,217.83,98.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.50,163.35,0.00,0.00,0.00 ,,337.97,107.95,242.25,109.60,158.24,107.55,198.29,103.26,443.47,106.30,223.69,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.50,163.28,0.00,0.00,0.00 ,,325.27,107.95,251.04,109.52,162.15,107.62,203.17,103.26,432.72,106.30,220.76,99.01,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.37,163.35,0.00,0.00,0.00 ,,312.58,107.91,267.64,109.56,159.22,107.62,206.11,103.11,418.07,106.23,218.80,98.97,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.43,163.48,0.00,0.00,0.00 ,,306.72,108.02,271.55,109.63,162.15,107.73,206.11,103.19,399.51,106.26,212.94,99.08,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.31,163.28,0.00,0.00,0.00 ,,303.79,108.02,270.57,109.56,160.20,107.80,207.08,103.11,385.84,106.34,224.66,99.34,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.31,163.28,0.00,0.00,0.00 ,,302.81,107.91,267.64,109.63,165.08,107.62,201.22,103.22,381.93,106.26,231.50,98.94,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.96,162.31,163.35,0.00,0.00,0.00 ,,295.97,107.91,257.88,109.56,165.08,107.47,197.31,103.22,375.09,106.34,227.59,98.97,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.90,162.25,163.15,0.00,0.00,0.00 ,,296.95,108.02,255.92,109.49,165.08,107.47,200.24,103.22,365.32,106.34,227.59,99.01,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,162.18,163.21,0.00,0.00,0.00 ,,293.04,107.95,247.13,109.52,172.89,107.58,209.04,103.11,354.58,106.30,232.48,99.05,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.71,162.18,163.15,0.00,0.00,0.00 ,,290.11,107.99,243.22,109.60,175.82,107.58,216.85,103.19,345.79,106.34,234.43,98.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,162.18,163.28,0.00,0.00,0.00 ,,292.06,107.91,245.18,109.56,175.82,107.58,228.57,103.11,352.63,106.34,239.32,99.01,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.71,162.18,163.21,0.00,0.00,0.00 ,,293.04,107.95,251.04,109.63,176.80,107.66,233.46,103.11,359.46,106.34,244.20,99.08,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.58,162.18,163.08,0.00,0.00,0.00 ,,289.13,108.02,254.95,109.60,174.85,107.80,234.43,103.11,363.37,106.34,244.20,99.16,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.52,161.99,163.08,0.00,0.00,0.00 ,,282.30,108.10,252.99,109.60,171.92,107.62,231.50,103.22,366.30,106.30,240.29,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.99,163.01,0.00,0.00,0.00 ,,270.57,107.91,242.25,109.49,161.17,107.55,214.90,103.15,379.98,106.30,243.22,98.94,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.52,161.99,163.01,0.00,0.00,0.00 ,,263.74,107.95,225.64,109.52,149.45,107.58,200.24,103.22,399.51,106.30,249.08,98.94,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.46,161.99,163.01,0.00,0.00,0.00 ,,267.64,107.95,218.80,109.67,147.50,107.62,191.45,103.26,405.37,106.30,254.95,98.97,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,162.06,163.08,0.00,0.00,0.00 ,,276.43,107.95,218.80,109.63,156.29,107.58,184.62,103.30,402.44,106.26,263.74,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.99,163.01,0.00,0.00,0.00 ,,289.13,107.91,223.69,109.56,149.45,107.62,181.68,103.26,391.70,106.30,267.64,98.97,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.93,163.01,0.00,0.00,0.00 ,,294.99,107.95,231.50,109.52,145.54,107.66,178.75,103.11,382.91,106.26,274.48,98.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.87,163.01,0.00,0.00,0.00 ,,293.04,108.02,240.29,109.60,140.66,107.58,184.62,103.19,380.95,106.26,281.32,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.87,163.01,0.00,0.00,0.00 ,,292.06,107.95,247.13,109.60,141.64,107.66,188.52,103.22,379.00,106.26,294.99,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.80,163.01,0.00,0.00,0.00 ,,294.99,107.91,255.92,109.49,138.71,107.51,197.31,103.19,378.02,106.26,309.65,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.74,163.01,0.00,0.00,0.00 ,,294.99,107.91,258.85,109.45,134.80,107.62,204.15,103.11,374.11,106.26,318.44,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.68,163.08,0.00,0.00,0.00 ,,300.85,107.99,263.74,109.52,142.61,107.58,210.01,103.11,368.25,106.26,318.44,98.90,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.68,162.95,0.00,0.00,0.00 ,,316.48,107.91,275.46,109.49,142.61,107.51,219.78,103.11,365.32,106.30,327.23,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.61,162.88,0.00,0.00,0.00 ,,324.30,107.91,289.13,109.45,149.45,107.51,225.64,103.19,361.42,106.30,319.41,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.42,162.88,0.00,0.00,0.00 ,,320.39,107.95,290.11,109.52,152.38,107.62,230.53,103.15,368.25,106.26,316.48,98.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.55,162.88,0.00,0.00,0.00 ,,310.62,107.88,294.02,109.56,153.36,107.66,242.25,103.22,373.14,106.30,309.65,98.83,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.33,161.55,162.75,0.00,0.00,0.00 ,,305.74,107.95,296.95,109.52,156.29,107.51,241.27,103.11,379.98,106.30,297.92,98.90,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.61,162.68,0.00,0.00,0.00 ,,297.92,107.88,294.02,109.52,152.38,107.62,240.29,103.11,395.60,106.26,294.99,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.74,162.68,0.00,0.00,0.00 ,,292.06,107.91,285.23,109.41,145.54,107.62,231.50,103.19,416.12,106.26,294.99,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.61,162.75,0.00,0.00,0.00 ,,290.11,107.99,277.41,109.45,141.64,107.69,224.66,103.19,422.95,106.26,281.32,98.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.55,162.68,0.00,0.00,0.00 ,,285.23,107.91,268.62,109.45,141.64,107.69,214.90,103.11,422.95,106.26,275.46,99.05,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.68,162.68,0.00,0.00,0.00 ,,282.30,107.95,266.67,109.52,138.71,107.66,209.04,103.19,427.84,106.23,267.64,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.61,162.62,0.00,0.00,0.00 ,,270.57,107.91,257.88,109.52,141.64,107.51,204.15,103.11,431.75,106.23,255.92,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.61,162.68,0.00,0.00,0.00 ,,264.71,107.88,251.04,109.52,142.61,107.51,206.11,103.11,430.77,106.23,250.06,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.55,162.68,0.00,0.00,0.00 ,,260.81,107.91,246.15,109.52,142.61,107.66,204.15,103.15,421.00,106.23,244.20,98.94,
0.000,0.000,0.000,0.003,0.000,0.009, ,158.20,161.55,162.75,0.00,0.00,0.00 ,,265.69,108.02,243.22,109.49,147.50,107.55,200.24,103.11,410.26,106.19,241.27,98.86,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.49,162.75,0.00,0.00,0.00 ,,267.64,108.02,243.22,109.45,152.38,107.51,199.27,103.11,407.33,106.19,244.20,98.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.42,162.68,0.00,0.00,0.00 ,,264.71,107.88,239.32,109.49,165.08,107.51,200.24,103.11,397.56,106.23,248.11,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.36,162.62,0.00,0.00,0.00 ,,264.71,107.99,248.11,109.45,168.99,107.51,209.04,103.11,384.86,106.23,243.22,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.30,162.55,0.00,0.00,0.00 ,,261.78,107.91,252.01,109.45,183.64,107.55,214.90,103.11,378.02,106.26,249.08,98.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.30,162.55,0.00,0.00,0.00 ,,267.64,107.91,252.99,109.49,190.48,107.58,221.73,103.11,378.02,106.23,246.15,98.97,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,161.30,162.48,0.00,0.00,0.00 ,,268.62,107.99,253.97,109.52,196.34,107.47,225.64,103.11,376.07,106.26,249.08,98.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.30,162.48,0.00,0.00,0.00 ,,271.55,107.88,260.81,109.52,207.08,107.58,231.50,103.11,372.16,106.26,246.15,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.36,162.42,0.00,0.00,0.00 ,,268.62,107.95,261.78,109.52,219.78,107.55,236.39,103.08,372.16,106.26,244.20,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.42,162.48,0.00,0.00,0.00 ,,261.78,107.88,256.90,109.45,216.85,107.55,233.46,103.11,377.05,106.19,247.13,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.42,162.48,0.00,0.00,0.00 ,,253.97,107.91,243.22,109.60,217.83,107.47,233.46,103.11,381.93,106.23,248.11,98.75,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.83,161.30,162.48,0.00,0.00,0.00 ,,253.97,108.02,239.32,109.60,213.92,107.40,235.41,103.22,385.84,106.26,250.06,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.42,162.48,0.00,0.00,0.00 ,,253.97,107.95,238.34,109.41,212.94,107.51,234.43,103.19,387.79,106.23,250.06,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.42,162.42,0.00,0.00,0.00 ,,248.11,107.91,235.41,109.45,219.78,107.44,230.53,103.11,384.86,106.23,254.95,98.90,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.36,162.35,0.00,0.00,0.00 ,,248.11,107.91,228.57,109.49,210.01,107.58,230.53,103.00,378.02,106.23,252.99,99.05,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.42,162.42,0.00,0.00,0.00 ,,250.06,107.99,226.62,109.49,210.99,107.55,227.59,103.08,380.95,106.19,260.81,98.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.42,162.42,0.00,0.00,0.00 ,,251.04,107.88,221.73,109.52,200.24,107.47,224.66,103.08,381.93,106.19,257.88,98.97,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.36,162.42,0.00,0.00,0.00 ,,251.04,107.95,217.83,109.49,197.31,107.62,221.73,103.08,393.65,106.12,255.92,98.94,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.36,162.42,0.00,0.00,0.00 ,,257.88,107.99,210.99,109.49,196.34,107.36,217.83,103.08,400.49,106.08,260.81,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.30,162.48,0.00,0.00,0.00 ,,263.74,107.88,213.92,109.49,188.52,107.40,215.87,103.11,401.47,106.15,262.76,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.23,162.42,0.00,0.00,0.00 ,,267.64,107.88,215.87,109.49,190.48,107.44,217.83,103.11,400.49,106.15,266.67,98.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.30,162.35,0.00,0.00,0.00 ,,270.57,107.91,213.92,109.41,189.50,107.47,211.97,103.08,395.60,106.19,263.74,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.30,162.48,0.00,0.00,0.00 ,,273.50,107.84,215.87,109.49,189.50,107.51,209.04,103.08,394.63,106.12,264.71,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.23,162.42,0.00,0.00,0.00 ,,274.48,107.80,210.01,109.52,187.55,107.66,211.97,103.04,392.67,106.23,260.81,98.97,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.23,162.28,0.00,0.00,0.00 ,,274.48,107.91,210.99,109.52,187.55,107.29,211.97,103.11,391.70,106.19,263.74,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.30,162.28,0.00,0.00,0.00 ,,272.53,107.95,221.73,109.49,185.59,107.47,212.94,103.11,390.72,106.15,259.83,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.76,161.23,162.35,0.00,0.00,0.00 ,,270.57,107.95,226.62,109.49,189.50,107.47,210.01,103.08,387.79,106.15,263.74,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.23,162.35,0.00,0.00,0.00 ,,267.64,107.95,227.59,109.49,181.68,107.44,209.04,103.11,383.88,106.19,264.71,98.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.30,162.35,0.00,0.00,0.00 ,,264.71,107.80,225.64,109.52,189.50,107.51,209.04,103.11,374.11,106.15,271.55,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.42,162.35,0.00,0.00,0.00 ,,262.76,107.99,227.59,109.45,179.73,107.47,210.01,103.11,361.42,106.23,266.67,98.86,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.23,162.42,0.00,0.00,0.00 ,,261.78,107.99,231.50,109.41,181.68,107.51,211.97,103.08,353.60,106.15,274.48,98.90,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.83,161.30,162.42,0.00,0.00,0.00 ,,257.88,107.91,230.53,109.41,179.73,107.33,212.94,103.08,343.83,106.23,271.55,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.30,162.48,0.00,0.00,0.00 ,,256.90,107.80,228.57,109.45,175.82,107.47,211.97,103.11,338.95,106.26,281.32,98.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,162.42,0.00,0.00,0.00 ,,257.88,107.95,227.59,109.45,171.92,107.36,218.80,103.11,337.00,106.19,280.34,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.30,162.28,0.00,0.00,0.00 ,,254.95,107.91,223.69,109.41,166.06,107.44,220.76,103.04,337.97,106.19,284.25,98.90,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.23,162.28,0.00,0.00,0.00 ,,252.99,107.84,217.83,109.49,162.15,107.51,220.76,103.04,337.97,106.19,289.13,98.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.23,162.35,0.00,0.00,0.00 ,,256.90,107.88,217.83,109.45,162.15,107.40,220.76,103.04,335.04,106.23,287.18,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.23,162.28,0.00,0.00,0.00 ,,260.81,107.91,213.92,109.41,163.13,107.55,219.78,103.11,332.11,106.23,288.16,99.08,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.17,162.35,0.00,0.00,0.00 ,,261.78,107.91,213.92,109.49,164.10,107.44,218.80,103.11,332.11,106.23,300.85,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.23,162.42,0.00,0.00,0.00 ,,263.74,107.88,213.92,109.38,165.08,107.51,220.76,103.04,332.11,106.19,297.92,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.11,162.28,0.00,0.00,0.00 ,,262.76,107.80,215.87,109.45,163.13,107.47,220.76,103.08,337.00,106.23,293.04,98.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.17,162.42,0.00,0.00,0.00 ,,261.78,107.88,210.99,109.52,163.13,107.51,217.83,103.08,343.83,106.23,284.25,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.17,162.42,0.00,0.00,0.00 ,,262.76,107.99,212.94,109.49,163.13,107.47,217.83,103.08,347.74,106.19,275.46,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.17,162.35,0.00,0.00,0.00 ,,260.81,107.99,215.87,109.38,165.08,107.47,215.87,103.08,353.60,106.19,274.48,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.11,162.48,0.00,0.00,0.00 ,,256.90,107.88,210.01,109.38,164.10,107.44,214.90,103.11,355.56,106.23,266.67,98.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,160.98,162.35,0.00,0.00,0.00 ,,256.90,107.91,202.20,109.45,168.99,107.40,214.90,103.04,361.42,106.23,260.81,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.17,162.35,0.00,0.00,0.00 ,,254.95,107.95,199.27,109.49,168.99,107.44,214.90,103.11,361.42,106.15,254.95,98.94,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.17,162.48,0.00,0.00,0.00 ,,255.92,107.80,196.34,109.45,167.03,107.62,214.90,103.04,360.44,106.15,250.06,98.86,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.17,162.42,0.00,0.00,0.00 ,,251.04,107.88,188.52,109.49,172.89,107.44,214.90,103.04,365.32,106.19,247.13,98.86,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.17,162.42,0.00,0.00,0.00 ,,250.06,107.95,185.59,109.45,168.99,107.51,215.87,103.08,373.14,106.15,243.22,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.17,162.48,0.00,0.00,0.00 ,,251.04,107.88,184.62,109.56,165.08,107.44,212.94,103.08,378.02,106.12,246.15,98.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.23,162.35,0.00,0.00,0.00 ,,252.01,107.95,184.62,109.52,159.22,107.51,211.97,103.04,379.98,106.15,247.13,98.86,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.23,162.28,0.00,0.00,0.00 ,,252.99,107.91,183.64,109.41,159.22,107.40,211.97,103.04,382.91,106.08,250.06,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.42,162.35,0.00,0.00,0.00 ,,247.13,107.84,177.78,109.41,152.38,107.51,207.08,103.08,383.88,106.08,252.01,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.30,162.42,0.00,0.00,0.00 ,,249.08,107.77,174.85,109.52,147.50,107.44,210.01,103.08,383.88,106.12,260.81,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.30,162.42,0.00,0.00,0.00 ,,251.04,107.84,180.71,109.49,147.50,107.55,209.04,103.04,378.02,106.15,256.90,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.23,162.42,0.00,0.00,0.00 ,,254.95,107.95,184.62,109.49,143.59,107.44,207.08,103.08,375.09,106.15,257.88,98.97,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.36,162.35,0.00,0.00,0.00 ,,254.95,107.91,186.57,109.41,148.47,107.55,202.20,103.08,371.18,106.08,265.69,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.42,162.42,0.00,0.00,0.00 ,,255.92,107.84,192.43,109.45,143.59,107.47,196.34,103.11,367.28,106.15,259.83,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.36,162.28,0.00,0.00,0.00 ,,262.76,107.80,202.20,109.45,148.47,107.44,200.24,103.00,357.51,106.12,262.76,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.36,162.48,0.00,0.00,0.00 ,,270.57,107.80,215.87,109.49,159.22,107.47,212.94,103.00,344.81,106.12,256.90,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.42,162.42,0.00,0.00,0.00 ,,270.57,107.80,220.76,109.45,168.99,107.51,217.83,103.08,334.07,106.15,249.08,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.36,162.42,0.00,0.00,0.00 ,,266.67,107.80,222.71,109.34,166.06,107.44,221.73,103.04,325.27,106.15,244.20,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.36,162.42,0.00,0.00,0.00 ,,260.81,107.80,217.83,109.45,174.85,107.47,222.71,103.08,325.27,106.19,247.13,98.83,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.27,161.36,162.28,0.00,0.00,0.00 ,,258.85,107.95,220.76,109.45,182.66,107.44,224.66,103.00,324.30,106.19,252.99,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.23,162.22,0.00,0.00,0.00 ,,264.71,107.99,223.69,109.41,181.68,107.40,230.53,103.04,320.39,106.15,251.04,98.64,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.36,162.15,0.00,0.00,0.00 ,,264.71,107.80,224.66,109.38,179.73,107.47,224.66,103.04,321.37,106.19,244.20,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.42,162.15,0.00,0.00,0.00 ,,263.74,107.84,227.59,109.41,182.66,107.44,220.76,103.00,323.32,106.15,237.36,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.36,162.08,0.00,0.00,0.00 ,,261.78,107.84,223.69,109.45,193.41,107.40,212.94,103.11,327.23,106.12,228.57,98.86,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.14,161.30,162.08,0.00,0.00,0.00 ,,261.78,107.88,220.76,109.45,182.66,107.51,206.11,103.08,333.09,106.12,234.43,98.86,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.42,162.22,0.00,0.00,0.00 ,,256.90,107.88,212.94,109.41,175.82,107.36,193.41,103.08,337.97,106.15,234.43,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.49,162.28,0.00,0.00,0.00 ,,256.90,107.84,213.92,109.38,163.13,107.47,184.62,103.08,349.69,106.15,231.50,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.42,162.28,0.00,0.00,0.00 ,,251.04,107.91,209.04,109.41,166.06,107.36,177.78,103.08,357.51,106.08,225.64,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.55,162.22,0.00,0.00,0.00 ,,244.20,107.91,210.01,109.49,168.01,107.47,177.78,103.04,363.37,106.12,211.97,98.86,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.68,162.28,0.00,0.00,0.00 ,,243.22,107.91,224.66,109.41,168.01,107.40,186.57,103.08,375.09,106.12,206.11,98.90,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.61,162.22,0.00,0.00,0.00 ,,242.25,107.80,237.36,109.41,171.92,107.40,192.43,103.04,383.88,106.12,206.11,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.61,162.22,0.00,0.00,0.00 ,,252.01,107.77,260.81,109.38,175.82,107.40,202.20,103.08,378.02,106.08,198.29,98.97,
0.000,0.000,0.000,0.000,0.003,0.006, ,158.08,161.61,162.22,0.00,0.00,0.00 ,,264.71,107.80,287.18,109.30,186.57,107.36,212.94,103.00,367.28,106.12,209.04,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.68,162.22,0.00,0.00,0.00 ,,271.55,107.84,306.72,109.27,188.52,107.40,220.76,103.04,347.74,106.08,209.04,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.55,162.22,0.00,0.00,0.00 ,,267.64,107.91,310.62,109.30,186.57,107.33,223.69,102.97,340.90,106.15,213.92,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.55,162.28,0.00,0.00,0.00 ,,269.60,107.77,303.79,109.34,175.82,107.58,227.59,102.97,337.97,106.15,217.83,98.94,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.49,162.15,0.00,0.00,0.00 ,,272.53,107.88,302.81,109.38,177.78,107.44,230.53,103.08,337.00,106.15,226.62,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.61,162.08,0.00,0.00,0.00 ,,275.46,107.84,295.97,109.34,182.66,107.51,237.36,102.97,337.00,106.15,234.43,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.61,162.08,0.00,0.00,0.00 ,,271.55,107.91,281.32,109.27,181.68,107.44,236.39,103.00,339.93,106.08,238.34,98.83,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.14,161.68,162.08,0.00,0.00,0.00 ,,267.64,107.88,266.67,109.30,177.78,107.44,231.50,103.00,346.76,106.12,252.01,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.61,162.08,0.00,0.00,0.00 ,,264.71,107.77,255.92,109.30,177.78,107.40,224.66,102.97,350.67,106.15,262.76,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.61,162.02,0.00,0.00,0.00 ,,264.71,107.77,248.11,109.38,174.85,107.51,221.73,102.97,357.51,106.12,265.69,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.74,162.08,0.00,0.00,0.00 ,,264.71,107.91,247.13,109.30,169.96,107.51,212.94,103.00,366.30,106.04,265.69,98.64,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.14,161.74,162.08,0.00,0.00,0.00 ,,255.92,107.73,241.27,109.34,166.06,107.40,209.04,103.04,372.16,106.04,262.76,98.86,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.74,162.08,0.00,0.00,0.00 ,,256.90,107.84,241.27,109.38,157.26,107.40,208.06,103.04,373.14,106.08,266.67,98.79,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.01,161.80,162.02,0.00,0.00,0.00 ,,261.78,107.84,242.25,109.30,161.17,107.47,209.04,103.00,377.05,106.04,254.95,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.80,162.08,0.00,0.00,0.00 ,,275.46,107.80,240.29,109.34,155.31,107.55,212.94,103.00,369.23,106.08,252.01,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.80,162.15,0.00,0.00,0.00 ,,292.06,107.77,238.34,109.34,157.26,107.44,217.83,102.97,359.46,106.08,254.95,98.75,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.08,161.61,162.08,0.00,0.00,0.00 ,,305.74,107.69,244.20,109.30,165.08,107.44,230.53,103.00,334.07,106.12,256.90,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.68,162.15,0.00,0.00,0.00 ,,315.51,107.66,251.04,109.27,171.92,107.40,242.25,102.93,319.41,106.08,263.74,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.68,162.08,0.00,0.00,0.00 ,,322.34,107.80,252.99,109.38,165.08,107.40,252.01,102.93,314.53,106.12,265.69,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.68,162.15,0.00,0.00,0.00 ,,329.18,107.80,250.06,109.38,162.15,107.47,257.88,102.97,307.69,106.08,280.34,98.83,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.68,162.15,0.00,0.00,0.00 ,,334.07,107.80,254.95,109.23,162.15,107.25,257.88,102.97,309.65,106.08,294.99,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.74,162.02,0.00,0.00,0.00 ,,343.83,107.73,264.71,109.23,161.17,107.47,260.81,102.93,313.55,106.12,294.99,98.75,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.08,161.68,162.15,0.00,0.00,0.00 ,,350.67,107.80,263.74,109.30,162.15,107.29,261.78,103.04,323.32,106.15,312.58,98.90,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.74,162.08,0.00,0.00,0.00 ,,349.69,107.77,265.69,109.34,166.06,107.51,258.85,102.97,337.00,106.08,328.21,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.74,162.02,0.00,0.00,0.00 ,,344.81,107.66,269.60,109.27,166.06,107.47,255.92,102.93,346.76,106.08,339.93,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.87,162.08,0.00,0.00,0.00 ,,347.74,107.77,267.64,109.30,170.94,107.44,254.95,102.97,360.44,106.08,342.86,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.87,162.22,0.00,0.00,0.00 ,,342.86,107.77,262.76,109.30,159.22,107.44,242.25,102.97,369.23,106.08,341.88,98.68,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.20,161.93,162.28,0.00,0.00,0.00 ,,333.09,107.73,249.08,109.38,158.24,107.44,231.50,102.97,373.14,106.01,342.86,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.93,162.15,0.00,0.00,0.00 ,,328.21,107.73,242.25,109.27,148.47,107.40,229.55,102.97,370.21,106.04,345.79,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.87,162.15,0.00,0.00,0.00 ,,325.27,107.73,240.29,109.27,154.33,107.44,223.69,102.93,370.21,106.08,344.81,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.87,162.22,0.00,0.00,0.00 ,,332.11,107.66,234.43,109.34,148.47,107.47,223.69,102.93,376.07,106.04,331.14,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.99,162.22,0.00,0.00,0.00 ,,342.86,107.62,233.46,109.34,147.50,107.40,218.80,102.93,377.05,106.01,325.27,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.87,162.28,0.00,0.00,0.00 ,,361.42,107.69,240.29,109.23,150.43,107.36,221.73,102.97,375.09,105.97,307.69,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.80,162.22,0.00,0.00,0.00 ,,375.09,107.73,243.22,109.23,145.54,107.58,224.66,102.93,375.09,105.97,299.88,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.80,162.22,0.00,0.00,0.00 ,,386.81,107.69,242.25,109.30,158.24,107.33,227.59,102.97,377.05,105.97,289.13,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.87,162.15,0.00,0.00,0.00 ,,397.56,107.69,242.25,109.30,161.17,107.40,228.57,103.00,383.88,106.01,282.30,98.75,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.20,161.80,162.22,0.00,0.00,0.00 ,,404.40,107.62,242.25,109.30,170.94,107.33,226.62,102.97,396.58,106.01,275.46,98.86,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.74,162.22,0.00,0.00,0.00 ,,408.30,107.69,238.34,109.34,174.85,107.29,224.66,102.97,405.37,106.01,276.43,98.68,
0.000,0.000,0.000,0.000,0.003,0.006, ,158.27,161.80,162.28,0.00,0.00,0.00 ,,416.12,107.66,234.43,109.23,175.82,107.29,220.76,103.00,410.26,105.97,268.62,98.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.27,161.87,162.28,0.00,0.00,0.00 ,,421.98,107.58,233.46,109.23,177.78,107.40,214.90,103.00,415.14,105.93,266.67,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.87,162.42,0.00,0.00,0.00 ,,428.82,107.62,229.55,109.30,182.66,107.40,214.90,102.97,416.12,106.01,271.55,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.99,162.42,0.00,0.00,0.00 ,,428.82,107.66,227.59,109.23,184.62,107.36,214.90,102.93,422.95,105.93,268.62,98.72,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.33,162.18,162.35,0.00,0.00,0.00 ,,416.12,107.69,223.69,109.34,185.59,107.44,210.99,103.00,429.79,105.93,270.57,98.68,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,162.25,162.42,0.00,0.00,0.00 ,,403.42,107.55,216.85,109.41,179.73,107.33,199.27,103.00,428.82,105.97,270.57,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,162.25,162.55,0.00,0.00,0.00 ,,401.47,107.73,216.85,109.27,174.85,107.36,192.43,102.97,425.89,105.93,274.48,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,162.18,162.55,0.00,0.00,0.00 ,,389.74,107.77,216.85,109.34,171.92,107.36,190.48,103.08,420.02,105.97,280.34,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,162.25,162.55,0.00,0.00,0.00 ,,375.09,107.69,210.01,109.34,174.85,107.44,187.55,102.97,418.07,105.93,262.76,98.79,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.58,162.18,162.62,0.00,0.00,0.00 ,,359.46,107.69,209.04,109.30,170.94,107.40,193.41,102.97,412.21,105.90,267.64,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,162.25,162.75,0.00,0.00,0.00 ,,344.81,107.58,209.04,109.30,166.06,107.44,202.20,103.00,406.35,105.93,256.90,98.75,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.58,162.25,162.68,0.00,0.00,0.00 ,,335.04,107.66,208.06,109.34,167.03,107.33,211.97,102.93,393.65,105.97,260.81,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.58,162.18,162.68,0.00,0.00,0.00 ,,333.09,107.77,209.04,109.30,168.01,107.29,226.62,102.97,382.91,105.97,254.95,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.71,162.18,162.68,0.00,0.00,0.00 ,,325.27,107.73,210.99,109.23,165.08,107.40,232.48,102.93,373.14,105.97,259.83,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.77,162.31,162.88,0.00,0.00,0.00 ,,326.25,107.77,211.97,109.27,174.85,107.29,233.46,102.93,369.23,105.97,261.78,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.25,162.75,0.00,0.00,0.00 ,,326.25,107.69,211.97,109.27,171.92,107.44,232.48,102.89,366.30,105.97,254.95,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.37,162.75,0.00,0.00,0.00 ,,325.27,107.66,210.01,109.34,177.78,107.40,234.43,102.93,360.44,105.97,260.81,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.43,162.68,0.00,0.00,0.00 ,,324.30,107.62,212.94,109.27,177.78,107.33,232.48,102.93,358.49,105.97,254.95,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.43,162.75,0.00,0.00,0.00 ,,324.30,107.66,215.87,109.27,177.78,107.25,230.53,102.93,356.53,106.01,256.90,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.50,162.82,0.00,0.00,0.00 ,,323.32,107.73,219.78,109.30,177.78,107.40,226.62,102.89,349.69,106.01,251.04,98.79,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.15,162.43,162.75,0.00,0.00,0.00 ,,323.32,107.73,230.53,109.34,178.75,107.33,224.66,102.93,343.83,105.97,254.95,98.68,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.02,162.43,162.75,0.00,0.00,0.00 ,,319.41,107.66,240.29,109.27,180.71,107.29,221.73,102.93,337.00,106.01,253.97,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.50,162.82,0.00,0.00,0.00 ,,317.46,107.66,242.25,109.30,174.85,107.33,218.80,102.93,332.11,106.01,251.04,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.50,162.88,0.00,0.00,0.00 ,,317.46,107.66,245.18,109.27,174.85,107.33,216.85,102.89,333.09,105.97,257.88,98.72,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.21,162.50,162.88,0.00,0.00,0.00 ,,314.53,107.66,244.20,109.30,170.94,107.29,210.99,102.97,338.95,106.04,261.78,98.61,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.15,162.43,162.88,0.00,0.00,0.00 ,,312.58,107.73,247.13,109.23,162.15,107.29,205.13,102.93,341.88,105.93,256.90,98.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.21,162.56,162.95,0.00,0.00,0.00 ,,307.69,107.66,248.11,109.27,168.01,107.40,206.11,102.93,343.83,105.97,252.99,98.64,
0.000,0.000,0.000,0.000,0.000,0.009, ,159.21,162.50,162.82,0.00,0.00,0.00 ,,308.67,107.73,251.04,109.19,158.24,107.33,202.20,102.97,345.79,105.97,249.08,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.37,162.82,0.00,0.00,0.00 ,,308.67,107.73,247.13,109.19,157.26,107.44,198.29,102.93,348.72,105.97,246.15,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.56,162.88,0.00,0.00,0.00 ,,305.74,107.66,241.27,109.27,153.36,107.33,199.27,102.89,349.69,105.93,252.01,98.68,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.56,162.95,0.00,0.00,0.00 ,,303.79,107.73,238.34,109.27,150.43,107.29,201.22,102.89,356.53,105.97,246.15,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.50,162.88,0.00,0.00,0.00 ,,300.85,107.73,234.43,109.19,144.57,107.40,201.22,102.89,360.44,105.97,251.04,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.43,162.95,0.00,0.00,0.00 ,,305.74,107.69,236.39,109.23,144.57,107.33,203.17,102.89,363.37,105.97,250.06,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.62,162.95,0.00,0.00,0.00 ,,305.74,107.69,233.46,109.19,138.71,107.62,202.20,103.00,366.30,105.97,250.06,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.47,162.69,162.88,0.00,0.00,0.00 ,,301.83,107.62,231.50,109.27,144.57,107.33,200.24,102.93,369.23,105.97,246.15,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.47,162.62,162.88,0.00,0.00,0.00 ,,298.90,107.69,229.55,109.23,147.50,107.36,205.13,102.89,366.30,105.93,242.25,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,162.69,162.88,0.00,0.00,0.00 ,,294.99,107.77,225.64,109.27,144.57,107.36,208.06,102.86,365.32,105.97,242.25,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.62,162.88,0.00,0.00,0.00 ,,292.06,107.73,222.71,109.27,148.47,107.40,208.06,102.93,359.46,105.93,235.41,98.79,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.40,162.62,162.82,0.00,0.00,0.00 ,,295.97,107.58,222.71,109.23,155.31,107.47,216.85,102.86,352.63,105.93,241.27,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.69,162.88,0.00,0.00,0.00 ,,298.90,107.73,216.85,109.23,162.15,107.22,213.92,102.93,346.76,105.97,228.57,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.53,162.81,162.88,0.00,0.00,0.00 ,,303.79,107.73,212.94,109.30,154.33,107.40,213.92,102.89,345.79,105.93,227.59,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.75,162.88,0.00,0.00,0.00 ,,314.53,107.69,209.04,109.27,157.26,107.36,210.99,102.89,348.72,105.93,230.53,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.75,162.88,0.00,0.00,0.00 ,,328.21,107.66,208.06,109.19,160.20,107.33,208.06,102.89,350.67,106.01,225.64,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.53,162.81,162.82,0.00,0.00,0.00 ,,337.00,107.73,208.06,109.23,158.24,107.25,208.06,102.93,355.56,105.90,223.69,98.83,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.47,162.75,162.82,0.00,0.00,0.00 ,,337.00,107.77,205.13,109.27,162.15,107.33,203.17,102.89,363.37,105.93,217.83,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.75,162.75,0.00,0.00,0.00 ,,328.21,107.69,195.36,109.27,148.47,107.36,196.34,102.89,376.07,105.97,214.90,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.69,162.68,0.00,0.00,0.00 ,,314.53,107.62,194.38,109.19,155.31,107.33,192.43,102.82,394.63,105.90,219.78,98.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.53,162.75,162.75,0.00,0.00,0.00 ,,310.62,107.58,197.31,109.30,154.33,107.47,193.41,102.93,409.28,105.93,213.92,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.75,162.82,0.00,0.00,0.00 ,,308.67,107.66,197.31,109.27,162.15,107.33,190.48,102.93,416.12,105.90,208.06,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.62,162.75,0.00,0.00,0.00 ,,307.69,107.58,198.29,109.16,159.22,107.47,192.43,102.93,418.07,105.86,210.01,98.53,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,162.62,162.75,0.00,0.00,0.00 ,,294.02,107.62,193.41,109.23,175.82,107.25,193.41,102.86,421.00,105.90,205.13,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.62,162.75,0.00,0.00,0.00 ,,288.16,107.66,196.34,109.19,173.87,107.29,196.34,102.89,415.14,105.90,206.11,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.75,162.68,0.00,0.00,0.00 ,,287.18,107.62,198.29,109.16,178.75,107.40,202.20,102.89,402.44,105.82,206.11,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.75,162.82,0.00,0.00,0.00 ,,282.30,107.55,198.29,109.23,188.52,107.29,205.13,102.89,394.63,105.90,205.13,98.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,162.69,162.75,0.00,0.00,0.00 ,,280.34,107.66,201.22,109.30,192.43,107.25,208.06,102.89,379.00,105.90,201.22,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.75,162.75,0.00,0.00,0.00 ,,301.83,107.73,205.13,109.19,193.41,107.33,210.99,102.89,368.25,105.86,205.13,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,162.75,162.75,0.00,0.00,0.00 ,,315.51,107.62,205.13,109.30,191.45,107.36,214.90,102.89,359.46,105.93,203.17,98.68,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.81,162.82,0.00,0.00,0.00 ,,317.46,107.69,201.22,109.27,189.50,107.25,216.85,102.89,348.72,105.97,208.06,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.75,162.75,0.00,0.00,0.00 ,,315.51,107.66,201.22,109.16,187.55,107.29,214.90,102.86,345.79,105.90,206.11,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.21,162.75,162.75,0.00,0.00,0.00 ,,322.34,107.73,204.15,109.23,188.52,107.29,213.92,102.89,345.79,105.93,210.99,98.79,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.75,162.62,0.00,0.00,0.00 ,,324.30,107.62,205.13,109.27,189.50,107.33,211.97,102.93,348.72,105.90,210.99,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.69,162.75,0.00,0.00,0.00 ,,320.39,107.62,204.15,109.23,181.68,107.33,209.04,102.82,362.39,105.90,213.92,98.83,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.69,162.82,0.00,0.00,0.00 ,,311.60,107.66,209.04,109.19,167.03,107.29,196.34,102.86,384.86,105.86,213.92,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.69,162.75,0.00,0.00,0.00 ,,312.58,107.69,217.83,109.16,159.22,107.36,192.43,102.89,401.47,105.90,213.92,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.28,162.69,162.75,0.00,0.00,0.00 ,,328.21,107.69,233.46,109.19,164.10,107.22,190.48,102.93,408.30,105.86,209.04,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.62,162.75,0.00,0.00,0.00 ,,365.32,107.58,247.13,109.19,161.17,107.33,187.55,102.86,410.26,105.82,206.11,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.69,162.68,0.00,0.00,0.00 ,,381.93,107.55,253.97,109.16,158.24,107.33,187.55,102.86,414.16,105.86,199.27,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.69,162.82,0.00,0.00,0.00 ,,382.91,107.62,252.01,109.19,157.26,107.33,189.50,102.89,414.16,105.86,198.29,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.15,162.62,162.82,0.00,0.00,0.00 ,,372.16,107.58,251.04,109.19,153.36,107.29,189.50,102.89,405.37,105.90,205.13,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.62,162.82,0.00,0.00,0.00 ,,372.16,107.44,245.18,109.16,158.24,107.33,196.34,102.86,395.60,105.82,200.24,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.56,162.82,0.00,0.00,0.00 ,,391.70,107.47,237.36,109.16,151.40,107.22,206.11,102.89,385.84,105.86,200.24,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.56,162.68,0.00,0.00,0.00 ,,415.14,107.55,234.43,109.19,153.36,107.29,211.97,102.86,369.23,105.86,200.24,98.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.90,162.56,162.82,0.00,0.00,0.00 ,,421.98,107.55,237.36,109.16,160.20,107.33,219.78,102.86,349.69,105.86,193.41,98.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,162.56,162.75,0.00,0.00,0.00 ,,411.23,107.55,237.36,109.16,167.03,107.29,224.66,102.82,337.97,105.86,191.45,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.50,162.88,0.00,0.00,0.00 ,,397.56,107.55,233.46,109.19,168.99,107.25,227.59,102.86,331.14,105.90,189.50,98.79,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.43,162.75,0.00,0.00,0.00 ,,400.49,107.55,228.57,109.19,170.94,107.29,232.48,102.82,323.32,105.93,187.55,98.68,
0.000,0.000,0.000,0.003,0.003,0.009, ,158.77,162.56,162.82,0.00,0.00,0.00 ,,418.07,107.62,226.62,109.19,175.82,107.33,235.41,102.86,325.27,105.93,179.73,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.56,162.75,0.00,0.00,0.00 ,,423.93,107.51,233.46,109.08,173.87,107.29,230.53,102.86,328.21,105.90,185.59,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.50,162.75,0.00,0.00,0.00 ,,405.37,107.47,233.46,109.16,166.06,107.36,222.71,102.82,339.93,105.90,182.66,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.50,162.82,0.00,0.00,0.00 ,,381.93,107.51,230.53,109.27,162.15,107.36,214.90,102.86,346.76,105.93,197.31,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.43,162.75,0.00,0.00,0.00 ,,364.35,107.66,236.39,109.16,161.17,107.25,209.04,102.86,353.60,105.93,190.48,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.02,162.31,162.75,0.00,0.00,0.00 ,,349.69,107.58,239.32,109.16,161.17,107.33,210.99,102.82,360.44,105.82,202.20,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.31,162.82,0.00,0.00,0.00 ,,340.90,107.55,236.39,109.19,164.10,107.25,208.06,102.86,366.30,105.86,205.13,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.18,162.68,0.00,0.00,0.00 ,,335.04,107.44,236.39,109.16,162.15,107.40,206.11,102.89,369.23,105.82,208.06,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.12,162.82,0.00,0.00,0.00 ,,331.14,107.51,241.27,109.12,168.01,107.18,208.06,102.82,362.39,105.82,208.06,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.83,162.18,162.75,0.00,0.00,0.00 ,,327.23,107.58,239.32,109.19,167.03,107.22,207.08,102.82,355.56,105.86,202.20,98.75,
