SAP ID,109004149981,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.31,162.88,0.00,0.00,0.00 ,,324.30,107.58,229.55,109.12,175.82,107.25,209.04,102.82,351.65,105.86,203.17,98.72,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.83,162.25,162.82,0.00,0.00,0.00 ,,321.37,107.55,222.71,109.16,175.82,107.33,213.92,102.86,339.93,105.90,204.15,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.37,162.75,0.00,0.00,0.00 ,,317.46,107.51,219.78,109.16,188.52,107.29,225.64,102.78,323.32,105.93,200.24,98.61,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,162.37,162.82,0.00,0.00,0.00 ,,315.51,107.62,218.80,109.16,198.29,107.18,233.46,102.82,312.58,105.90,194.38,98.64,
0.000,0.000,0.000,0.003,0.003,0.006, ,158.77,162.37,162.68,0.00,0.00,0.00 ,,317.46,107.58,219.78,109.16,196.34,107.33,238.34,102.82,309.65,105.90,191.45,98.72,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.71,162.37,162.75,0.00,0.00,0.00 ,,313.55,107.62,218.80,109.16,199.27,107.18,236.39,102.78,305.74,105.82,185.59,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.65,162.31,162.75,0.00,0.00,0.00 ,,308.67,107.66,214.90,109.16,209.04,107.29,236.39,102.86,305.74,105.97,176.80,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.58,162.25,162.68,0.00,0.00,0.00 ,,301.83,107.69,214.90,109.16,209.04,107.29,236.39,102.82,311.60,105.93,173.87,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,162.25,162.68,0.00,0.00,0.00 ,,294.99,107.62,208.06,109.23,211.97,107.25,232.48,102.82,324.30,105.86,161.17,98.83,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.58,162.25,162.68,0.00,0.00,0.00 ,,290.11,107.58,198.29,109.23,206.11,107.22,223.69,102.82,338.95,105.86,173.87,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.65,162.25,162.82,0.00,0.00,0.00 ,,294.02,107.62,200.24,109.16,198.29,107.25,217.83,102.78,361.42,105.90,176.80,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,162.06,162.82,0.00,0.00,0.00 ,,296.95,107.62,198.29,109.12,199.27,107.29,217.83,102.86,380.95,105.86,191.45,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.99,162.75,0.00,0.00,0.00 ,,294.02,107.62,198.29,109.19,193.41,107.33,211.97,102.86,390.72,105.79,202.20,98.64,
0.000,0.000,0.000,0.000,0.000,0.012, ,158.58,161.93,162.82,0.00,0.00,0.00 ,,293.04,107.58,205.13,109.08,184.62,107.14,207.08,102.82,391.70,105.79,195.36,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.58,161.87,162.75,0.00,0.00,0.00 ,,294.02,107.62,215.87,109.12,180.71,107.18,207.08,102.75,389.74,105.75,199.27,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,161.93,162.75,0.00,0.00,0.00 ,,289.13,107.58,226.62,109.19,175.82,107.25,210.99,102.82,381.93,105.79,200.24,98.79,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.71,161.99,162.75,0.00,0.00,0.00 ,,293.04,107.58,240.29,109.08,167.03,107.29,205.13,102.86,371.18,105.79,202.20,98.64,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.65,161.99,162.82,0.00,0.00,0.00 ,,291.09,107.62,257.88,109.05,168.99,107.25,202.20,102.82,355.56,105.82,199.27,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.71,161.93,162.75,0.00,0.00,0.00 ,,293.04,107.51,265.69,109.08,168.99,107.29,208.06,102.75,342.86,105.86,197.31,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.58,161.87,162.82,0.00,0.00,0.00 ,,297.92,107.58,279.37,108.97,173.87,107.29,211.97,102.78,331.14,105.86,202.20,98.64,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,161.93,162.68,0.00,0.00,0.00 ,,301.83,107.62,289.13,109.05,177.78,107.18,214.90,102.86,319.41,105.90,206.11,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.93,162.75,0.00,0.00,0.00 ,,302.81,107.55,293.04,109.12,171.92,107.22,214.90,102.82,308.67,105.90,203.17,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.93,162.68,0.00,0.00,0.00 ,,302.81,107.58,285.23,109.05,174.85,107.11,213.92,102.75,294.99,105.86,209.04,98.75,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.87,162.75,0.00,0.00,0.00 ,,304.76,107.69,275.46,109.05,175.82,107.25,214.90,102.82,286.20,105.93,213.92,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.87,162.75,0.00,0.00,0.00 ,,307.69,107.66,271.55,109.08,182.66,107.22,216.85,102.82,288.16,105.90,215.87,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.87,162.88,0.00,0.00,0.00 ,,304.76,107.66,267.64,109.05,177.78,107.29,211.97,102.82,295.97,105.90,216.85,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.87,162.88,0.00,0.00,0.00 ,,307.69,107.58,260.81,109.05,176.80,107.18,205.13,102.82,299.88,105.86,222.71,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.87,162.75,0.00,0.00,0.00 ,,312.58,107.51,248.11,109.08,173.87,107.14,201.22,102.75,309.65,105.86,219.78,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.80,162.82,0.00,0.00,0.00 ,,321.37,107.51,246.15,109.12,177.78,107.29,199.27,102.82,309.65,105.90,219.78,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.74,162.75,0.00,0.00,0.00 ,,329.18,107.58,248.11,109.08,180.71,107.07,198.29,102.82,307.69,105.82,216.85,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.74,162.88,0.00,0.00,0.00 ,,330.16,107.51,248.11,109.08,182.66,107.22,193.41,102.78,308.67,105.82,210.99,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.80,162.88,0.00,0.00,0.00 ,,329.18,107.58,247.13,109.12,177.78,107.18,190.48,102.82,308.67,105.86,213.92,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.68,162.82,0.00,0.00,0.00 ,,324.30,107.55,244.20,109.05,176.80,107.18,185.59,102.78,309.65,105.86,211.97,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.61,162.75,0.00,0.00,0.00 ,,320.39,107.51,246.15,108.97,169.96,107.18,189.50,102.71,320.39,105.79,218.80,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.55,162.75,0.00,0.00,0.00 ,,314.53,107.51,245.18,109.16,173.87,107.22,189.50,102.78,324.30,105.86,216.85,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.55,162.82,0.00,0.00,0.00 ,,310.62,107.51,250.06,109.08,164.10,107.18,186.57,102.86,329.18,105.86,215.87,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.55,162.82,0.00,0.00,0.00 ,,299.88,107.55,250.06,109.12,168.01,107.29,183.64,102.78,331.14,105.86,213.92,98.75,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.49,162.75,0.00,0.00,0.00 ,,299.88,107.58,252.99,109.08,167.03,107.18,179.73,102.78,329.18,105.86,218.80,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.61,162.88,0.00,0.00,0.00 ,,290.11,107.66,253.97,109.01,165.08,107.22,174.85,102.82,327.23,105.82,214.90,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.61,162.88,0.00,0.00,0.00 ,,280.34,107.62,253.97,109.08,165.08,107.18,173.87,102.78,322.34,105.86,216.85,98.72,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.61,162.88,0.00,0.00,0.00 ,,268.62,107.51,248.11,109.08,162.15,107.25,177.78,102.75,319.41,105.82,218.80,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.49,162.95,0.00,0.00,0.00 ,,261.78,107.62,247.13,109.01,165.08,107.25,185.59,102.75,314.53,105.82,213.92,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.49,162.88,0.00,0.00,0.00 ,,256.90,107.66,250.06,109.12,168.99,107.22,196.34,102.75,304.76,105.86,210.01,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.49,162.88,0.00,0.00,0.00 ,,250.06,107.66,241.27,109.12,173.87,107.14,202.20,102.82,297.92,105.86,208.06,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.49,162.95,0.00,0.00,0.00 ,,242.25,107.62,239.32,109.01,169.96,107.18,208.06,102.75,294.99,105.82,209.04,98.61,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.49,162.88,0.00,0.00,0.00 ,,243.22,107.62,240.29,109.05,177.78,107.18,208.06,102.75,300.85,105.82,208.06,98.72,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.49,162.95,0.00,0.00,0.00 ,,244.20,107.51,233.46,109.08,182.66,107.22,205.13,102.78,305.74,105.86,203.17,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.36,162.95,0.00,0.00,0.00 ,,245.18,107.47,228.57,109.12,185.59,107.14,205.13,102.78,307.69,105.82,202.20,98.72,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.27,161.30,162.88,0.00,0.00,0.00 ,,251.04,107.51,231.50,109.05,183.64,107.14,204.15,102.75,310.62,105.82,196.34,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.36,162.95,0.00,0.00,0.00 ,,252.99,107.55,226.62,109.08,185.59,107.14,196.34,102.78,314.53,105.82,194.38,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.30,162.88,0.00,0.00,0.00 ,,258.85,107.62,226.62,109.08,177.78,107.18,195.36,102.78,322.34,105.79,199.27,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.23,162.82,0.00,0.00,0.00 ,,255.92,107.66,221.73,109.08,180.71,107.14,191.45,102.78,332.11,105.79,205.13,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.36,162.88,0.00,0.00,0.00 ,,248.11,107.58,213.92,109.08,173.87,107.18,180.71,102.75,343.83,105.82,208.06,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.30,162.82,0.00,0.00,0.00 ,,245.18,107.62,210.01,109.08,168.01,107.22,174.85,102.86,350.67,105.82,219.78,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,162.82,0.00,0.00,0.00 ,,244.20,107.58,210.01,109.05,174.85,107.18,175.82,102.75,348.72,105.82,215.87,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.23,162.88,0.00,0.00,0.00 ,,241.27,107.62,205.13,109.16,168.99,107.29,176.80,102.78,341.88,105.75,214.90,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.17,162.88,0.00,0.00,0.00 ,,237.36,107.62,204.15,109.12,158.24,107.22,172.89,102.78,337.00,105.71,215.87,98.61,
0.000,0.000,0.000,0.006,0.000,0.000, ,157.89,161.23,162.95,0.00,0.00,0.00 ,,231.50,107.58,201.22,109.01,162.15,107.29,168.01,102.78,337.97,105.82,227.59,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.23,162.88,0.00,0.00,0.00 ,,230.53,107.58,198.29,109.12,157.26,107.18,170.94,102.71,337.97,105.79,227.59,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.23,162.88,0.00,0.00,0.00 ,,235.41,107.58,205.13,109.12,169.96,107.18,182.66,102.75,327.23,105.79,224.66,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.23,162.82,0.00,0.00,0.00 ,,241.27,107.55,210.01,109.05,174.85,107.18,189.50,102.75,320.39,105.75,219.78,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.30,162.82,0.00,0.00,0.00 ,,246.15,107.55,210.99,109.08,168.99,107.29,198.29,102.75,315.51,105.82,219.78,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.17,162.95,0.00,0.00,0.00 ,,251.04,107.51,205.13,109.05,170.94,107.18,202.20,102.75,317.46,105.79,216.85,98.64,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.89,161.23,162.88,0.00,0.00,0.00 ,,258.85,107.55,204.15,109.05,175.82,107.22,204.15,102.78,314.53,105.82,216.85,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.17,162.88,0.00,0.00,0.00 ,,269.60,107.55,208.06,109.12,180.71,107.22,210.01,102.78,310.62,105.82,216.85,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.70,161.17,162.95,0.00,0.00,0.00 ,,279.37,107.58,207.08,109.12,188.52,107.29,211.97,102.78,311.60,105.79,210.99,98.68,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.83,161.04,162.82,0.00,0.00,0.00 ,,283.27,107.51,210.99,109.05,184.62,107.14,215.87,102.71,315.51,105.82,212.94,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.11,162.88,0.00,0.00,0.00 ,,283.27,107.55,210.99,109.12,188.52,107.22,214.90,102.78,322.34,105.86,205.13,98.61,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.95,161.04,162.88,0.00,0.00,0.00 ,,282.30,107.58,214.90,109.08,187.55,107.25,216.85,102.75,340.90,105.75,206.11,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.04,162.82,0.00,0.00,0.00 ,,277.41,107.58,211.97,109.01,180.71,107.14,207.08,102.75,354.58,105.75,203.17,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.17,162.88,0.00,0.00,0.00 ,,276.43,107.55,213.92,109.08,176.80,107.14,199.27,102.75,364.35,105.68,197.31,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.17,162.88,0.00,0.00,0.00 ,,283.27,107.51,215.87,109.05,174.85,107.18,198.29,102.75,365.32,105.75,197.31,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.04,162.82,0.00,0.00,0.00 ,,294.02,107.55,220.76,109.01,176.80,107.14,197.31,102.71,367.28,105.71,195.36,98.75,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.17,162.88,0.00,0.00,0.00 ,,301.83,107.44,222.71,109.05,171.92,107.14,196.34,102.75,366.30,105.71,197.31,98.61,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.14,161.17,162.88,0.00,0.00,0.00 ,,299.88,107.58,218.80,109.08,174.85,107.03,192.43,102.71,370.21,105.68,196.34,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.23,162.88,0.00,0.00,0.00 ,,303.79,107.51,222.71,109.01,176.80,107.14,197.31,102.71,363.37,105.75,201.22,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.36,162.75,0.00,0.00,0.00 ,,313.55,107.44,236.39,109.08,199.27,107.11,208.06,102.71,347.74,105.79,201.22,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.36,162.75,0.00,0.00,0.00 ,,323.32,107.51,247.13,109.01,209.04,107.18,213.92,102.71,334.07,105.75,218.80,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,162.88,0.00,0.00,0.00 ,,328.21,107.44,249.08,108.94,208.06,107.11,217.83,102.71,325.27,105.75,222.71,98.68,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.89,161.23,162.82,0.00,0.00,0.00 ,,334.07,107.44,250.06,109.01,203.17,107.22,216.85,102.75,325.27,105.79,231.50,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.83,161.30,162.82,0.00,0.00,0.00 ,,340.90,107.47,253.97,109.05,202.20,107.11,217.83,102.71,328.21,105.75,243.22,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.89,161.30,162.82,0.00,0.00,0.00 ,,343.83,107.51,266.67,108.97,205.13,107.11,223.69,102.71,332.11,105.75,248.11,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.30,162.68,0.00,0.00,0.00 ,,337.00,107.47,268.62,109.01,204.15,107.18,217.83,102.75,335.04,105.71,243.22,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.76,161.17,162.68,0.00,0.00,0.00 ,,328.21,107.44,264.71,109.05,208.06,107.11,212.94,102.71,340.90,105.75,247.13,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.76,161.17,162.75,0.00,0.00,0.00 ,,330.16,107.47,268.62,109.05,199.27,107.14,210.01,102.71,346.76,105.75,251.04,98.53,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.89,160.98,162.82,0.00,0.00,0.00 ,,320.39,107.47,260.81,109.05,199.27,107.14,202.20,102.71,351.65,105.71,251.04,98.57,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.89,161.17,162.55,0.00,0.00,0.00 ,,311.60,107.58,252.99,108.97,188.52,107.11,194.38,102.75,364.35,105.68,250.06,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.23,162.62,0.00,0.00,0.00 ,,293.04,107.55,240.29,108.97,179.73,107.07,182.66,102.75,368.25,105.71,248.11,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.23,162.75,0.00,0.00,0.00 ,,278.39,107.36,229.55,108.97,168.01,107.14,178.75,102.71,371.18,105.68,243.22,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.17,162.62,0.00,0.00,0.00 ,,272.53,107.47,221.73,109.05,165.08,107.14,177.78,102.75,376.07,105.68,237.36,98.64,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.30,162.62,0.00,0.00,0.00 ,,271.55,107.55,216.85,108.94,154.33,107.18,176.80,102.71,371.18,105.68,230.53,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.36,162.75,0.00,0.00,0.00 ,,276.43,107.44,210.01,109.05,160.20,107.03,181.68,102.64,369.23,105.64,228.57,98.61,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.20,161.36,162.68,0.00,0.00,0.00 ,,288.16,107.40,210.01,109.01,157.26,107.22,189.50,102.71,356.53,105.75,219.78,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.42,162.68,0.00,0.00,0.00 ,,303.79,107.44,214.90,108.94,167.03,107.14,198.29,102.71,342.86,105.64,218.80,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.61,162.68,0.00,0.00,0.00 ,,312.58,107.47,211.97,109.01,167.03,107.14,208.06,102.67,334.07,105.71,212.94,98.53,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.49,162.62,0.00,0.00,0.00 ,,312.58,107.47,207.08,109.08,166.06,107.07,216.85,102.64,328.21,105.68,215.87,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.61,162.55,0.00,0.00,0.00 ,,309.65,107.47,199.27,109.05,161.17,107.11,223.69,102.71,324.30,105.71,212.94,98.50,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.20,161.55,162.48,0.00,0.00,0.00 ,,306.72,107.47,200.24,109.05,159.22,107.07,228.57,102.67,321.37,105.75,210.99,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.42,162.55,0.00,0.00,0.00 ,,300.85,107.51,200.24,109.08,165.08,107.22,234.43,102.71,321.37,105.79,210.99,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.42,162.55,0.00,0.00,0.00 ,,296.95,107.58,199.27,109.05,162.15,107.25,236.39,102.71,322.34,105.75,208.06,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.42,162.62,0.00,0.00,0.00 ,,294.02,107.51,204.15,108.97,169.96,107.11,234.43,102.71,324.30,105.75,208.06,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.42,162.62,0.00,0.00,0.00 ,,293.04,107.51,204.15,109.08,165.08,107.25,229.55,102.67,322.34,105.75,207.08,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.42,162.55,0.00,0.00,0.00 ,,291.09,107.62,201.22,109.01,163.13,107.14,222.71,102.71,335.04,105.71,200.24,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.49,162.48,0.00,0.00,0.00 ,,295.97,107.51,201.22,108.97,157.26,107.14,215.87,102.71,347.74,105.71,207.08,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.42,162.55,0.00,0.00,0.00 ,,303.79,107.44,200.24,109.01,158.24,107.18,208.06,102.67,359.46,105.68,203.17,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.49,162.55,0.00,0.00,0.00 ,,302.81,107.51,197.31,109.08,156.29,107.07,204.15,102.64,367.28,105.68,205.13,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.49,162.55,0.00,0.00,0.00 ,,298.90,107.51,195.36,109.01,147.50,107.22,198.29,102.75,370.21,105.68,205.13,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.55,162.62,0.00,0.00,0.00 ,,290.11,107.44,195.36,108.94,152.38,107.07,195.36,102.71,364.35,105.68,200.24,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.55,162.62,0.00,0.00,0.00 ,,290.11,107.47,195.36,108.94,146.52,107.07,197.31,102.67,352.63,105.68,204.15,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.55,162.55,0.00,0.00,0.00 ,,294.99,107.44,199.27,108.90,153.36,107.22,201.22,102.67,334.07,105.68,202.20,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.68,162.55,0.00,0.00,0.00 ,,299.88,107.40,207.08,109.05,154.33,107.11,205.13,102.71,320.39,105.68,201.22,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.61,162.48,0.00,0.00,0.00 ,,315.51,107.40,221.73,108.97,157.26,107.14,210.01,102.64,310.62,105.71,205.13,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.68,162.48,0.00,0.00,0.00 ,,323.32,107.51,236.39,108.97,158.24,107.29,213.92,102.67,298.90,105.71,199.27,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.68,162.55,0.00,0.00,0.00 ,,321.37,107.55,250.06,108.94,164.10,107.11,212.94,102.67,295.97,105.79,201.22,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.68,162.62,0.00,0.00,0.00 ,,318.44,107.36,260.81,108.97,168.01,107.11,212.94,102.71,301.83,105.68,203.17,98.64,
0.000,0.000,0.000,0.003,0.000,0.006, ,158.20,161.68,162.48,0.00,0.00,0.00 ,,312.58,107.51,268.62,108.90,171.92,107.14,210.01,102.67,306.72,105.68,197.31,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.68,162.55,0.00,0.00,0.00 ,,316.48,107.44,279.37,108.90,175.82,107.22,207.08,102.67,316.48,105.71,194.38,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.55,162.42,0.00,0.00,0.00 ,,323.32,107.51,279.37,108.94,185.59,107.25,202.20,102.71,324.30,105.68,190.48,98.57,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.68,162.48,0.00,0.00,0.00 ,,323.32,107.51,270.57,108.86,183.64,107.18,198.29,102.71,331.14,105.68,184.62,98.61,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.74,162.48,0.00,0.00,0.00 ,,309.65,107.44,257.88,108.90,174.85,107.07,194.38,102.64,337.97,105.64,176.80,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.68,162.48,0.00,0.00,0.00 ,,298.90,107.51,250.06,108.90,173.87,107.22,186.57,102.71,342.86,105.68,174.85,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.80,162.55,0.00,0.00,0.00 ,,286.20,107.58,247.13,108.90,170.94,107.11,188.52,102.71,346.76,105.71,174.85,98.61,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.80,162.62,0.00,0.00,0.00 ,,271.55,107.51,243.22,108.94,168.01,107.25,185.59,102.71,346.76,105.64,173.87,98.57,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.14,161.93,162.62,0.00,0.00,0.00 ,,258.85,107.44,236.39,108.94,164.10,107.11,182.66,102.64,356.53,105.68,172.89,98.50,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.20,161.87,162.55,0.00,0.00,0.00 ,,265.69,107.44,228.57,108.94,150.43,107.14,179.73,102.75,364.35,105.64,170.94,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.80,162.62,0.00,0.00,0.00 ,,278.39,107.44,220.76,108.94,150.43,107.11,182.66,102.71,363.37,105.71,172.89,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.87,162.55,0.00,0.00,0.00 ,,290.11,107.44,213.92,109.01,156.29,107.18,186.57,102.64,359.46,105.68,170.94,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.74,162.48,0.00,0.00,0.00 ,,298.90,107.47,212.94,108.90,156.29,107.18,185.59,102.71,350.67,105.71,160.20,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.74,162.55,0.00,0.00,0.00 ,,303.79,107.44,212.94,108.94,156.29,107.14,188.52,102.64,346.76,105.64,169.96,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.74,162.55,0.00,0.00,0.00 ,,303.79,107.44,214.90,109.05,158.24,107.11,188.52,102.64,342.86,105.64,168.01,98.64,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.87,162.55,0.00,0.00,0.00 ,,302.81,107.47,218.80,108.97,156.29,107.14,189.50,102.67,331.14,105.71,173.87,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.80,162.55,0.00,0.00,0.00 ,,300.85,107.55,221.73,108.94,160.20,107.14,189.50,102.71,327.23,105.68,176.80,98.64,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.80,162.55,0.00,0.00,0.00 ,,294.99,107.44,221.73,108.97,163.13,107.14,191.45,102.71,330.16,105.68,172.89,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.80,162.55,0.00,0.00,0.00 ,,292.06,107.44,216.85,109.01,169.96,107.14,188.52,102.71,327.23,105.68,169.96,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.80,162.55,0.00,0.00,0.00 ,,291.09,107.55,216.85,108.97,170.94,107.07,186.57,102.67,320.39,105.68,165.08,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.87,162.55,0.00,0.00,0.00 ,,289.13,107.44,221.73,108.90,173.87,106.92,184.62,102.64,311.60,105.68,167.03,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.80,162.48,0.00,0.00,0.00 ,,281.32,107.44,221.73,108.97,173.87,107.14,184.62,102.64,307.69,105.68,163.13,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.80,162.42,0.00,0.00,0.00 ,,272.53,107.47,217.83,108.94,174.85,107.00,181.68,102.60,306.72,105.64,159.22,98.46,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.27,161.80,162.48,0.00,0.00,0.00 ,,274.48,107.47,225.64,109.01,172.89,107.07,176.80,102.71,310.62,105.68,172.89,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.87,162.55,0.00,0.00,0.00 ,,274.48,107.47,227.59,108.90,181.68,107.03,176.80,102.64,314.53,105.68,173.87,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.27,161.80,162.55,0.00,0.00,0.00 ,,275.46,107.55,231.50,108.90,186.57,107.07,178.75,102.67,308.67,105.71,176.80,98.46,
0.000,0.000,0.000,0.000,0.003,0.006, ,158.33,161.87,162.55,0.00,0.00,0.00 ,,278.39,107.44,242.25,108.83,186.57,107.03,175.82,102.67,311.60,105.64,190.48,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.87,162.55,0.00,0.00,0.00 ,,286.20,107.36,252.01,108.86,188.52,107.11,175.82,102.60,324.30,105.64,195.36,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.33,161.87,162.55,0.00,0.00,0.00 ,,298.90,107.40,257.88,108.97,188.52,107.00,178.75,102.64,337.97,105.64,198.29,98.46,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.33,161.99,162.55,0.00,0.00,0.00 ,,311.60,107.36,266.67,108.90,193.41,107.07,183.64,102.67,348.72,105.60,210.01,98.57,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.87,162.55,0.00,0.00,0.00 ,,322.34,107.36,267.64,108.90,189.50,106.96,185.59,102.67,354.58,105.64,207.08,98.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.80,162.48,0.00,0.00,0.00 ,,333.09,107.36,267.64,108.83,186.57,107.00,189.50,102.67,360.44,105.64,216.85,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.87,162.62,0.00,0.00,0.00 ,,337.97,107.47,266.67,108.86,181.68,107.03,194.38,102.60,368.25,105.57,215.87,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.74,162.62,0.00,0.00,0.00 ,,341.88,107.44,256.90,108.90,184.62,107.11,195.36,102.64,370.21,105.60,227.59,98.46,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.27,161.74,162.68,0.00,0.00,0.00 ,,350.67,107.33,250.06,108.86,183.64,107.11,198.29,102.64,369.23,105.64,230.53,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.74,162.62,0.00,0.00,0.00 ,,349.69,107.33,242.25,108.83,184.62,107.00,200.24,102.67,370.21,105.60,238.34,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.80,162.62,0.00,0.00,0.00 ,,342.86,107.40,236.39,108.94,181.68,107.11,203.17,102.64,367.28,105.64,241.27,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.61,162.62,0.00,0.00,0.00 ,,339.93,107.36,236.39,108.97,187.55,107.11,210.99,102.64,362.39,105.60,247.13,98.53,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,161.55,162.68,0.00,0.00,0.00 ,,334.07,107.44,227.59,108.86,197.31,107.03,221.73,102.60,355.56,105.60,257.88,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.61,162.75,0.00,0.00,0.00 ,,327.23,107.51,220.76,108.86,194.38,107.07,225.64,102.64,352.63,105.60,261.78,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.68,162.62,0.00,0.00,0.00 ,,319.41,107.36,214.90,108.94,202.20,107.07,228.57,102.60,350.67,105.60,261.78,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,161.74,162.62,0.00,0.00,0.00 ,,314.53,107.47,210.99,108.94,201.22,107.11,231.50,102.56,348.72,105.60,268.62,98.35,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.74,162.55,0.00,0.00,0.00 ,,313.55,107.36,208.06,108.94,211.97,107.07,234.43,102.64,344.81,105.68,272.53,98.46,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.39,161.61,162.48,0.00,0.00,0.00 ,,312.58,107.33,207.08,108.90,214.90,107.03,232.48,102.60,345.79,105.53,279.37,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.74,162.48,0.00,0.00,0.00 ,,308.67,107.40,200.24,108.94,205.13,107.14,222.71,102.60,355.56,105.57,278.39,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.74,162.62,0.00,0.00,0.00 ,,302.81,107.40,197.31,108.94,203.17,106.96,216.85,102.56,369.23,105.57,284.25,98.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.68,162.62,0.00,0.00,0.00 ,,301.83,107.40,200.24,108.97,200.24,107.00,216.85,102.60,382.91,105.60,279.37,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,161.74,162.55,0.00,0.00,0.00 ,,309.65,107.44,204.15,108.90,200.24,107.03,215.87,102.56,387.79,105.53,283.27,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.58,161.74,162.62,0.00,0.00,0.00 ,,308.67,107.40,203.17,108.90,205.13,107.03,215.87,102.60,382.91,105.60,276.43,98.46,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,161.74,162.62,0.00,0.00,0.00 ,,304.76,107.33,197.31,108.94,200.24,107.03,213.92,102.60,375.09,105.60,270.57,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,161.80,162.62,0.00,0.00,0.00 ,,308.67,107.33,196.34,108.94,191.45,107.03,212.94,102.67,379.00,105.49,271.55,98.21,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,161.80,162.62,0.00,0.00,0.00 ,,307.69,107.47,200.24,108.86,184.62,106.96,213.92,102.56,382.91,105.57,261.78,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,161.74,162.68,0.00,0.00,0.00 ,,310.62,107.40,203.17,108.86,189.50,106.96,216.85,102.56,381.93,105.53,257.88,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.74,162.62,0.00,0.00,0.00 ,,319.41,107.44,210.99,108.90,181.68,107.03,219.78,102.60,376.07,105.57,255.92,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,161.80,162.62,0.00,0.00,0.00 ,,320.39,107.33,216.85,108.83,184.62,106.96,222.71,102.56,362.39,105.57,249.08,98.35,
0.000,0.000,0.000,0.003,0.000,0.009, ,159.02,161.99,162.75,0.00,0.00,0.00 ,,323.32,107.40,220.76,108.86,187.55,107.07,222.71,102.49,355.56,105.57,243.22,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,161.99,162.75,0.00,0.00,0.00 ,,320.39,107.44,220.76,108.94,184.62,107.03,216.85,102.60,355.56,105.57,240.29,98.35,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.02,162.06,162.75,0.00,0.00,0.00 ,,318.44,107.36,231.50,108.83,184.62,106.96,210.99,102.56,355.56,105.57,238.34,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,162.18,162.68,0.00,0.00,0.00 ,,316.48,107.33,241.27,108.79,187.55,107.03,211.97,102.53,356.53,105.57,235.41,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.31,162.62,0.00,0.00,0.00 ,,314.53,107.47,245.18,108.86,187.55,107.11,208.06,102.64,352.63,105.53,232.48,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.31,162.75,0.00,0.00,0.00 ,,311.60,107.29,243.22,108.83,194.38,106.92,204.15,102.60,356.53,105.53,230.53,98.46,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.09,162.31,162.75,0.00,0.00,0.00 ,,310.62,107.40,231.50,108.86,180.71,107.18,192.43,102.60,369.23,105.57,232.48,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.31,162.75,0.00,0.00,0.00 ,,317.46,107.44,224.66,108.94,184.62,107.11,188.52,102.60,379.00,105.60,235.41,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.37,162.88,0.00,0.00,0.00 ,,319.41,107.47,224.66,108.83,183.64,107.03,184.62,102.64,379.00,105.57,230.53,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.25,162.82,0.00,0.00,0.00 ,,313.55,107.44,221.73,108.90,188.52,107.07,179.73,102.60,369.23,105.53,229.55,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.25,162.82,0.00,0.00,0.00 ,,308.67,107.40,217.83,108.90,193.41,107.03,178.75,102.60,360.44,105.57,219.78,98.50,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.34,162.25,162.88,0.00,0.00,0.00 ,,302.81,107.36,220.76,108.83,186.57,106.96,170.94,102.60,350.67,105.60,215.87,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.18,162.95,0.00,0.00,0.00 ,,301.83,107.33,228.57,108.83,183.64,107.07,169.96,102.60,343.83,105.60,215.87,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.25,162.95,0.00,0.00,0.00 ,,304.76,107.36,232.48,108.86,184.62,106.96,173.87,102.56,334.07,105.57,215.87,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.25,162.95,0.00,0.00,0.00 ,,305.74,107.33,237.36,108.79,180.71,106.85,175.82,102.60,326.25,105.53,221.73,98.39,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.28,162.43,163.01,0.00,0.00,0.00 ,,304.76,107.36,238.34,108.79,186.57,107.00,173.87,102.56,316.48,105.57,221.73,98.50,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.34,162.50,162.95,0.00,0.00,0.00 ,,302.81,107.36,241.27,108.72,194.38,106.96,178.75,102.56,302.81,105.57,222.71,98.50,
0.000,0.000,0.000,0.003,0.000,0.003, ,159.34,162.56,162.88,0.00,0.00,0.00 ,,294.99,107.40,245.18,108.83,204.15,106.96,185.59,102.53,293.04,105.60,227.59,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.69,162.88,0.00,0.00,0.00 ,,288.16,107.33,246.15,108.86,213.92,106.96,187.55,102.60,287.18,105.64,227.59,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.75,163.08,0.00,0.00,0.00 ,,281.32,107.33,252.01,108.79,217.83,107.03,187.55,102.60,287.18,105.64,233.46,98.46,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.34,162.75,163.08,0.00,0.00,0.00 ,,278.39,107.44,256.90,108.79,222.71,107.03,184.62,102.64,293.04,105.60,232.48,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.75,163.01,0.00,0.00,0.00 ,,274.48,107.44,252.01,108.83,223.69,107.00,179.73,102.64,297.92,105.64,227.59,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.81,163.08,0.00,0.00,0.00 ,,265.69,107.40,241.27,108.83,217.83,107.00,172.89,102.64,313.55,105.60,232.48,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.81,163.08,0.00,0.00,0.00 ,,263.74,107.40,233.46,108.75,208.06,106.92,161.17,102.64,327.23,105.57,235.41,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.81,163.15,0.00,0.00,0.00 ,,271.55,107.40,228.57,108.86,199.27,107.11,152.38,102.64,336.02,105.60,233.46,98.46,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.81,163.15,0.00,0.00,0.00 ,,278.39,107.47,225.64,108.94,200.24,107.07,151.40,102.64,337.00,105.57,232.48,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.75,163.15,0.00,0.00,0.00 ,,278.39,107.44,225.64,108.86,191.45,106.89,151.40,102.60,342.86,105.53,222.71,98.50,
0.000,0.000,0.000,0.006,0.000,0.000, ,159.47,162.75,163.28,0.00,0.00,0.00 ,,284.25,107.40,224.66,108.79,187.55,107.00,149.45,102.64,344.81,105.53,224.66,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.69,163.21,0.00,0.00,0.00 ,,296.95,107.44,224.66,108.79,184.62,106.89,150.43,102.53,342.86,105.49,214.90,98.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.81,163.28,0.00,0.00,0.00 ,,310.62,107.47,223.69,108.75,180.71,106.92,155.31,102.60,339.93,105.53,215.87,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.47,162.62,163.28,0.00,0.00,0.00 ,,319.41,107.29,217.83,108.83,175.82,106.92,160.20,102.64,337.00,105.53,217.83,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.35,0.00,0.00,0.00 ,,330.16,107.29,216.85,108.83,172.89,107.03,171.92,102.49,327.23,105.53,212.94,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.28,162.75,163.28,0.00,0.00,0.00 ,,349.69,107.33,216.85,108.79,173.87,107.29,187.55,102.49,316.48,105.60,207.08,98.50,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.75,163.21,0.00,0.00,0.00 ,,361.42,107.33,217.83,108.79,177.78,107.03,200.24,102.56,300.85,105.60,208.06,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.28,0.00,0.00,0.00 ,,373.14,107.33,217.83,108.83,177.78,106.96,213.92,102.53,293.04,105.53,204.15,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.75,163.35,0.00,0.00,0.00 ,,376.07,107.18,224.66,108.86,172.89,106.92,224.66,102.53,290.11,105.60,202.20,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.34,162.81,163.48,0.00,0.00,0.00 ,,380.95,107.25,238.34,108.86,174.85,107.11,237.36,102.56,291.09,105.68,199.27,98.57,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.34,162.75,163.41,0.00,0.00,0.00 ,,381.93,107.33,250.06,108.83,184.62,107.03,241.27,102.53,293.04,105.57,195.36,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.28,0.00,0.00,0.00 ,,379.00,107.40,259.83,108.79,175.82,107.22,240.29,102.56,296.95,105.57,188.52,98.61,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.40,162.81,163.48,0.00,0.00,0.00 ,,364.35,107.29,262.76,108.75,170.94,107.00,235.41,102.53,310.62,105.60,195.36,98.46,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.88,163.48,0.00,0.00,0.00 ,,352.63,107.29,258.85,108.75,170.94,107.03,231.50,102.49,323.32,105.57,192.43,98.46,
0.000,0.000,0.000,0.003,0.000,0.000, ,159.40,162.88,163.48,0.00,0.00,0.00 ,,339.93,107.40,252.01,108.83,169.96,106.92,230.53,102.53,327.23,105.57,188.52,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.48,0.00,0.00,0.00 ,,332.11,107.36,245.18,108.83,177.78,107.11,225.64,102.56,332.11,105.53,192.43,98.24,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.40,162.75,163.61,0.00,0.00,0.00 ,,327.23,107.33,238.34,108.79,169.96,107.03,221.73,102.49,335.04,105.49,184.62,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.40,162.81,163.55,0.00,0.00,0.00 ,,333.09,107.36,227.59,108.79,170.94,107.03,219.78,102.49,335.04,105.53,192.43,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.81,163.55,0.00,0.00,0.00 ,,337.00,107.29,222.71,108.75,167.03,106.92,222.71,102.53,333.09,105.49,183.64,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.34,162.94,163.48,0.00,0.00,0.00 ,,333.09,107.40,213.92,108.83,168.01,106.96,222.71,102.56,335.04,105.49,186.57,98.35,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.28,162.94,163.61,0.00,0.00,0.00 ,,326.25,107.29,215.87,108.75,167.03,106.92,222.71,102.49,336.02,105.53,182.66,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.21,162.81,163.55,0.00,0.00,0.00 ,,321.37,107.22,215.87,108.75,176.80,106.89,227.59,102.49,336.02,105.53,190.48,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.81,163.48,0.00,0.00,0.00 ,,321.37,107.22,216.85,108.86,176.80,107.03,231.50,102.53,330.16,105.57,181.68,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.15,162.88,163.55,0.00,0.00,0.00 ,,321.37,107.25,215.87,108.83,186.57,106.96,233.46,102.49,324.30,105.57,178.75,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.75,163.55,0.00,0.00,0.00 ,,323.32,107.44,219.78,108.75,180.71,106.96,234.43,102.45,323.32,105.49,175.82,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.15,162.69,163.61,0.00,0.00,0.00 ,,319.41,107.29,224.66,108.83,190.48,107.00,230.53,102.45,320.39,105.53,172.89,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,159.09,162.75,163.55,0.00,0.00,0.00 ,,318.44,107.36,238.34,108.79,190.48,107.03,234.43,102.49,315.51,105.57,168.99,98.61,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.02,162.75,163.55,0.00,0.00,0.00 ,,315.51,107.29,254.95,108.75,193.41,107.07,238.34,102.53,312.58,105.53,169.96,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.02,162.62,163.61,0.00,0.00,0.00 ,,308.67,107.36,262.76,108.83,196.34,106.92,240.29,102.45,310.62,105.57,162.15,98.46,
0.000,0.000,0.000,0.000,0.000,0.006, ,159.02,162.62,163.55,0.00,0.00,0.00 ,,302.81,107.40,269.60,108.83,190.48,106.96,240.29,102.53,313.55,105.53,161.17,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,159.09,162.69,163.61,0.00,0.00,0.00 ,,297.92,107.36,276.43,108.72,188.52,107.00,235.41,102.53,317.46,105.57,162.15,98.53,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.90,162.56,163.55,0.00,0.00,0.00 ,,289.13,107.29,281.32,108.75,186.57,107.00,240.29,102.53,319.41,105.53,159.22,98.46,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.83,162.50,163.68,0.00,0.00,0.00 ,,288.16,107.40,285.23,108.72,183.64,107.00,235.41,102.49,320.39,105.53,163.13,98.53,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.77,162.50,163.61,0.00,0.00,0.00 ,,283.27,107.47,296.95,108.68,175.82,106.89,234.43,102.49,328.21,105.49,161.17,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.50,163.61,0.00,0.00,0.00 ,,278.39,107.36,301.83,108.68,168.01,107.00,236.39,102.45,333.09,105.53,169.96,98.50,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.83,162.50,163.55,0.00,0.00,0.00 ,,277.41,107.22,301.83,108.64,167.03,106.78,237.36,102.45,337.97,105.49,172.89,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.43,163.61,0.00,0.00,0.00 ,,277.41,107.36,301.83,108.68,159.22,107.03,240.29,102.42,341.88,105.49,168.01,98.50,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.83,162.31,163.48,0.00,0.00,0.00 ,,277.41,107.29,301.83,108.64,162.15,106.92,241.27,102.45,342.86,105.49,175.82,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,162.31,163.48,0.00,0.00,0.00 ,,280.34,107.25,294.99,108.75,157.26,107.00,243.22,102.49,341.88,105.42,176.80,98.35,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.96,162.18,163.48,0.00,0.00,0.00 ,,281.32,107.25,291.09,108.68,149.45,107.03,243.22,102.49,339.93,105.46,173.87,98.39,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.96,161.99,163.55,0.00,0.00,0.00 ,,284.25,107.33,288.16,108.64,159.22,106.96,246.15,102.45,338.95,105.53,175.82,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.90,161.93,163.55,0.00,0.00,0.00 ,,282.30,107.33,283.27,108.68,167.03,107.00,247.13,102.45,337.97,105.49,172.89,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.96,161.87,163.55,0.00,0.00,0.00 ,,285.23,107.36,273.50,108.72,168.01,106.96,247.13,102.45,336.02,105.49,172.89,98.35,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.83,161.74,163.48,0.00,0.00,0.00 ,,287.18,107.25,266.67,108.75,168.99,106.85,247.13,102.45,330.16,105.53,175.82,98.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.71,161.87,163.48,0.00,0.00,0.00 ,,287.18,107.25,259.83,108.79,169.96,107.00,249.08,102.49,329.18,105.57,172.89,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.65,161.87,163.55,0.00,0.00,0.00 ,,285.23,107.33,252.99,108.75,169.96,106.96,255.92,102.45,329.18,105.49,176.80,98.39,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.65,161.80,163.48,0.00,0.00,0.00 ,,281.32,107.40,249.08,108.68,169.96,107.03,262.76,102.45,323.32,105.53,170.94,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.93,163.48,0.00,0.00,0.00 ,,275.46,107.40,246.15,108.72,175.82,106.92,267.64,102.42,322.34,105.53,175.82,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.93,163.55,0.00,0.00,0.00 ,,271.55,107.33,241.27,108.75,173.87,106.92,267.64,102.42,316.48,105.49,173.87,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,161.99,163.48,0.00,0.00,0.00 ,,275.46,107.36,240.29,108.75,170.94,106.89,268.62,102.42,316.48,105.53,173.87,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.80,163.35,0.00,0.00,0.00 ,,274.48,107.36,238.34,108.75,168.01,107.00,270.57,102.45,316.48,105.53,176.80,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.58,161.74,163.35,0.00,0.00,0.00 ,,277.41,107.36,242.25,108.68,170.94,106.89,267.64,102.45,320.39,105.49,193.41,98.35,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.52,161.61,163.28,0.00,0.00,0.00 ,,274.48,107.36,244.20,108.72,168.01,107.00,270.57,102.38,328.21,105.49,201.22,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.42,163.08,0.00,0.00,0.00 ,,268.62,107.29,244.20,108.79,167.03,106.96,274.48,102.42,333.09,105.49,210.01,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.30,163.15,0.00,0.00,0.00 ,,266.67,107.29,242.25,108.75,168.01,106.96,274.48,102.42,336.02,105.49,207.08,98.53,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.46,161.23,163.21,0.00,0.00,0.00 ,,263.74,107.29,238.34,108.68,163.13,106.96,267.64,102.38,345.79,105.42,209.04,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.46,161.17,163.15,0.00,0.00,0.00 ,,267.64,107.29,233.46,108.72,163.13,106.96,266.67,102.38,351.65,105.42,215.87,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.04,163.08,0.00,0.00,0.00 ,,271.55,107.33,235.41,108.72,172.89,107.00,267.64,102.45,355.56,105.46,219.78,98.46,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,161.23,163.08,0.00,0.00,0.00 ,,278.39,107.33,235.41,108.72,179.73,106.92,262.76,102.45,355.56,105.49,217.83,98.39,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.46,161.23,163.08,0.00,0.00,0.00 ,,282.30,107.33,230.53,108.75,186.57,106.81,267.64,102.42,358.49,105.46,215.87,98.24,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.17,163.01,0.00,0.00,0.00 ,,288.16,107.29,224.66,108.72,184.62,107.07,266.67,102.38,360.44,105.42,213.92,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.52,161.17,162.95,0.00,0.00,0.00 ,,292.06,107.29,222.71,108.72,190.48,106.92,268.62,102.38,359.46,105.49,210.01,98.46,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.39,161.36,162.95,0.00,0.00,0.00 ,,301.83,107.25,226.62,108.72,208.06,106.85,282.30,102.38,351.65,105.49,214.90,98.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.39,161.42,162.82,0.00,0.00,0.00 ,,305.74,107.25,231.50,108.79,217.83,106.85,286.20,102.42,337.97,105.42,207.08,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.30,162.82,0.00,0.00,0.00 ,,302.81,107.29,227.59,108.79,214.90,106.85,287.18,102.38,333.09,105.46,207.08,98.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.39,161.36,162.82,0.00,0.00,0.00 ,,301.83,107.33,229.55,108.61,221.73,106.92,283.27,102.42,330.16,105.49,215.87,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.42,162.75,0.00,0.00,0.00 ,,292.06,107.18,230.53,108.68,221.73,106.85,282.30,102.34,329.18,105.42,210.99,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.42,162.82,0.00,0.00,0.00 ,,294.99,107.40,231.50,108.72,224.66,106.89,282.30,102.42,324.30,105.42,215.87,98.28,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.33,161.42,162.75,0.00,0.00,0.00 ,,294.99,107.33,231.50,108.68,230.53,106.81,277.41,102.42,321.37,105.42,214.90,98.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.33,161.36,162.75,0.00,0.00,0.00 ,,291.09,107.22,227.59,108.79,221.73,106.96,270.57,102.42,323.32,105.49,210.01,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.27,161.23,162.68,0.00,0.00,0.00 ,,289.13,107.29,226.62,108.79,218.80,106.96,261.78,102.42,329.18,105.42,212.94,98.32,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.23,162.75,0.00,0.00,0.00 ,,285.23,107.40,226.62,108.68,216.85,107.00,255.92,102.45,338.95,105.46,202.20,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.17,162.68,0.00,0.00,0.00 ,,275.46,107.29,220.76,108.72,198.29,106.92,243.22,102.42,347.74,105.42,218.80,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.23,162.68,0.00,0.00,0.00 ,,270.57,107.36,224.66,108.68,197.31,106.81,234.43,102.45,352.63,105.42,214.90,98.35,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.20,161.17,162.75,0.00,0.00,0.00 ,,262.76,107.25,233.46,108.64,184.62,106.96,222.71,102.42,358.49,105.42,211.97,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.23,162.68,0.00,0.00,0.00 ,,263.74,107.29,241.27,108.68,187.55,106.92,218.80,102.42,361.42,105.38,215.87,98.24,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.23,162.68,0.00,0.00,0.00 ,,270.57,107.25,244.20,108.75,180.71,106.96,217.83,102.45,361.42,105.42,210.01,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,162.68,0.00,0.00,0.00 ,,274.48,107.33,249.08,108.68,172.89,106.96,210.01,102.45,362.39,105.42,211.97,98.24,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.23,162.68,0.00,0.00,0.00 ,,272.53,107.36,254.95,108.64,167.03,106.85,209.04,102.45,356.53,105.49,207.08,98.28,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.36,162.75,0.00,0.00,0.00 ,,275.46,107.29,268.62,108.68,177.78,107.00,219.78,102.45,342.86,105.42,201.22,98.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.30,162.68,0.00,0.00,0.00 ,,277.41,107.25,277.41,108.68,177.78,106.85,225.64,102.45,326.25,105.38,198.29,98.35,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.14,161.30,162.55,0.00,0.00,0.00 ,,277.41,107.29,283.27,108.64,173.87,106.81,227.59,102.42,318.44,105.42,206.11,98.28,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.36,162.68,0.00,0.00,0.00 ,,271.55,107.36,279.37,108.64,173.87,106.89,225.64,102.42,318.44,105.38,199.27,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.30,162.68,0.00,0.00,0.00 ,,268.62,107.33,275.46,108.64,173.87,106.92,221.73,102.38,322.34,105.42,201.22,98.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.23,162.62,0.00,0.00,0.00 ,,268.62,107.36,276.43,108.64,175.82,106.81,222.71,102.42,323.32,105.46,203.17,98.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.23,162.55,0.00,0.00,0.00 ,,270.57,107.36,272.53,108.72,181.68,107.00,222.71,102.42,323.32,105.49,199.27,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.23,162.55,0.00,0.00,0.00 ,,270.57,107.36,266.67,108.72,176.80,106.92,220.76,102.42,328.21,105.46,198.29,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.23,162.68,0.00,0.00,0.00 ,,267.64,107.25,255.92,108.68,177.78,106.96,218.80,102.42,328.21,105.42,197.31,98.24,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.30,162.62,0.00,0.00,0.00 ,,267.64,107.25,246.15,108.75,184.62,106.92,215.87,102.42,324.30,105.42,199.27,98.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.17,162.62,0.00,0.00,0.00 ,,268.62,107.29,242.25,108.68,179.73,106.78,215.87,102.49,329.18,105.49,190.48,98.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.30,162.55,0.00,0.00,0.00 ,,264.71,107.36,233.46,108.68,175.82,106.89,207.08,102.45,335.04,105.42,199.27,98.39,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.14,161.30,162.55,0.00,0.00,0.00 ,,253.97,107.25,223.69,108.72,172.89,106.92,206.11,102.45,338.95,105.42,201.22,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.30,162.55,0.00,0.00,0.00 ,,251.04,107.25,219.78,108.68,164.10,106.92,203.17,102.45,337.97,105.42,196.34,98.46,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.08,161.49,162.68,0.00,0.00,0.00 ,,244.20,107.25,218.80,108.68,163.13,106.85,200.24,102.42,335.04,105.42,199.27,98.32,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.08,161.42,162.75,0.00,0.00,0.00 ,,239.32,107.33,217.83,108.75,166.06,106.92,204.15,102.42,335.04,105.49,204.15,98.28,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.42,162.62,0.00,0.00,0.00 ,,240.29,107.29,219.78,108.75,166.06,106.85,212.94,102.42,325.27,105.42,195.36,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.49,162.62,0.00,0.00,0.00 ,,247.13,107.33,227.59,108.64,177.78,106.92,217.83,102.38,314.53,105.38,193.41,98.32,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.61,162.68,0.00,0.00,0.00 ,,252.99,107.25,226.62,108.72,180.71,106.92,218.80,102.38,306.72,105.42,189.50,98.39,
0.000,0.000,0.000,0.003,0.000,0.003, ,157.95,161.49,162.62,0.00,0.00,0.00 ,,259.83,107.33,225.64,108.61,179.73,106.85,218.80,102.38,299.88,105.42,185.59,98.46,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.55,162.68,0.00,0.00,0.00 ,,263.74,107.36,220.76,108.64,176.80,106.85,214.90,102.42,299.88,105.42,193.41,98.32,
0.000,0.000,0.000,0.000,0.000,0.003, ,158.01,161.49,162.62,0.00,0.00,0.00 ,,267.64,107.25,220.76,108.72,172.89,106.89,212.94,102.42,303.79,105.46,195.36,98.28,
0.000,0.000,0.000,0.003,0.000,0.000, ,157.95,161.42,162.55,0.00,0.00,0.00 ,,279.37,107.18,220.76,108.72,180.71,106.89,214.90,102.42,313.55,105.49,199.27,98.32,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.36,162.55,0.00,0.00,0.00 ,,291.09,107.25,216.85,108.72,179.73,106.92,211.97,102.45,320.39,105.49,204.15,98.32,
