SAP ID,109004149981,
0.000,0.000,0.000,0.000,0.000,0.003, ,157.95,161.42,162.62,0.00,0.00,0.00 ,,298.90,107.25,216.85,108.75,183.64,106.92,212.94,102.42,322.34,105.49,203.17,98.28,
0.000,0.000,0.000,0.000,0.000,0.009, ,157.89,161.42,162.68,0.00,0.00,0.00 ,,304.76,107.25,212.94,108.75,177.78,106.85,215.87,102.42,325.27,105.46,199.27,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,157.95,161.42,162.68,0.00,0.00,0.00 ,,305.74,107.33,209.04,108.68,180.71,106.89,209.04,102.38,329.18,105.38,200.24,98.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.95,161.36,162.68,0.00,0.00,0.00 ,,302.81,107.29,202.20,108.68,182.66,106.92,203.17,102.42,337.97,105.38,206.11,98.24,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.01,161.36,162.62,0.00,0.00,0.00 ,,297.92,107.25,194.38,108.79,179.73,106.85,196.34,102.45,337.97,105.42,204.15,98.46,
0.000,0.000,0.000,0.003,0.000,0.003, ,158.01,161.42,162.68,0.00,0.00,0.00 ,,291.09,107.25,194.38,108.75,178.75,106.81,185.59,102.49,338.95,105.38,207.08,98.46,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.08,161.42,162.68,0.00,0.00,0.00 ,,280.34,107.11,188.52,108.68,179.73,106.81,181.68,102.42,333.09,105.42,204.15,98.39,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.08,161.49,162.82,0.00,0.00,0.00 ,,278.39,107.29,191.45,108.72,173.87,107.03,175.82,102.49,332.11,105.38,204.15,98.24,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.01,161.49,162.75,0.00,0.00,0.00 ,,280.34,107.29,192.43,108.68,175.82,106.78,174.85,102.38,326.25,105.38,202.20,98.35,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.08,161.49,162.68,0.00,0.00,0.00 ,,280.34,107.25,197.31,108.68,184.62,106.96,178.75,102.38,317.46,105.38,201.22,98.35,
0.000,0.000,0.000,0.003,0.000,0.000, ,158.08,161.55,162.75,0.00,0.00,0.00 ,,275.46,107.29,199.27,108.75,190.48,106.85,184.62,102.42,306.72,105.42,195.36,98.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.61,162.62,0.00,0.00,0.00 ,,277.41,107.25,202.20,108.68,193.41,106.89,194.38,102.38,305.74,105.35,190.48,98.39,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.20,161.61,162.68,0.00,0.00,0.00 ,,278.39,107.36,203.17,108.72,191.45,106.92,206.11,102.38,302.81,105.49,193.41,98.28,
0.000,0.000,0.000,0.000,0.000,0.000, ,158.14,161.61,162.62,0.00,0.00,0.00 ,,280.34,107.33,202.20,108.72,193.41,107.00,210.01,102.45,299.88,105.42,190.48,98.32,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.14,161.74,162.88,0.00,0.00,0.00 ,,284.25,107.33,196.34,108.75,191.45,106.96,210.01,102.49,296.95,105.49,184.62,98.35,
0.000,0.000,0.000,0.000,0.000,0.006, ,158.20,161.80,162.75,0.00,0.00,0.00 ,,294.02,107.22,196.34,108.72,194.38,106.92,218.80,102.45,301.83,105.46,177.78,98.28,
0.000,0.000,0.000,0.000,0.000,0.009, ,158.20,161.68,162.68,0.00,0.00,0.00 ,,291.09,107.18,189.50,108.79,190.48,106.85,221.73,102.42,302.81,105.49,178.75,98.32,
0.000,0.000,0.000,0.006,0.006,0.023, ,158.14,161.68,162.68,0.00,0.00,0.00 ,,296.95,107.18,190.48,108.72,189.50,106.89,231.50,102.42,301.83,105.42,168.01,98.32,
0.000,0.000,0.000,0.015,0.018,0.032, ,158.08,161.61,162.68,0.00,0.00,0.00 ,,294.99,107.18,188.52,108.72,184.62,106.96,239.32,102.31,302.81,105.42,167.03,98.46,
0.000,0.000,0.000,0.029,0.035,0.047, ,158.08,161.42,162.75,0.00,0.00,0.00 ,,291.09,107.14,180.71,108.68,187.55,106.85,242.25,102.38,311.60,105.42,159.22,98.39,
0.000,0.000,0.000,0.050,0.050,0.056, ,158.08,161.49,162.75,0.00,0.00,0.00 ,,290.11,107.18,176.80,108.75,177.78,106.85,242.25,102.34,315.51,105.38,159.22,98.39,
0.000,0.000,0.000,0.067,0.064,0.070, ,157.95,161.42,162.62,0.00,0.00,0.00 ,,287.18,107.29,184.62,108.68,177.78,106.85,246.15,102.42,318.44,105.38,161.17,98.46,
0.000,0.000,0.000,0.082,0.082,0.088, ,157.95,161.42,162.68,0.00,0.00,0.00 ,,277.41,107.33,187.55,108.75,177.78,106.89,249.08,102.38,317.46,105.38,153.36,98.28,
0.000,0.000,0.000,0.100,0.094,0.097, ,157.95,161.49,162.75,0.00,0.00,0.00 ,,271.55,107.25,187.55,108.72,179.73,106.78,250.06,102.34,317.46,105.38,153.36,98.28,
0.000,0.000,0.000,0.117,0.111,0.117, ,157.95,161.55,162.75,0.00,0.00,0.00 ,,263.74,107.22,194.38,108.68,177.78,106.85,247.13,102.38,317.46,105.38,160.20,98.13,
0.000,0.000,0.000,0.129,0.126,0.132, ,158.01,161.68,162.75,0.00,0.00,0.00 ,,263.74,107.25,203.17,108.72,169.96,106.85,247.13,102.38,312.58,105.38,167.03,98.39,
0.000,0.000,0.000,0.144,0.138,0.149, ,158.08,161.68,162.75,0.00,0.00,0.00 ,,264.71,107.29,215.87,108.61,172.89,106.78,248.11,102.34,303.79,105.31,169.96,98.24,
0.000,0.000,0.000,0.164,0.161,0.170, ,158.08,161.61,162.68,0.00,0.00,0.00 ,,261.78,107.29,223.69,108.61,172.89,106.81,253.97,102.31,297.92,105.35,175.82,98.24,
0.000,0.000,0.000,0.182,0.173,0.179, ,158.14,161.55,162.75,0.00,0.00,0.00 ,,258.85,107.18,230.53,108.68,173.87,106.81,258.85,102.31,293.04,105.38,180.71,98.35,
0.000,0.000,0.000,0.193,0.193,0.202, ,158.20,161.61,162.75,0.00,0.00,0.00 ,,263.74,107.14,240.29,108.61,173.87,106.81,263.74,102.34,293.04,105.38,186.57,98.21,
0.000,0.000,0.000,0.214,0.205,0.214, ,158.27,161.80,162.75,0.00,0.00,0.00 ,,267.64,107.22,243.22,108.57,173.87,106.89,264.71,102.31,290.11,105.42,183.64,98.24,
0.000,0.000,0.000,0.223,0.214,0.226, ,158.27,161.68,162.75,0.00,0.00,0.00 ,,283.27,107.18,245.18,108.64,171.92,106.81,267.64,102.34,292.06,105.38,183.64,98.35,
0.000,0.000,0.000,0.240,0.234,0.243, ,158.20,161.68,162.68,0.00,0.00,0.00 ,,294.02,107.22,249.08,108.64,176.80,106.81,266.67,102.34,292.06,105.38,167.03,98.28,
0.000,0.000,0.000,0.252,0.246,0.252, ,158.20,161.61,162.75,0.00,0.00,0.00 ,,301.83,107.25,253.97,108.61,171.92,106.81,261.78,102.38,292.06,105.42,170.94,98.46,
0.000,0.000,0.000,0.270,0.264,0.270, ,158.27,161.68,162.75,0.00,0.00,0.00 ,,305.74,107.22,255.92,108.64,168.99,106.85,260.81,102.34,294.99,105.46,162.15,98.28,
0.000,0.000,0.000,0.284,0.270,0.281, ,158.20,161.55,162.68,0.00,0.00,0.00 ,,306.72,107.33,261.78,108.64,172.89,106.89,260.81,102.34,294.99,105.42,159.22,98.32,
0.000,0.000,0.000,0.293,0.281,0.293, ,158.27,161.68,162.82,0.00,0.00,0.00 ,,307.69,107.18,268.62,108.68,171.92,106.81,255.92,102.31,294.99,105.38,155.31,98.39,
0.000,0.000,0.000,0.308,0.296,0.299, ,158.27,161.55,162.62,0.00,0.00,0.00 ,,311.60,107.18,268.62,108.68,167.03,106.89,252.01,102.38,297.92,105.38,152.38,98.35,
0.000,0.000,0.000,0.319,0.308,0.314, ,158.20,161.49,162.68,0.00,0.00,0.00 ,,316.48,107.25,272.53,108.53,167.03,106.81,249.08,102.38,293.04,105.38,149.45,98.35,
0.000,0.000,0.000,0.331,0.314,0.319, ,158.20,161.55,162.68,0.00,0.00,0.00 ,,321.37,107.29,276.43,108.53,162.15,106.78,246.15,102.38,290.11,105.38,155.31,98.35,
0.000,0.000,0.000,0.337,0.322,0.328, ,158.20,161.68,162.75,0.00,0.00,0.00 ,,322.34,107.18,273.50,108.61,164.10,106.92,249.08,102.31,288.16,105.38,165.08,98.24,
0.000,0.000,0.000,0.343,0.328,0.334, ,158.20,161.55,162.68,0.00,0.00,0.00 ,,327.23,107.11,276.43,108.57,167.03,106.85,252.01,102.27,289.13,105.38,169.96,98.35,
0.000,0.000,0.000,0.352,0.337,0.343, ,158.27,161.55,162.62,0.00,0.00,0.00 ,,331.14,107.07,275.46,108.57,160.20,106.81,249.08,102.34,295.97,105.38,170.94,98.35,
0.000,0.000,0.000,0.358,0.337,0.340, ,158.20,161.61,162.55,0.00,0.00,0.00 ,,336.02,107.14,266.67,108.64,156.29,106.81,248.11,102.31,301.83,105.42,175.82,98.32,
0.000,0.000,0.000,0.358,0.337,0.337, ,158.20,161.74,162.62,0.00,0.00,0.00 ,,342.86,107.22,261.78,108.57,159.22,106.89,252.99,102.34,301.83,105.35,174.85,98.28,
0.000,0.000,0.000,0.358,0.340,0.343, ,158.14,161.68,162.62,0.00,0.00,0.00 ,,341.88,107.14,262.76,108.57,159.22,106.74,254.95,102.34,293.04,105.38,168.99,98.21,
0.000,0.000,0.000,0.358,0.340,0.346, ,158.27,161.68,162.68,0.00,0.00,0.00 ,,343.83,107.11,265.69,108.57,155.31,106.89,253.97,102.31,285.23,105.38,168.01,98.32,
0.000,0.000,0.000,0.360,0.343,0.346, ,158.14,161.61,162.62,0.00,0.00,0.00 ,,354.58,107.11,273.50,108.57,155.31,106.89,257.88,102.31,276.43,105.35,174.85,98.28,
0.000,0.000,0.000,0.358,0.343,0.343, ,158.27,161.55,162.55,0.00,0.00,0.00 ,,349.69,107.14,275.46,108.53,155.31,106.74,255.92,102.31,273.50,105.42,169.96,98.21,
0.000,0.000,0.000,0.355,0.337,0.343, ,158.20,161.55,162.55,0.00,0.00,0.00 ,,347.74,107.03,276.43,108.57,157.26,106.85,261.78,102.31,275.46,105.42,164.10,98.32,
0.000,0.000,0.000,0.358,0.334,0.346, ,158.27,161.49,162.55,0.00,0.00,0.00 ,,347.74,107.07,282.30,108.64,160.20,106.81,267.64,102.27,282.30,105.38,162.15,98.24,
0.000,0.000,0.000,0.349,0.319,0.331, ,158.27,161.61,162.55,0.00,0.00,0.00 ,,343.83,107.25,278.39,108.57,163.13,106.85,266.67,102.27,288.16,105.38,161.17,98.28,
0.000,0.000,0.000,0.346,0.314,0.325, ,158.27,161.68,162.48,0.00,0.00,0.00 ,,345.79,107.22,278.39,108.57,172.89,106.89,279.37,102.27,282.30,105.38,159.22,98.35,
0.000,0.000,0.000,0.340,0.305,0.314, ,158.27,161.68,162.48,0.00,0.00,0.00 ,,342.86,107.14,273.50,108.57,179.73,106.78,297.92,102.27,279.37,105.42,162.15,98.24,
0.000,0.000,0.000,0.331,0.302,0.311, ,158.33,161.68,162.55,0.00,0.00,0.00 ,,338.95,107.14,269.60,108.64,179.73,106.89,316.48,102.27,275.46,105.38,164.10,98.28,
0.000,0.000,0.000,0.328,0.308,0.317, ,158.33,161.68,162.55,0.00,0.00,0.00 ,,341.88,107.14,274.48,108.53,173.87,106.74,332.11,102.27,276.43,105.35,172.89,98.46,
0.000,0.000,0.000,0.334,0.319,0.325, ,158.27,161.68,162.55,0.00,0.00,0.00 ,,345.79,107.18,282.30,108.53,176.80,106.85,337.97,102.27,281.32,105.38,167.03,98.35,
0.000,0.000,0.000,0.343,0.334,0.334, ,158.14,161.61,162.48,0.00,0.00,0.00 ,,354.58,107.14,294.02,108.53,176.80,106.78,329.18,102.23,283.27,105.38,164.10,98.28,
0.000,0.000,0.000,0.352,0.349,0.352, ,158.14,161.61,162.42,0.00,0.00,0.00 ,,355.56,107.07,304.76,108.57,180.71,106.85,318.44,102.20,283.27,105.35,161.17,98.28,
0.000,0.000,0.000,0.372,0.375,0.375, ,158.08,161.68,162.42,0.00,0.00,0.00 ,,344.81,107.11,294.99,108.61,175.82,106.92,304.76,102.31,291.09,105.35,165.08,98.24,
0.000,0.000,0.000,0.393,0.399,0.399, ,158.08,161.61,162.48,0.00,0.00,0.00 ,,342.86,107.22,295.97,108.53,167.03,106.92,289.13,102.31,295.97,105.31,175.82,98.21,
0.000,0.000,0.000,0.419,0.428,0.422, ,158.14,161.61,162.55,0.00,0.00,0.00 ,,340.90,107.14,289.13,108.57,166.06,106.92,278.39,102.23,297.92,105.35,190.48,98.28,
0.000,0.000,0.000,0.448,0.451,0.448, ,158.14,161.61,162.55,0.00,0.00,0.00 ,,347.74,107.07,278.39,108.57,172.89,106.92,274.48,102.34,298.90,105.35,198.29,98.35,
0.000,0.000,0.000,0.469,0.484,0.475, ,158.20,161.74,162.48,0.00,0.00,0.00 ,,360.44,107.18,268.62,108.53,160.20,106.81,270.57,102.31,295.97,105.31,205.13,98.35,
0.000,0.000,0.000,0.495,0.513,0.504, ,158.27,161.68,162.48,0.00,0.00,0.00 ,,365.32,107.14,262.76,108.53,165.08,106.81,267.64,102.27,294.02,105.27,212.94,98.28,
0.000,0.000,0.000,0.528,0.539,0.533, ,158.20,161.68,162.68,0.00,0.00,0.00 ,,371.18,107.00,254.95,108.57,165.08,106.81,264.71,102.27,292.06,105.27,223.69,98.28,
0.000,0.000,0.000,0.557,0.566,0.560, ,158.20,161.68,162.55,0.00,0.00,0.00 ,,379.00,107.07,254.95,108.50,162.15,106.81,259.83,102.20,291.09,105.35,225.64,98.21,
0.000,0.000,0.000,0.586,0.595,0.586, ,158.20,161.68,162.62,0.00,0.00,0.00 ,,385.84,107.03,258.85,108.57,160.20,106.85,254.95,102.23,286.20,105.31,228.57,98.24,
0.000,0.000,0.000,0.607,0.624,0.610, ,158.33,161.61,162.62,0.00,0.00,0.00 ,,393.65,107.07,260.81,108.61,162.15,106.81,249.08,102.27,278.39,105.38,229.55,98.28,
0.000,0.000,0.000,0.633,0.645,0.636, ,158.20,161.74,162.55,0.00,0.00,0.00 ,,405.37,107.07,261.78,108.50,158.24,106.70,249.08,102.31,264.71,105.31,231.50,98.24,
0.000,0.000,0.000,0.662,0.677,0.665, ,158.27,161.55,162.55,0.00,0.00,0.00 ,,420.02,107.14,260.81,108.50,164.10,106.85,254.95,102.23,252.01,105.35,222.71,98.13,
0.000,0.000,0.000,0.683,0.695,0.686, ,158.27,161.68,162.55,0.00,0.00,0.00 ,,431.75,107.00,255.92,108.57,163.13,106.74,253.97,102.31,240.29,105.42,228.57,98.28,
0.000,0.000,0.000,0.709,0.718,0.706, ,158.33,161.74,162.55,0.00,0.00,0.00 ,,441.51,107.11,254.95,108.57,165.08,106.81,252.01,102.34,236.39,105.35,225.64,98.24,
0.000,0.000,0.000,0.727,0.739,0.727, ,158.20,161.74,162.48,0.00,0.00,0.00 ,,449.33,106.96,257.88,108.50,168.99,106.70,248.11,102.27,232.48,105.35,226.62,98.21,
0.000,0.000,0.000,0.742,0.750,0.742, ,158.33,161.68,162.55,0.00,0.00,0.00 ,,456.17,107.00,266.67,108.61,167.03,106.89,243.22,102.27,230.53,105.38,226.62,98.21,
0.000,0.000,0.000,0.765,0.774,0.762, ,158.33,161.87,162.62,0.00,0.00,0.00 ,,453.24,107.03,273.50,108.57,166.06,106.81,237.36,102.38,240.29,105.31,225.64,98.24,
0.000,0.000,0.000,0.783,0.791,0.788, ,158.33,161.87,162.62,0.00,0.00,0.00 ,,435.65,107.03,268.62,108.46,157.26,106.89,220.76,102.38,263.74,105.38,229.55,98.13,
0.000,0.000,0.000,0.800,0.806,0.800, ,158.33,161.99,162.68,0.00,0.00,0.00 ,,415.14,107.03,268.62,108.50,145.54,106.89,205.13,102.31,282.30,105.31,228.57,98.28,
0.000,0.000,0.000,0.815,0.818,0.812, ,158.33,161.99,162.55,0.00,0.00,0.00 ,,396.58,107.11,263.74,108.50,145.54,106.85,199.27,102.34,294.99,105.35,226.62,98.21,
0.000,0.000,0.000,0.832,0.835,0.829, ,158.33,161.99,162.62,0.00,0.00,0.00 ,,386.81,107.07,265.69,108.53,148.47,106.89,194.38,102.34,294.02,105.31,226.62,98.24,
0.000,0.000,0.000,0.847,0.850,0.844, ,158.14,161.93,162.75,0.00,0.00,0.00 ,,374.11,106.96,258.85,108.57,150.43,106.85,191.45,102.34,291.09,105.31,220.76,98.13,
0.000,0.000,0.000,0.853,0.856,0.850, ,158.20,162.06,162.75,0.00,0.00,0.00 ,,364.35,107.03,250.06,108.57,143.59,106.85,191.45,102.31,288.16,105.24,215.87,98.21,
0.000,0.000,0.000,0.868,0.868,0.862, ,158.20,162.06,162.68,0.00,0.00,0.00 ,,355.56,107.14,243.22,108.53,139.68,106.78,196.34,102.31,285.23,105.31,222.71,98.13,
0.000,0.000,0.000,0.876,0.879,0.870, ,158.20,161.87,162.75,0.00,0.00,0.00 ,,346.76,107.03,239.32,108.50,142.61,106.81,208.06,102.31,277.41,105.24,223.69,98.21,
0.000,0.000,0.000,0.888,0.882,0.882, ,158.20,161.74,162.82,0.00,0.00,0.00 ,,345.79,107.07,237.36,108.57,149.45,106.85,220.76,102.31,272.53,105.35,225.64,98.24,
0.000,0.000,0.000,0.894,0.885,0.888, ,158.08,161.80,162.82,0.00,0.00,0.00 ,,344.81,107.11,232.48,108.57,146.52,106.78,224.66,102.27,266.67,105.31,228.57,98.24,
0.000,0.000,0.000,0.906,0.894,0.900, ,158.08,161.80,162.82,0.00,0.00,0.00 ,,349.69,107.14,232.48,108.57,153.36,106.85,229.55,102.23,261.78,105.27,226.62,98.32,
0.000,0.000,0.000,0.911,0.903,0.903, ,158.33,161.74,162.75,0.00,0.00,0.00 ,,352.63,107.07,233.46,108.50,160.20,106.74,238.34,102.23,258.85,105.31,232.48,98.28,
0.000,0.000,0.000,0.920,0.911,0.911, ,158.27,161.80,162.95,0.00,0.00,0.00 ,,354.58,107.07,239.32,108.50,161.17,106.67,240.29,102.34,258.85,105.31,229.55,98.32,
0.000,0.000,0.000,0.926,0.920,0.920, ,158.33,161.87,163.01,0.00,0.00,0.00 ,,354.58,107.07,241.27,108.53,164.10,106.85,240.29,102.31,261.78,105.35,225.64,98.24,
0.000,0.000,0.000,0.932,0.923,0.929, ,158.27,161.80,162.95,0.00,0.00,0.00 ,,355.56,107.14,244.20,108.53,166.06,106.74,234.43,102.31,259.83,105.35,222.71,98.21,
0.000,0.000,0.000,0.938,0.932,0.935, ,158.01,161.74,163.01,0.00,0.00,0.00 ,,358.49,107.11,243.22,108.50,167.03,106.81,232.48,102.31,258.85,105.27,215.87,98.28,
0.000,0.000,0.000,0.944,0.932,0.932, ,157.83,161.61,162.88,0.00,0.00,0.00 ,,357.51,107.03,241.27,108.50,167.03,106.81,223.69,102.31,262.76,105.31,217.83,98.24,
0.000,0.000,0.000,0.950,0.938,0.932, ,157.70,161.55,162.15,0.00,0.00,0.00 ,,350.67,107.11,234.43,108.57,155.31,106.85,210.01,102.34,277.41,105.27,212.94,98.21,
0.000,0.000,0.000,0.953,0.941,0.944, ,157.76,161.36,161.35,0.00,0.00,0.00 ,,344.81,107.18,232.48,108.61,162.15,106.89,205.13,102.31,285.23,105.35,210.99,98.02,
0.000,0.000,0.000,0.955,0.950,0.955, ,157.95,161.17,160.68,0.00,0.00,0.00 ,,341.88,107.14,230.53,108.53,163.13,106.74,199.27,102.34,289.13,105.27,206.11,98.06,
0.000,0.000,0.000,0.958,0.947,0.950, ,158.20,161.36,159.82,0.00,0.00,0.00 ,,337.97,107.03,225.64,108.61,166.06,106.85,199.27,102.31,289.13,105.27,198.29,98.24,
0.000,0.000,0.000,0.961,0.944,0.947, ,158.27,161.30,159.69,0.00,0.00,0.00 ,,337.97,107.07,226.62,108.50,171.92,106.74,202.20,102.31,292.06,105.27,197.31,98.13,
0.000,0.000,0.000,0.961,0.950,0.953, ,158.33,161.42,159.62,0.00,0.00,0.00 ,,334.07,107.07,228.57,108.53,173.87,106.81,200.24,102.34,291.09,105.27,192.43,98.13,
0.000,0.000,0.000,0.967,0.958,0.961, ,158.14,161.36,159.69,0.00,0.00,0.00 ,,330.16,107.07,220.76,108.64,182.66,106.81,196.34,102.31,289.13,105.27,186.57,98.17,
0.000,0.000,0.000,0.970,0.958,0.958, ,157.76,161.04,159.89,0.00,0.00,0.00 ,,328.21,107.07,215.87,108.57,187.55,106.81,197.31,102.23,284.25,105.27,186.57,98.21,
0.000,0.000,0.000,0.967,0.955,0.955, ,157.38,160.60,160.02,0.00,0.00,0.00 ,,335.04,107.18,211.97,108.46,188.52,106.67,200.24,102.23,275.46,105.27,191.45,98.13,
0.000,0.000,0.000,0.973,0.958,0.967, ,156.75,159.97,160.09,0.00,0.00,0.00 ,,338.95,107.11,209.04,108.61,197.31,106.81,206.11,102.27,262.76,105.31,187.55,98.28,
0.000,0.000,0.000,0.976,0.961,0.964, ,156.18,159.08,159.82,0.00,0.00,0.00 ,,342.86,107.18,211.97,108.57,201.22,106.81,215.87,102.31,246.15,105.31,184.62,98.21,
0.000,0.000,0.000,0.976,0.961,0.961, ,155.68,158.45,159.95,0.00,0.00,0.00 ,,351.65,107.03,214.90,108.46,210.01,106.85,220.76,102.23,238.34,105.31,183.64,98.17,
0.000,0.000,0.000,0.973,0.961,0.970, ,155.24,157.82,159.69,0.00,0.00,0.00 ,,361.42,107.00,210.99,108.57,210.99,106.70,218.80,102.31,241.27,105.24,181.68,98.28,
0.000,0.000,0.000,0.976,0.961,0.973, ,154.92,157.63,159.09,0.00,0.00,0.00 ,,366.30,107.07,208.06,108.61,209.04,106.74,221.73,102.27,243.22,105.35,186.57,98.21,
0.000,0.000,0.000,0.979,0.967,0.967, ,154.92,157.56,158.15,0.00,0.00,0.00 ,,368.25,107.07,208.06,108.53,211.97,106.63,220.76,102.31,246.15,105.24,178.75,98.35,
0.000,0.000,0.000,0.988,0.976,0.973, ,154.80,157.25,157.09,0.00,0.00,0.00 ,,368.25,107.00,204.15,108.57,206.11,106.78,212.94,102.31,249.08,105.24,186.57,98.24,
0.000,0.000,0.000,0.982,0.961,0.970, ,154.73,156.93,156.76,0.00,0.00,0.00 ,,365.32,107.14,198.29,108.53,202.20,106.67,203.17,102.31,267.64,105.24,181.68,98.17,
0.000,0.000,0.000,0.985,0.967,0.970, ,154.42,156.74,156.42,0.00,0.00,0.00 ,,359.46,107.07,194.38,108.57,194.38,106.85,191.45,102.31,282.30,105.27,184.62,98.21,
0.000,0.000,0.000,0.985,0.967,0.970, ,153.98,156.55,156.02,0.00,0.00,0.00 ,,356.53,106.96,194.38,108.57,190.48,106.67,180.71,102.31,289.13,105.27,186.57,98.21,
0.000,0.000,0.000,0.988,0.970,0.973, ,153.41,156.36,155.82,0.00,0.00,0.00 ,,358.49,107.00,198.29,108.61,186.57,106.78,169.96,102.34,294.02,105.24,181.68,98.21,
0.000,0.000,0.000,0.985,0.970,0.979, ,152.78,156.17,155.89,0.00,0.00,0.00 ,,366.30,107.11,204.15,108.61,183.64,106.74,169.96,102.31,316.48,105.16,180.71,98.21,
0.000,0.000,0.000,0.991,0.970,0.973, ,152.21,155.66,156.16,0.00,0.00,0.00 ,,369.23,107.03,211.97,108.57,182.66,106.85,170.94,102.27,376.07,105.13,183.64,98.13,
0.000,0.000,0.000,0.985,0.970,0.982, ,151.51,155.28,156.62,0.00,0.00,0.00 ,,374.11,107.03,222.71,108.50,179.73,106.63,178.75,102.34,462.03,105.05,219.78,98.17,
0.000,0.000,0.000,0.991,0.970,0.976, ,150.82,154.33,156.56,0.00,0.00,0.00 ,,368.25,107.03,229.55,108.50,172.89,106.74,187.55,102.31,541.15,104.98,268.62,98.13,
0.000,0.000,0.000,0.991,0.973,0.979, ,150.00,153.32,156.56,0.00,0.00,0.00 ,,368.25,107.07,228.57,108.53,168.99,106.78,206.11,102.23,616.36,104.91,314.53,97.95,
0.000,0.000,0.000,0.985,0.964,0.976, ,149.31,152.37,156.56,0.00,0.00,0.00 ,,384.86,107.00,221.73,108.53,181.68,106.70,256.90,102.23,679.85,104.80,349.69,98.17,
0.000,0.000,0.000,0.988,0.970,0.970, ,148.61,151.23,156.16,0.00,0.00,0.00 ,,421.98,106.89,226.62,108.46,203.17,106.78,328.21,102.12,719.90,104.80,378.02,98.06,
0.000,0.000,0.000,0.988,0.973,0.979, ,147.98,150.16,155.82,0.00,0.00,0.00 ,,465.93,106.92,239.32,108.50,227.59,106.78,392.67,102.12,752.14,104.76,400.49,97.99,
0.000,0.000,0.000,0.988,0.964,0.988, ,147.35,149.78,155.29,0.00,0.00,0.00 ,,512.82,106.89,256.90,108.46,248.11,106.70,445.42,102.05,783.39,104.69,406.35,98.02,
0.000,0.000,0.000,0.985,0.973,0.982, ,146.97,149.59,154.96,0.00,0.00,0.00 ,,549.94,106.85,277.41,108.42,270.57,106.59,467.89,102.05,834.19,104.73,411.23,98.06,
0.000,0.000,0.000,0.988,0.970,0.976, ,146.72,149.65,154.36,0.00,0.00,0.00 ,,570.45,106.78,310.62,108.42,277.41,106.59,472.77,102.05,876.19,104.65,424.91,97.91,
0.000,0.000,0.000,0.988,0.967,0.976, ,146.65,150.09,154.16,0.00,0.00,0.00 ,,612.45,106.78,345.79,108.46,296.95,106.70,463.98,102.05,883.03,104.69,437.61,98.02,
0.000,0.000,0.000,0.985,0.967,0.979, ,146.34,150.22,154.23,0.00,0.00,0.00 ,,665.20,106.89,366.30,108.42,297.92,106.56,452.26,102.12,886.94,104.62,454.21,98.06,
0.000,0.000,0.000,0.988,0.970,0.973, ,145.90,150.22,154.09,0.00,0.00,0.00 ,,732.60,106.63,377.05,108.42,313.55,106.63,426.86,102.05,896.70,104.58,473.75,98.06,
0.000,0.000,0.000,0.985,0.973,0.973, ,145.39,150.03,154.09,0.00,0.00,0.00 ,,816.61,106.56,391.70,108.42,348.72,106.59,404.40,102.09,909.40,104.58,501.10,98.02,
0.000,0.000,0.000,0.991,0.973,0.976, ,144.89,149.46,154.03,0.00,0.00,0.00 ,,837.12,106.59,404.40,108.32,411.23,106.63,379.98,102.12,895.73,104.58,530.40,97.88,
0.000,0.000,0.000,0.985,0.967,0.976, ,144.45,148.70,153.96,0.00,0.00,0.00 ,,842.00,106.63,403.42,108.32,491.33,106.48,364.35,102.09,881.07,104.58,589.99,97.84,
0.000,0.000,0.000,0.988,0.970,0.976, ,143.88,148.07,153.69,0.00,0.00,0.00 ,,858.61,106.52,398.53,108.35,576.31,106.34,345.79,102.16,890.84,104.58,678.88,97.84,
0.000,0.000,0.000,0.991,0.970,0.985, ,143.31,147.25,153.36,0.00,0.00,0.00 ,,874.24,106.56,418.07,108.28,654.46,106.30,324.30,102.12,924.05,104.51,765.81,97.95,
0.000,0.000,0.000,0.985,0.970,0.973, ,142.87,146.55,152.83,0.00,0.00,0.00 ,,892.80,106.52,469.84,108.24,706.23,106.23,312.58,102.16,937.73,104.58,805.86,97.62,
0.000,0.000,0.000,0.988,0.967,0.979, ,142.43,145.66,152.29,0.00,0.00,0.00 ,,888.89,106.48,550.92,108.24,752.14,106.15,306.72,102.12,952.38,104.47,776.56,97.77,
0.000,0.000,0.000,0.985,0.973,0.982, ,142.05,144.97,151.76,0.00,0.00,0.00 ,,914.29,106.52,635.90,108.13,766.79,106.26,312.58,102.12,937.73,104.51,729.67,97.84,
0.000,0.000,0.000,0.988,0.970,0.979, ,141.79,144.27,151.36,0.00,0.00,0.00 ,,981.68,106.41,717.95,107.95,768.74,106.19,324.30,102.12,924.05,104.54,690.60,97.77,
0.000,0.000,0.000,0.985,0.973,0.976, ,141.35,143.32,150.83,0.00,0.00,0.00 ,,1092.06,106.26,774.60,107.95,806.84,106.08,330.16,102.16,937.73,104.51,651.53,97.80,
0.000,0.000,0.000,0.985,0.973,0.982, ,140.85,142.75,150.23,0.00,0.00,0.00 ,,1211.23,106.23,795.12,107.99,926.01,106.04,327.23,102.16,969.96,104.51,608.55,97.77,
0.000,0.000,0.000,0.991,0.970,0.985, ,140.47,142.37,149.56,0.00,0.00,0.00 ,,1293.28,106.15,794.14,107.88,1101.83,105.90,328.21,102.12,974.85,104.51,577.29,97.91,
0.000,0.000,0.000,0.991,0.970,0.982, ,139.84,141.74,149.17,0.00,0.00,0.00 ,,1365.57,106.01,800.00,107.91,1234.68,105.75,327.23,102.12,959.22,104.47,544.08,97.84,
0.000,0.000,0.000,0.988,0.973,0.982, ,139.46,141.36,148.83,0.00,0.00,0.00 ,,1411.48,105.97,833.21,107.80,1291.33,105.64,333.09,102.12,949.45,104.51,518.68,97.77,
0.000,0.000,0.000,0.994,0.973,0.982, ,138.58,141.17,148.77,0.00,0.00,0.00 ,,1363.61,106.15,894.75,107.80,1363.61,105.64,339.93,102.16,918.19,104.54,519.66,97.77,
0.000,0.000,0.000,0.988,0.970,0.976, ,137.76,140.92,148.57,0.00,0.00,0.00 ,,1267.89,106.12,957.26,107.80,1404.64,105.57,345.79,102.12,854.70,104.58,493.28,97.95,
0.000,0.000,0.000,0.982,0.967,0.979, ,136.87,140.60,147.97,0.00,0.00,0.00 ,,1198.53,106.15,999.27,107.66,1355.80,105.49,345.79,102.09,768.74,104.65,458.12,97.95,
0.000,0.000,0.000,0.991,0.973,0.985, ,136.43,140.35,147.37,0.00,0.00,0.00 ,,1218.07,106.08,1042.25,107.69,1250.31,105.79,345.79,102.12,718.93,104.69,422.95,98.10,
0.000,0.000,0.000,0.991,0.976,0.985, ,135.93,140.16,146.84,0.00,0.00,0.00 ,,1218.07,106.19,1110.62,107.62,1143.83,105.82,364.35,102.12,697.44,104.69,430.77,97.95,
0.000,0.000,0.000,0.991,0.973,0.982, ,135.67,139.72,146.30,0.00,0.00,0.00 ,,1207.33,106.34,1142.86,107.47,1033.46,105.79,401.47,102.09,689.62,104.73,455.19,97.95,
0.000,0.000,0.000,0.988,0.970,0.979, ,135.42,139.34,145.97,0.00,0.00,0.00 ,,1223.93,106.19,1169.23,107.44,976.80,105.75,443.47,102.05,679.85,104.73,487.42,97.66,
0.000,0.000,0.000,0.991,0.976,0.985, ,135.55,138.96,145.64,0.00,0.00,0.00 ,,1214.16,106.15,1257.14,107.44,936.75,105.93,483.52,101.90,666.18,104.73,488.40,97.88,
0.000,0.000,0.000,0.988,0.973,0.988, ,135.55,138.26,145.17,0.00,0.00,0.00 ,,1161.42,106.23,1308.91,107.47,900.61,106.08,519.66,101.98,643.71,104.76,470.82,97.99,
0.000,0.000,0.000,0.988,0.976,0.985, ,135.29,137.69,144.77,0.00,0.00,0.00 ,,1055.92,106.26,1306.96,107.40,835.16,106.15,517.70,101.94,610.50,104.80,420.02,97.77,
0.000,0.000,0.000,0.991,0.976,0.982, ,135.17,137.44,144.11,0.00,0.00,0.00 ,,937.73,106.41,1260.07,107.44,757.02,106.12,517.70,101.94,633.94,104.76,377.05,97.99,
0.000,0.000,0.000,0.991,0.973,0.982, ,134.85,137.25,143.51,0.00,0.00,0.00 ,,863.49,106.41,1202.44,107.33,685.71,106.15,505.98,102.01,666.18,104.73,343.83,98.06,
0.000,0.000,0.000,0.988,0.976,0.985, ,134.22,136.68,143.24,0.00,0.00,0.00 ,,818.56,106.56,1139.93,107.44,610.50,106.30,490.35,101.90,693.53,104.73,326.25,97.95,
0.000,0.000,0.000,0.991,0.970,0.973, ,133.65,136.11,142.97,0.00,0.00,0.00 ,,776.56,106.63,1071.55,107.58,567.52,106.41,494.26,102.01,717.95,104.73,333.09,98.06,
0.000,0.000,0.000,0.991,0.973,0.985, ,132.96,135.54,142.71,0.00,0.00,0.00 ,,716.97,106.67,1057.88,107.58,541.15,106.34,508.91,101.94,729.67,104.65,352.63,98.06,
0.000,0.000,0.000,0.988,0.976,0.979, ,132.20,134.65,142.31,0.00,0.00,0.00 ,,671.06,106.56,1090.11,107.51,501.10,106.23,540.17,101.90,747.25,104.65,402.44,97.99,
0.000,0.000,0.000,0.991,0.976,0.976, ,131.57,133.96,141.77,0.00,0.00,0.00 ,,677.90,106.63,1160.44,107.47,469.84,106.45,582.17,101.87,717.95,104.69,416.12,97.95,
0.000,0.000,0.000,0.994,0.973,0.979, ,131.00,133.39,141.38,0.00,0.00,0.00 ,,780.46,106.59,1193.65,107.40,456.17,106.37,595.85,101.83,688.64,104.69,415.14,98.02,
0.000,0.000,0.000,0.991,0.970,0.976, ,130.69,132.94,140.71,0.00,0.00,0.00 ,,974.85,106.52,1153.60,107.47,460.07,106.41,612.45,101.87,705.25,104.65,399.51,97.91,
0.000,0.000,0.000,0.994,0.973,0.979, ,130.62,132.69,140.11,0.00,0.00,0.00 ,,1057.88,106.34,1072.53,107.51,466.91,106.45,649.57,101.79,739.44,104.62,366.30,97.95,
0.000,0.000,0.000,0.994,0.964,0.967, ,130.50,132.56,139.38,0.00,0.00,0.00 ,,1096.95,106.30,980.71,107.58,494.26,106.37,659.34,101.79,768.74,104.58,350.67,98.06,
0.000,0.000,0.000,0.991,0.958,0.961, ,130.50,132.56,138.78,0.00,0.00,0.00 ,,1060.81,106.34,901.59,107.69,504.03,106.41,649.57,101.76,818.56,104.54,364.35,98.10,
0.000,0.000,0.000,0.994,0.944,0.950, ,130.37,132.63,138.38,0.00,0.00,0.00 ,,984.62,106.41,886.94,107.77,517.70,106.37,626.13,101.83,842.00,104.58,364.35,97.77,
0.000,0.000,0.000,0.991,0.929,0.935, ,130.06,132.44,137.91,0.00,0.00,0.00 ,,967.03,106.37,857.63,107.77,535.29,106.30,590.96,101.83,774.60,104.54,340.90,98.06,
0.000,0.000,0.000,0.988,0.914,0.920, ,129.74,132.25,137.18,0.00,0.00,0.00 ,,913.31,106.41,792.19,107.80,537.24,106.30,548.96,101.90,684.74,104.58,316.48,98.06,
0.000,0.000,0.000,0.994,0.906,0.906, ,129.55,131.87,136.78,0.00,0.00,0.00 ,,779.49,106.59,747.25,107.80,510.87,106.34,509.89,101.94,600.73,104.69,315.51,98.06,
0.000,0.000,0.000,0.994,0.885,0.888, ,129.36,131.24,136.45,0.00,0.00,0.00 ,,629.06,106.63,733.58,107.88,477.66,106.45,463.00,101.98,556.78,104.73,341.88,98.02,
0.000,0.000,0.000,0.996,0.870,0.873, ,128.92,130.92,135.98,0.00,0.00,0.00 ,,519.66,106.81,676.92,107.99,463.98,106.37,420.02,101.98,536.26,104.73,372.16,97.91,
0.000,0.000,0.000,0.996,0.847,0.859, ,128.48,130.60,135.45,0.00,0.00,0.00 ,,428.82,106.89,588.03,108.06,424.91,106.45,424.91,102.01,537.24,104.73,419.05,97.95,
0.000,0.000,0.000,0.991,0.829,0.841, ,127.72,130.10,135.25,0.00,0.00,0.00 ,,384.86,106.92,516.73,108.06,377.05,106.41,438.58,101.94,553.85,104.73,484.49,97.91,
0.000,0.000,0.000,0.996,0.812,0.821, ,126.71,129.59,134.85,0.00,0.00,0.00 ,,421.00,106.89,462.03,108.10,339.93,106.37,443.47,102.01,614.41,104.65,571.43,97.66,
0.000,0.000,0.000,0.996,0.785,0.800, ,126.02,128.96,134.65,0.00,0.00,0.00 ,,517.70,106.70,402.44,108.21,317.46,106.59,448.35,101.98,691.58,104.65,648.60,97.80,
0.000,0.000,0.000,0.991,0.765,0.783, ,125.70,128.32,133.98,0.00,0.00,0.00 ,,636.87,106.67,350.67,108.35,320.39,106.56,458.12,101.98,714.04,104.62,685.71,97.69,
0.000,0.000,0.000,0.999,0.756,0.765, ,125.32,127.76,133.52,0.00,0.00,0.00 ,,684.74,106.63,317.46,108.32,318.44,106.41,468.86,101.94,645.67,104.62,680.83,97.77,
0.000,0.000,0.000,0.996,0.730,0.739, ,125.13,127.12,132.99,0.00,0.00,0.00 ,,638.83,106.59,310.62,108.35,303.79,106.56,522.59,101.87,573.38,104.69,679.85,97.69,
0.000,0.000,0.000,0.991,0.709,0.721, ,125.01,126.68,132.32,0.00,0.00,0.00 ,,579.24,106.78,334.07,108.32,314.53,106.59,592.92,101.87,511.84,104.73,734.55,97.69,
0.000,0.000,0.000,0.991,0.695,0.706, ,124.69,126.24,131.59,0.00,0.00,0.00 ,,529.43,106.78,364.35,108.24,363.37,106.41,629.06,101.83,457.14,104.76,750.18,97.69,
0.000,0.000,0.000,0.985,0.674,0.683, ,124.63,126.05,130.92,0.00,0.00,0.00 ,,492.31,106.74,414.16,108.28,425.89,106.34,708.18,101.76,426.86,104.80,803.91,97.69,
0.000,0.000,0.000,0.976,0.659,0.665, ,124.50,125.79,130.46,0.00,0.00,0.00 ,,473.75,106.96,459.10,108.21,471.79,106.45,880.10,101.58,443.47,104.84,996.34,97.51,
0.000,0.000,0.000,0.964,0.636,0.651, ,124.31,125.41,130.19,0.00,0.00,0.00 ,,483.52,106.89,505.01,108.17,491.33,106.37,1018.80,101.50,492.31,104.80,1112.58,97.44,
0.000,0.000,0.000,0.947,0.624,0.639, ,124.00,125.10,129.92,0.00,0.00,0.00 ,,469.84,106.89,547.99,108.10,522.59,106.34,1105.74,101.47,566.54,104.76,1107.69,97.36,
0.000,0.000,0.000,0.941,0.610,0.621, ,123.62,124.53,129.66,0.00,0.00,0.00 ,,459.10,106.85,538.22,108.13,597.80,106.34,1158.49,101.39,589.01,104.73,1106.72,97.40,
0.000,0.000,0.000,0.923,0.589,0.607, ,123.30,124.08,129.52,0.00,0.00,0.00 ,,474.73,106.81,573.38,108.06,616.36,106.30,1241.51,101.28,594.87,104.69,1112.58,97.33,
0.000,0.000,0.000,0.906,0.569,0.586, ,122.80,123.58,129.39,0.00,0.00,0.00 ,,486.45,106.92,669.11,108.02,589.01,106.26,1256.17,101.28,666.18,104.62,1094.02,97.40,
0.000,0.000,0.000,0.885,0.548,0.572, ,122.61,123.20,128.79,0.00,0.00,0.00 ,,498.17,106.81,766.79,107.91,570.45,106.34,1176.07,101.39,775.58,104.62,991.45,97.44,
0.000,0.000,0.000,0.870,0.530,0.560, ,122.36,122.69,128.46,0.00,0.00,0.00 ,,578.27,106.74,850.79,107.84,554.82,106.37,1097.92,101.39,848.84,104.43,892.80,97.47,
0.000,0.000,0.000,0.853,0.522,0.545, ,122.04,122.00,128.72,0.00,0.00,0.00 ,,674.97,106.74,928.94,107.77,554.82,106.23,996.34,101.43,839.07,104.47,851.77,97.51,
0.000,0.000,0.000,0.835,0.498,0.539, ,121.73,122.12,127.79,0.00,0.00,0.00 ,,772.65,106.56,990.48,107.73,533.33,106.23,898.66,101.58,799.02,104.47,921.12,97.40,
0.000,0.000,0.000,0.824,0.487,0.522, ,121.60,121.93,127.33,0.00,0.00,0.00 ,,841.03,106.48,1013.92,107.69,498.17,106.37,828.33,101.54,747.25,104.51,981.68,97.47,
0.000,0.000,0.000,0.806,0.472,0.510, ,121.41,121.62,126.73,0.00,0.00,0.00 ,,986.57,106.48,1003.17,107.62,504.03,106.37,844.93,101.58,712.09,104.51,982.66,97.55,
0.000,0.000,0.000,0.783,0.451,0.495, ,121.09,121.24,126.33,0.00,0.00,0.00 ,,1118.44,106.23,983.64,107.66,586.08,106.23,918.19,101.54,690.60,104.58,1058.85,97.44,
0.000,0.000,0.000,0.768,0.437,0.487, ,120.65,121.05,125.86,0.00,0.00,0.00 ,,1234.68,106.12,987.55,107.55,828.33,106.01,916.24,101.54,653.48,104.65,1241.51,97.40,
0.000,0.000,0.000,0.750,0.422,0.484, ,120.34,120.73,125.73,0.00,0.00,0.00 ,,1201.47,106.08,1080.34,107.51,1056.90,105.82,894.75,101.58,606.59,104.65,1500.37,96.96,
0.000,0.000,0.000,0.739,0.413,0.469, ,119.90,120.03,125.33,0.00,0.00,0.00 ,,1120.39,106.23,1273.75,107.40,1288.40,105.68,891.82,101.58,578.27,104.69,1629.30,96.96,
0.000,0.000,0.000,0.718,0.402,0.451, ,119.52,119.97,125.53,0.00,0.00,0.00 ,,1056.90,106.23,1433.94,107.29,1530.65,105.42,883.03,101.58,583.15,104.69,1677.17,96.89,
0.000,0.000,0.000,0.706,0.402,0.448, ,119.01,119.65,125.26,0.00,0.00,0.00 ,,1040.29,106.34,1627.35,107.03,1782.66,105.20,871.31,101.61,582.17,104.69,1627.35,96.81,
0.000,0.000,0.000,0.698,0.393,0.437, ,118.70,119.34,125.13,0.00,0.00,0.00 ,,1137.97,106.23,1800.24,106.96,1815.87,105.31,842.98,101.54,566.54,104.73,1453.48,97.11,
0.000,0.000,0.000,0.686,0.381,0.437, ,118.32,119.02,124.80,0.00,0.00,0.00 ,,1276.68,106.08,1946.76,106.74,1812.94,105.16,794.14,101.61,531.38,104.76,1328.45,97.14,
0.000,0.000,0.000,0.662,0.352,0.422, ,117.94,118.52,124.46,0.00,0.00,0.00 ,,1435.90,105.90,2027.84,106.67,1833.46,105.02,835.16,101.61,498.17,104.80,1294.26,97.11,
0.000,0.000,0.000,0.651,0.317,0.410, ,117.56,117.76,123.73,0.00,0.00,0.00 ,,1485.71,105.93,2087.42,106.56,1789.50,105.24,820.51,101.61,463.98,104.87,1205.37,97.22,
0.000,0.000,0.000,0.648,0.287,0.399, ,117.31,117.25,123.13,0.00,0.00,0.00 ,,1513.06,105.82,2135.29,106.63,1680.10,105.20,769.72,101.68,431.75,104.84,1031.50,97.44,
0.000,0.000,0.000,0.633,0.237,0.402, ,116.80,116.36,122.60,0.00,0.00,0.00 ,,1561.90,105.90,2003.42,106.70,1676.19,105.24,711.11,101.72,408.30,104.84,892.80,97.44,
0.000,0.000,0.000,0.624,0.217,0.399, ,116.36,115.73,122.07,0.00,0.00,0.00 ,,1529.67,105.82,1882.30,106.70,1616.61,105.05,638.83,101.79,393.65,104.87,795.12,97.44,
0.000,0.000,0.000,0.615,0.179,0.378, ,115.86,115.48,121.73,0.00,0.00,0.00 ,,1373.38,106.08,1833.46,106.70,1500.37,105.35,575.34,101.79,389.74,104.87,704.27,97.51,
0.000,0.000,0.000,0.598,0.135,0.375, ,115.29,115.10,121.20,0.00,0.00,0.00 ,,1248.35,105.97,1892.06,106.78,1363.61,105.49,520.63,101.87,401.47,104.87,631.01,97.73,
0.000,0.000,0.000,0.592,0.108,0.366, ,114.72,114.85,120.93,0.00,0.00,0.00 ,,1079.37,106.19,1849.08,106.74,1223.93,105.49,465.93,101.90,409.28,104.84,592.92,97.58,
0.000,0.000,0.000,0.583,0.091,0.360, ,114.28,114.47,120.60,0.00,0.00,0.00 ,,896.70,106.41,1652.75,106.92,1097.92,105.71,427.84,101.94,421.98,104.76,544.08,97.80,
0.000,0.000,0.000,0.569,0.067,0.349, ,113.84,114.15,120.40,0.00,0.00,0.00 ,,749.21,106.45,1411.48,107.11,991.45,105.68,409.28,102.01,443.47,104.80,491.33,97.80,
0.000,0.000,0.000,0.563,0.056,0.331, ,113.46,114.02,120.27,0.00,0.00,0.00 ,,670.09,106.52,1264.96,107.18,848.84,105.97,406.35,101.98,431.75,104.76,438.58,97.99,
0.000,0.000,0.000,0.554,0.038,0.328, ,113.14,113.52,120.00,0.00,0.00,0.00 ,,631.99,106.63,1146.76,107.33,722.83,106.01,405.37,101.98,406.35,104.84,421.00,97.88,
0.000,0.000,0.000,0.554,0.038,0.328, ,112.83,113.01,119.47,0.00,0.00,0.00 ,,636.87,106.67,1014.90,107.58,618.32,106.15,393.65,101.98,371.18,104.87,406.35,97.80,
0.000,0.006,0.000,0.595,0.047,0.366, ,112.45,112.95,119.20,0.00,0.00,0.00 ,,631.01,106.63,880.10,107.66,547.99,106.23,383.88,102.01,353.60,104.87,421.98,97.84,
0.000,0.000,0.000,0.621,0.029,0.469, ,112.13,112.38,119.34,0.00,0.00,0.00 ,,593.89,106.74,749.21,107.73,522.59,106.45,376.07,102.05,371.18,104.91,428.82,97.80,
0.003,0.000,0.000,0.698,0.064,0.475, ,111.63,112.44,118.14,0.00,0.00,0.00 ,,540.17,106.67,627.11,107.95,529.43,106.34,375.09,102.05,386.81,104.91,467.89,97.62,
0.003,0.021,0.000,0.768,0.067,0.495, ,111.38,111.49,118.07,0.00,0.00,0.00 ,,482.54,106.85,523.57,107.99,545.05,106.19,358.49,102.05,396.58,104.91,503.05,97.58,
0.000,0.000,0.000,0.803,0.076,0.481, ,110.87,110.92,117.01,0.00,0.00,0.00 ,,458.12,106.85,458.12,108.10,565.57,106.30,337.00,102.05,489.38,104.76,554.82,97.77,
0.000,0.000,0.000,0.829,0.076,0.419, ,110.24,110.35,116.67,0.00,0.00,0.00 ,,455.19,106.81,421.00,108.21,597.80,106.19,326.25,102.01,633.94,104.69,614.41,97.77,
0.009,0.006,0.000,0.853,0.076,0.372, ,109.61,109.78,116.34,0.00,0.00,0.00 ,,477.66,106.74,399.51,108.17,610.50,106.30,318.44,102.09,739.44,104.62,580.22,97.69,
0.021,0.003,0.000,0.876,0.085,0.325, ,109.04,108.64,115.94,0.00,0.00,0.00 ,,479.61,106.92,389.74,108.17,595.85,106.15,315.51,102.12,789.26,104.58,528.45,97.62,
0.006,0.047,0.015,0.973,0.091,0.287, ,108.41,108.52,115.67,0.00,0.00,0.00 ,,499.15,106.81,373.14,108.24,581.20,106.37,336.02,102.05,777.53,104.58,520.63,98.02,
0.000,0.015,0.000,1.011,0.064,0.249, ,107.97,107.95,115.21,0.00,0.00,0.00 ,,521.61,106.74,369.23,108.28,593.89,106.26,354.58,102.05,733.58,104.62,585.10,97.47,
0.012,0.009,0.006,0.964,0.070,0.202, ,107.53,107.31,114.61,0.00,0.00,0.00 ,,518.68,106.70,380.95,108.17,616.36,106.19,367.28,102.05,2995.85,95.90,4000.00,76.63,
0.003,0.015,0.000,0.856,0.053,0.179, ,107.15,106.87,113.94,0.00,0.00,0.00 ,,509.89,106.70,398.53,108.17,612.45,106.15,397.56,102.05,4000.00,65.60,4000.00,45.75,
0.006,0.006,0.000,0.715,0.056,0.152, ,106.52,106.30,113.54,0.00,0.00,0.00 ,,490.35,106.74,411.23,108.24,608.55,106.26,439.56,101.98,4000.00,35.09,4000.00,41.39,
0.000,0.000,0.000,0.566,0.035,0.120, ,105.95,105.80,113.01,0.00,0.00,0.00 ,,467.89,106.89,409.28,108.13,617.34,106.15,749.21,100.59,4000.00,17.25,4000.00,33.99,
0.000,0.000,0.000,0.448,0.032,0.100, ,105.51,105.48,112.68,0.00,0.00,0.00 ,,480.59,106.78,414.16,108.13,454.21,106.04,4000.00,84.07,4000.00,0.00,4000.00,32.27,
0.000,0.000,0.000,0.355,0.023,0.076, ,104.81,104.85,112.48,0.00,0.00,0.00 ,,529.43,106.81,421.00,108.24,2495.73,97.88,4000.00,55.75,4000.00,0.00,4000.00,44.76,
0.000,0.000,0.000,0.273,0.018,0.062, ,104.31,104.15,111.94,0.00,0.00,0.00 ,,696.46,105.24,409.28,108.17,4000.00,68.28,4000.00,30.37,4000.00,0.00,4000.00,58.28,
0.000,0.000,0.000,0.214,0.012,0.053, ,103.74,103.39,111.55,0.00,0.00,0.00 ,,4000.00,84.76,385.84,108.32,4000.00,36.89,4000.00,0.00,4000.00,0.00,4000.00,52.53,
0.000,0.000,0.000,0.170,0.012,0.032, ,103.23,102.95,110.88,0.00,0.00,0.00 ,,4000.00,50.00,390.72,108.42,4000.00,18.06,4000.00,0.00,4000.00,0.00,4000.00,31.54,
0.000,0.000,0.000,0.129,0.006,0.035, ,102.48,102.44,110.15,0.00,0.00,0.00 ,,4000.00,27.03,1900.85,103.77,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,16.01,
0.000,0.000,0.000,0.103,0.003,0.026, ,101.97,101.94,109.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,77.73,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.079,0.006,0.015, ,101.34,101.24,109.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,44.69,4000.00,28.79,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.062,0.006,0.015, ,100.77,100.61,108.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,22.78,4000.00,38.86,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.044,0.003,0.012, ,100.39,100.04,108.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,25.71,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.041,0.006,0.012, ,99.89,99.59,107.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.000,0.003, ,99.45,99.21,107.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,27.47,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.006, ,99.07,98.90,107.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,42.20,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.000,0.009, ,98.50,98.39,106.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,30.55,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.003, ,97.87,97.95,106.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,16.59,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.000,0.012, ,97.18,97.25,105.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,96.48,96.94,105.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.003, ,95.85,96.18,104.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.000,0.006, ,95.28,95.54,104.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,94.59,94.72,103.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,93.70,93.96,103.09,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.006, ,93.07,93.27,102.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,92.51,92.44,101.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.81,91.87,100.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.12,91.11,99.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,90.30,90.42,98.36,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,89.79,89.85,97.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,89.22,89.47,96.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,88.66,89.09,96.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,87.90,88.58,95.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,87.77,88.08,95.63,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,87.33,87.51,95.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,87.08,86.87,94.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,86.76,86.37,94.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,86.38,85.61,93.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.82,84.97,93.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,85.50,84.41,92.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,84.87,83.77,91.57,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,84.24,83.20,90.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,83.61,82.63,89.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,82.98,82.25,89.17,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.15,81.68,88.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,81.65,81.18,88.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.15,80.80,88.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,80.70,80.17,87.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.20,79.66,87.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,79.69,78.84,87.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,79.31,78.20,86.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.94,77.57,86.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,78.37,76.75,85.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,77.74,76.12,84.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,77.30,75.67,84.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,76.85,75.23,83.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,76.10,74.66,82.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.53,74.41,82.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.90,74.03,81.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,74.52,73.58,81.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.89,72.95,81.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.57,72.51,81.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,73.26,71.94,80.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.00,71.43,80.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,72.63,70.67,80.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,72.12,70.10,79.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,71.80,69.34,79.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,70.92,68.90,78.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,70.42,68.46,78.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.72,68.01,77.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,69.09,67.64,76.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,68.46,67.19,76.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.14,66.62,75.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.58,66.05,75.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.20,65.48,74.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.76,64.60,74.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.38,64.09,73.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,66.06,63.46,73.66,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.68,62.95,72.99,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
