SAP ID,109004149981,
0.000,0.000,0.000,0.003,0.000,0.003, ,65.11,62.45,72.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,64.61,62.07,71.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.92,61.62,70.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,63.41,61.37,69.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,62.91,60.86,69.20,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,62.34,60.10,68.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,61.77,59.79,67.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,61.33,59.34,67.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,60.89,58.90,66.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,60.51,57.95,65.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,60.07,57.19,65.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,59.56,56.31,65.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,59.18,55.55,65.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,58.74,55.04,64.94,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,58.43,54.91,64.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,58.05,54.54,63.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,57.48,54.28,62.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,56.72,54.47,61.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,56.15,54.85,60.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,55.40,54.66,60.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.76,54.22,59.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,53.88,53.71,59.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,53.12,52.83,58.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,52.49,52.07,58.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,51.99,51.37,57.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.36,50.42,57.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.85,49.60,57.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.28,48.97,57.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.97,48.33,56.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,49.46,47.95,56.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,49.21,47.76,55.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,49.27,47.70,55.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.34,47.70,54.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.40,47.57,53.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.27,47.45,53.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.21,47.07,52.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,48.90,46.56,52.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,48.52,46.12,51.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.01,45.74,51.49,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.70,45.11,51.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,47.19,44.22,50.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.006, ,46.75,43.40,50.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.50,42.38,50.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.31,41.44,49.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,46.12,40.87,49.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,45.68,40.42,49.02,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.006, ,45.36,40.04,48.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.92,39.85,47.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.29,39.60,47.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,43.72,39.28,46.96,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,43.22,38.97,46.29,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.71,38.52,45.89,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,42.14,38.52,45.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,41.70,38.71,45.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,41.07,38.90,44.69,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,40.38,38.97,44.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.62,38.71,44.16,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,38.80,38.40,43.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.80,38.46,43.56,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.73,38.27,43.43,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,38.67,37.89,43.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.67,37.64,43.23,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.80,37.32,43.03,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.003, ,38.42,36.88,42.76,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.23,36.18,42.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.17,35.30,42.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.98,34.22,41.83,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,37.91,32.89,41.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.98,31.75,41.10,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.17,31.18,40.70,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,38.10,30.87,40.30,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.85,30.74,39.90,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,37.54,30.80,39.50,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.22,30.87,39.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,36.53,30.80,38.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.83,30.74,37.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.003, ,35.07,30.74,37.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.19,30.80,36.97,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.43,30.42,36.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.006, ,32.80,30.23,35.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,32.30,30.11,35.37,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,31.92,29.79,34.77,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.009, ,31.73,29.22,34.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.012, ,31.73,28.91,33.64,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.009,0.012, ,31.48,28.40,33.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.009,0.006, ,30.59,27.89,33.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.009,0.018,0.012, ,29.39,27.45,32.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.015,0.006, ,28.32,27.01,32.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.023,0.015, ,27.63,26.69,32.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.015,0.003, ,26.81,26.25,31.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.015,0.000, ,26.36,25.93,31.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.006, ,26.24,25.68,31.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.018,0.006, ,26.55,25.17,31.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.023,0.006, ,26.93,24.73,31.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.018,0.003, ,27.56,24.48,30.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.018,0.000, ,27.88,23.97,30.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.018,0.003, ,27.94,23.59,29.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.006,0.015,0.003, ,27.82,23.15,29.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.003, ,27.37,22.58,29.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.023,0.009, ,26.81,22.01,28.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,25.92,21.37,28.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.003, ,25.04,21.06,27.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.006, ,24.28,20.80,27.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.000, ,23.34,20.68,26.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,22.45,20.55,25.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.018,0.000, ,21.88,20.24,25.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.015,0.000, ,21.51,20.05,24.72,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.021,0.003, ,21.38,20.05,24.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.018,0.000, ,21.38,19.92,23.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,21.51,19.67,23.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.021,0.003, ,21.63,19.22,22.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.006, ,21.51,18.91,22.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.018,0.003, ,21.25,18.27,22.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.023,0.015, ,20.75,17.51,21.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.023,0.018, ,20.31,16.63,21.52,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.026,0.021, ,19.67,15.81,21.19,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.029,0.026, ,19.30,14.86,21.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.026, ,19.04,14.35,20.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.021, ,18.73,13.72,20.79,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.021,0.021, ,18.60,13.46,20.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.021, ,18.73,13.21,20.39,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.018,0.023, ,18.79,13.21,20.06,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.018,0.023, ,18.92,13.34,19.53,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.018,0.023, ,18.98,13.34,18.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.018,0.021, ,18.85,13.15,18.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.021,0.026, ,18.60,12.77,17.59,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.018,0.018, ,18.10,12.39,17.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.021, ,17.40,12.01,16.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.026, ,16.58,11.57,16.26,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.021, ,15.57,11.12,16.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.023, ,14.50,10.87,15.86,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.023, ,13.30,11.00,15.46,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.023, ,12.48,11.06,15.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.021,0.021, ,12.16,11.12,14.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.021, ,12.67,11.19,14.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.021, ,13.36,11.12,14.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.021,0.029, ,13.62,10.93,13.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.021,0.026, ,13.74,10.62,13.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.021,0.026, ,13.68,10.24,13.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.023,0.029, ,13.43,9.79,13.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.023,0.029, ,12.92,9.35,13.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.018,0.023, ,12.16,8.91,13.13,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.021,0.023, ,11.28,8.53,12.93,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.026,0.023,0.026, ,10.46,7.96,12.73,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.018,0.018, ,9.58,7.33,12.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.023,0.023, ,9.20,6.69,12.33,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.023,0.026, ,8.82,6.44,12.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.023,0.023, ,8.82,6.06,11.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.026, ,9.20,5.81,11.40,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.026, ,9.51,5.62,11.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.018,0.023, ,10.02,5.68,10.80,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.023,0.026, ,10.40,5.55,10.60,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.021,0.029, ,10.52,5.68,10.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.021, ,10.33,5.87,10.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.023, ,9.83,5.87,9.67,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.023, ,9.32,5.55,9.54,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.026,0.023, ,8.63,5.30,9.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.026,0.023,0.029, ,7.94,4.98,9.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.021,0.026, ,7.18,4.73,9.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.023, ,6.42,4.67,9.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.032, ,5.54,4.48,8.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.026,0.021,0.021, ,5.10,4.41,8.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.026, ,4.91,4.29,8.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.021,0.023, ,4.53,4.48,8.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.023, ,4.28,4.98,7.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.023,0.023, ,4.34,5.68,7.47,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.021,0.021, ,4.65,5.93,7.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.018,0.021, ,4.91,6.00,7.27,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.023,0.026, ,5.35,6.06,7.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.021, ,5.92,6.06,7.07,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.018,0.021,0.023, ,6.04,5.81,7.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.023,0.026, ,6.04,5.24,6.87,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.026, ,6.17,5.17,6.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.012,0.023, ,5.98,4.60,6.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.021, ,5.85,3.97,5.74,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.021, ,5.92,3.65,5.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.018,0.023, ,5.85,3.46,5.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.023, ,5.66,3.46,4.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.015,0.023, ,5.03,3.53,4.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.026, ,4.47,3.46,4.34,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.029, ,3.90,3.59,4.14,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.023, ,3.83,3.59,3.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,4.21,3.72,3.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.026, ,4.65,3.78,2.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.021, ,5.41,3.97,2.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.021, ,5.85,4.29,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.023,0.026, ,5.92,4.54,1.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.021, ,5.98,4.92,1.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.015,0.018, ,5.79,5.55,1.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.021,0.026, ,5.35,6.25,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.018,0.018, ,5.29,6.63,0.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.015,0.021, ,5.22,6.82,0.62,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.018,0.018, ,5.22,6.63,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.018,0.021, ,5.10,6.44,0.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.023,0.026, ,4.91,6.19,-0.32,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.003,0.003,0.000,0.018,0.018,0.018, ,4.84,5.87,-0.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.026, ,4.78,5.74,-0.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.032, ,4.53,5.62,-0.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.023, ,4.65,5.62,-0.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.023, ,4.65,5.87,-0.92,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.023,0.021, ,4.78,5.93,-1.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.021, ,5.35,6.25,-1.45,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.026, ,5.85,6.50,-1.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,6.42,6.69,-2.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.018,0.026, ,6.61,6.38,-2.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.021, ,6.99,5.74,-3.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.015,0.026, ,6.99,5.49,-3.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.021,0.021, ,7.05,5.30,-3.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.026, ,7.05,5.17,-3.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.026,0.021, ,6.74,5.30,-3.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.021,0.023, ,6.36,5.43,-3.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.029, ,5.79,5.55,-3.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.021, ,5.47,5.74,-3.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.015,0.021, ,5.22,5.87,-3.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.021,0.021, ,4.84,5.87,-3.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.021,0.021,0.026, ,4.40,6.00,-4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.023,0.026, ,4.02,6.19,-4.78,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.023, ,4.02,6.25,-5.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.021,0.021, ,4.40,6.44,-5.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.023, ,4.72,6.57,-5.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.015,0.023, ,5.22,6.57,-5.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.018,0.021, ,5.79,6.50,-5.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.023, ,6.30,6.57,-5.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.018,0.026, ,6.42,6.82,-4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.021,0.023, ,6.67,7.14,-4.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.021, ,6.93,7.64,-4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.026, ,7.12,8.02,-4.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.012,0.018,0.018, ,7.18,8.27,-4.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.023, ,7.18,8.15,-4.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.023, ,7.18,7.70,-4.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.018,0.018, ,7.12,7.26,-4.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.012,0.023, ,6.99,6.82,-4.84,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.015,0.023, ,6.80,6.63,-5.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.023, ,6.55,6.57,-5.24,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.023, ,6.48,6.69,-5.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,6.55,6.82,-4.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.021, ,6.48,6.95,-4.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.026, ,6.55,7.01,-4.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.021,0.021, ,6.61,6.95,-4.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.018, ,6.80,7.14,-4.44,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.018,0.023, ,6.74,7.39,-4.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.015,0.021, ,6.61,7.89,-4.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.021, ,6.48,8.46,-4.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.023, ,6.36,8.84,-3.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.021,0.023, ,6.11,8.72,-3.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.026, ,5.92,8.65,-3.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.023,0.023, ,5.79,8.34,-3.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.023,0.026, ,5.66,8.02,-3.98,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.021,0.021, ,5.60,7.52,-4.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.018,0.023, ,5.79,7.14,-4.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.021,0.023, ,6.04,6.95,-4.04,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.021,0.021, ,6.42,6.82,-3.71,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.023, ,6.93,6.88,-3.51,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.023,0.023, ,7.49,7.14,-3.31,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.023,0.026, ,7.87,7.39,-3.25,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.023,0.026, ,8.06,7.33,-3.18,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.021, ,8.13,7.39,-2.91,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.023, ,8.06,7.58,-2.85,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.029, ,7.87,8.08,-2.58,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.021, ,7.62,8.46,-2.38,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.018,0.023, ,7.49,8.78,-2.11,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.029, ,7.56,9.10,-1.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.015,0.018,0.023, ,7.56,9.03,-1.05,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.021, ,7.81,8.65,-0.65,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.018,0.023, ,8.00,8.15,-0.12,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.018,0.026, ,8.13,7.45,0.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.026, ,8.31,7.07,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.026, ,8.38,7.07,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.015,0.015,0.021, ,8.57,7.20,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.018,0.026, ,8.50,7.33,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.021,0.021, ,8.38,7.77,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.018,0.023, ,8.19,8.27,0.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.018,0.029, ,8.06,8.59,0.42,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,8.06,8.84,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.021,0.023, ,8.06,8.84,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.026, ,8.06,9.10,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.015,0.026, ,8.25,9.60,0.48,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.018,0.029, ,8.50,9.79,0.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.023, ,9.01,9.79,0.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.018,0.023, ,9.26,9.41,0.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.029, ,9.26,9.10,0.82,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.026,0.026, ,9.51,8.78,0.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.021,0.023, ,9.77,8.46,1.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.023, ,9.83,8.08,1.22,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.015,0.026, ,9.77,8.08,1.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.015,0.023, ,9.58,8.34,1.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,9.45,8.72,1.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.026,0.023,0.029, ,9.45,9.29,1.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.026, ,9.32,9.54,1.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.026, ,9.26,9.48,1.95,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.021,0.029, ,9.32,9.48,2.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.023, ,9.39,9.67,2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.018, ,9.45,9.92,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.021, ,9.51,10.05,2.15,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,9.70,10.05,2.21,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.023,0.021, ,9.89,10.17,2.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.026,0.018,0.026, ,10.08,10.17,2.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.018,0.023, ,10.08,9.92,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.018,0.023, ,10.15,9.67,2.35,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.018,0.021,0.023, ,10.15,9.41,2.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.023,0.018,0.018, ,10.02,9.35,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.021,0.026, ,10.15,9.16,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.015,0.026, ,10.21,9.35,2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.012,0.021, ,10.15,9.73,2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.018,0.023, ,10.33,10.11,2.01,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.021,0.021, ,10.46,10.05,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.023,0.026, ,10.65,10.17,2.08,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.018,0.021,0.026, ,10.65,10.36,2.28,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.021,0.023, ,10.71,10.43,2.41,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.021,0.026, ,10.65,10.55,2.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.021,0.021,0.023, ,10.52,10.49,2.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.023, ,10.40,10.49,2.81,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.023,0.023, ,10.27,10.30,2.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.021,0.021,0.023, ,9.96,10.30,2.88,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.021,0.021,0.021, ,9.77,9.86,2.75,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.023,0.023, ,9.51,9.60,2.68,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,0.018,0.023, ,9.39,9.35,2.55,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.018,0.015,0.015, ,9.20,9.10,2.61,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
