SAP ID,109004171231,
HEADER:,
Substation:,FATEHGARH_2,,SAP Equipment No.:,109004171231,,Test Date :,05-07-2023,,
Bay :,707,,Breaker Type :,GL318,,Serial Number :,32710058690010006,,
Employee Id :,60011968,,Manufacturer :,GE,,Gas Pressure :,.7,,
Oil Pressure :,NIL,,Air Pressure :,NIL,,Voltage (kV) :,765,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,8000,,
Plot Length(ms) :,1000,,Delay tco (ms) :,300,,Delay toc (ms) :,0,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,25,,Current Range C5(A) :,25,,Current Range C6(A) :,25,,
T1 (mm) :,186.77,,T2 (mm) :,184.23,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Enabled,,Linkage Ratio :,3.35,,
Electric Stroke Length T1 :,100,,Electric Stroke Length T2 :,100,,Electric Stroke Length T3 :,100,,
Electric Stroke Length T4 :,100,,Electric Stroke Length T5 :,100,,Electric Stroke Length T6 :,100,,

Velocity Points :,
Close1 :,0,,Open1 :,10,,DefClose :,10,
Close2 :,10,,Open2 :,0,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,55.75,,Mechanism Travel(T2)(mm) :,54.99,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,186.77,,Contact Travel(T2)(mm) :,184.23,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,0.31,,Close - Datum Velocity (m/s)(T2) :,0.32,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,0.31,,Open - Datum Velocity (m/s)(T2) :,0.33,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,5.40,,Close - Over Travel(T2)(mm) :,6.14,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,0.74,,Open - Rebound(T2)(mm) :,1.06,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,10.368,,Coil Current (A)(C2) :,3.473,,Coil Current (A)(C3) :,3.598,,
Coil Current (A)(C4) :,3.568,,Coil Current (A)(C5) :,0.051,,Coil Current (A)(C6) :,0.154,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.66,Close -Velocity (m/s) :,3.64,Close -Velocity (m/s) :,3.59,Close -Velocity (m/s) :,3.60,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.27,Open -Velocity (m/s) :,6.22,Open -Velocity (m/s) :,6.29,Open -Velocity (m/s) :,6.29,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR1,,TR1,,TR2,,TR2,,TR5,,TR6,
,,,,,,,,,,,,,,BBreak1,,BBreak2,,BBreak3,,BBreak4,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.000,0.000,0.000,0.000,0.007,0.000, ,-0.31,-0.67,5.64,10.23,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.132,0.000,0.000,0.000,0.015,0.000, ,-0.31,-0.76,0.00,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.344,0.000,0.000,0.007,0.022,0.015, ,-0.31,-0.51,0.00,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.586,0.000,0.000,0.000,0.022,0.000, ,-0.31,-0.67,0.00,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.865,0.000,0.015,0.000,0.000,0.000, ,-0.39,-0.67,0.00,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
1.172,0.000,0.000,0.007,0.000,0.000, ,-0.39,-0.51,0.00,4.09,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
1.473,0.000,0.000,0.022,0.000,0.000, ,-0.55,-0.51,11.62,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
1.788,0.000,0.000,0.007,0.000,0.007, ,-0.22,-0.51,19.39,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
2.081,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.51,19.63,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
2.381,0.000,0.000,0.015,0.007,0.000, ,-0.14,-0.51,19.55,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
2.711,0.000,0.000,0.015,0.044,0.000, ,-0.31,-0.67,19.55,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
2.997,0.000,0.000,0.007,0.015,0.000, ,-0.14,-0.51,19.63,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
3.290,0.000,0.007,0.007,0.015,0.000, ,-0.39,-0.67,19.47,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
3.554,0.000,0.000,0.000,0.015,0.000, ,-0.31,-0.51,19.72,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
3.854,0.000,0.000,0.000,0.007,0.000, ,-0.39,-0.51,19.80,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
4.132,0.000,0.000,0.000,0.022,0.000, ,-0.22,-0.51,19.72,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
4.389,0.000,0.000,0.000,0.015,0.000, ,-0.31,-0.51,19.80,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
4.623,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.27,19.80,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
4.902,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.35,19.80,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.151,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.51,19.72,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
5.385,0.000,0.000,0.007,0.007,0.000, ,-0.14,-0.43,19.63,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.635,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.43,19.55,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.891,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.43,19.47,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.103,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.51,19.72,10.31,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.316,0.000,0.000,0.007,0.015,0.000, ,-0.22,-0.35,19.39,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
6.536,0.000,0.000,0.007,0.015,0.007, ,-0.22,-0.43,19.06,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.741,0.000,0.000,0.015,0.022,0.000, ,-0.22,-0.43,19.22,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
6.931,0.000,0.000,0.015,0.029,0.000, ,-0.31,-0.43,18.73,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.115,0.000,0.000,0.015,0.029,0.000, ,-0.22,-0.35,19.06,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.305,0.000,0.000,0.007,0.022,0.007, ,-0.22,-0.35,18.98,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.496,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.35,19.47,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
7.620,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.35,19.63,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
7.767,0.000,0.000,0.000,0.007,0.000, ,-0.31,-0.43,19.55,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
7.899,0.000,0.000,0.000,0.022,0.000, ,-0.22,-0.35,19.47,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
8.008,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.27,19.22,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.104,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.27,19.31,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
8.184,0.000,0.000,0.015,0.015,0.000, ,-0.22,-0.35,18.98,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.140,0.000,0.000,0.015,0.007,0.000, ,-0.22,-0.35,18.90,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
7.979,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.27,18.82,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.693,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.27,18.73,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
7.334,0.000,0.000,0.007,0.000,0.000, ,-0.22,-0.43,18.57,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
6.880,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.35,17.83,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
6.455,0.000,0.000,0.000,0.000,0.000, ,-0.14,-0.18,18.24,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.994,0.000,0.000,0.007,0.044,0.000, ,-0.06,-0.27,18.00,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
5.547,0.000,0.000,0.000,0.022,0.000, ,-0.14,-0.35,19.39,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,347.74,0.00,
5.122,0.000,0.000,0.007,0.000,0.000, ,-0.14,-0.27,13.25,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
4.741,0.000,0.000,0.007,0.000,0.007, ,-0.06,-0.27,16.20,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
4.338,0.000,0.000,0.000,0.037,0.000, ,0.10,-0.27,19.06,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
3.986,0.000,0.007,0.000,0.029,0.000, ,-0.14,-0.27,19.22,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
3.620,0.000,0.000,0.000,0.022,0.000, ,-0.06,-0.10,19.63,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
3.312,0.000,0.000,0.007,0.022,0.000, ,0.02,-0.27,18.98,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
2.997,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.18,18.98,2.86,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
2.726,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.10,18.00,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
2.484,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.02,17.18,0.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
2.945,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.27,15.87,0.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
4.697,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.10,13.91,1.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
5.994,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.10,10.14,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
6.990,0.000,0.000,0.000,0.029,0.000, ,-0.06,-0.18,8.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.745,0.000,0.007,0.015,0.015,0.000, ,-0.06,-0.10,8.84,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.316,0.000,0.000,0.015,0.037,0.000, ,-0.06,-0.10,11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.756,0.000,0.000,0.015,0.022,0.000, ,-0.06,-0.10,12.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.115,0.000,0.000,0.015,0.029,0.000, ,-0.06,-0.10,15.54,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.379,0.000,0.000,0.000,0.029,0.000, ,-0.06,-0.10,17.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
9.576,0.000,0.000,0.007,0.022,0.000, ,0.02,-0.10,17.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.694,0.000,0.000,0.007,0.015,0.000, ,0.02,0.06,0.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
9.862,0.000,0.000,0.015,0.022,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
9.943,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.009,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.053,0.000,0.015,0.007,0.007,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.104,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.155,0.000,0.000,0.000,0.000,0.000, ,0.02,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.185,0.000,0.000,0.015,0.015,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.229,0.000,0.000,0.015,0.015,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.022,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.022,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.015,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.007,0.000,0.015,0.000, ,0.10,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.007,0.000, ,0.02,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.007,0.007, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.022,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.015,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,164.10,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.14,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.331,0.000,0.000,0.022,0.000,0.000, ,0.02,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.022,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.000,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.324,0.000,0.000,0.007,0.015,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.007,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.007,0.000,0.000,0.000, ,0.02,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.022,0.000, ,0.02,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,173.87,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.14,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.324,0.000,0.000,0.007,0.029,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,0.02,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.14,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.015,0.000, ,-0.14,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.007,0.000,0.022,0.000, ,-0.14,-0.10,0.41,0.41,0.00,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.324,0.000,0.000,0.007,0.022,0.000, ,-0.22,-0.02,0.65,0.57,0.98,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.14,0.06,0.74,0.49,1.31,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.18,0.57,0.49,1.15,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.10,0.74,0.65,1.23,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.02,0.98,0.57,1.39,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.007,0.007,0.000, ,-0.14,-0.10,0.74,0.57,1.47,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.022,0.000, ,-0.22,-0.10,0.82,0.65,1.39,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,-0.39,-0.27,0.98,0.65,1.64,1.06 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.18,0.82,0.65,1.64,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.015,0.000,0.015,0.000, ,-0.14,-0.02,0.82,0.82,1.55,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
10.331,0.000,0.000,0.000,0.015,0.000, ,-0.39,-0.10,0.98,0.74,1.55,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.22,-0.10,0.82,0.57,1.64,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.309,0.000,0.000,0.022,0.015,0.000, ,-0.31,-0.18,0.65,0.49,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.029,0.000, ,-0.31,-0.18,0.82,0.49,1.23,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.000,0.000, ,-0.39,-0.18,0.90,0.57,1.39,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.022,0.000, ,-0.39,-0.10,0.65,0.49,1.39,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.007,0.015,0.000,0.000, ,-0.39,-0.18,0.65,0.57,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.007,0.007,0.022,0.000, ,-0.31,-0.18,0.33,0.33,1.31,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.022,0.000, ,-0.22,-0.10,0.25,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.317,0.000,0.000,0.015,0.000,0.000, ,-0.31,-0.10,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.007,0.000, ,-0.39,-0.18,0.25,0.16,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.037,0.000, ,-0.39,-0.27,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.331,0.000,0.000,0.000,0.015,0.000, ,-0.39,-0.18,0.49,0.33,0.57,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,173.87,0.00,
10.339,0.000,0.000,0.007,0.000,0.000, ,-0.39,-0.27,0.74,0.57,1.06,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.324,0.000,0.000,0.007,0.022,0.000, ,-0.47,-0.27,0.65,0.49,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.39,-0.18,0.49,0.25,1.31,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.10,0.49,0.41,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.022,0.000,0.000, ,-0.39,-0.27,0.41,0.41,1.23,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.27,0.25,0.16,1.31,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.35,0.00,0.00,1.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.000,0.000, ,-0.63,-0.35,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.39,-0.18,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.000,0.000, ,-0.31,-0.27,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.47,-0.18,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.331,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.27,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.35,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.339,0.000,0.000,0.007,0.015,0.000, ,-0.39,-0.35,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.39,-0.35,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.022,0.022,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.029,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.000,0.007,0.015,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,125.03,0.00,0.00,0.00,
10.346,0.000,0.000,0.022,0.022,0.000, ,-0.39,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.007,0.000,0.022,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.339,0.000,0.000,0.022,0.000,0.000, ,-0.63,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.346,0.000,0.000,0.015,0.037,0.000, ,-0.63,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.360,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.339,0.000,0.007,0.015,0.000,0.000, ,-0.63,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.037,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.360,0.000,0.000,0.000,0.015,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.353,0.000,0.000,0.000,0.007,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.368,0.000,0.000,0.022,0.022,0.000, ,-0.55,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.353,0.000,0.000,0.000,0.029,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.353,0.000,0.000,0.000,0.015,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.029,0.000, ,-0.63,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.368,0.000,0.000,0.015,0.000,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.015,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.000,0.007,0.029,0.000, ,-0.63,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.360,0.000,0.000,0.007,0.000,0.000, ,-0.72,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.360,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.346,0.000,0.000,0.007,0.022,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.000,0.022,0.000, ,-0.55,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.360,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.353,0.000,0.000,0.022,0.000,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.346,0.000,0.007,0.007,0.022,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.353,0.000,0.015,0.000,0.022,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.000,0.007,0.000,0.000, ,-0.72,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.339,0.000,0.000,0.022,0.015,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.346,0.000,0.000,0.015,0.022,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.331,0.000,0.007,0.000,0.007,0.000, ,-0.47,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.015,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.360,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.76,0.00,0.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.015,0.000,0.000,0.007, ,-0.63,-0.67,0.00,3.11,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.015,0.022,0.015, ,-0.47,-0.51,0.00,5.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.353,0.000,0.000,0.015,0.015,0.000, ,-0.63,-0.76,0.00,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.331,0.000,0.000,0.029,0.037,0.000, ,-0.63,-0.51,0.00,4.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.353,0.000,0.000,0.022,0.037,0.000, ,-0.63,-0.51,0.00,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.353,0.000,0.000,0.007,0.015,0.000, ,-0.63,-0.51,0.00,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.007,0.007, ,-0.63,-0.51,16.69,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.353,0.000,0.000,0.000,0.015,0.000, ,-0.39,-0.51,17.42,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.353,0.000,0.000,0.022,0.015,0.000, ,-0.63,-0.84,13.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.346,0.000,0.000,0.015,0.022,0.000, ,-0.47,-0.51,11.45,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.51,7.12,2.13,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.000,0.000,0.000, ,-0.55,-0.76,9.24,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.331,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.67,12.27,1.96,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.67,13.09,0.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.000,0.007,0.000,0.007, ,-0.63,-0.51,17.26,0.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.353,0.000,0.000,0.000,0.015,0.000, ,-0.63,-0.67,18.24,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.67,18.73,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.353,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.51,18.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.000,0.000,0.000,0.000, ,-0.55,-0.67,18.32,0.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.000,0.000, ,-0.47,-0.67,16.93,2.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.47,-0.51,19.06,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.007,0.000, ,-0.47,-0.43,19.63,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.029,0.000, ,-0.31,-0.43,19.63,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
10.331,0.000,0.007,0.000,0.015,0.000, ,-0.47,-0.51,19.47,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.331,0.000,0.015,0.000,0.000,0.000, ,-0.63,-0.76,19.39,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.47,-0.51,19.63,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.007,0.000, ,-0.47,-0.67,19.55,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.029,0.000, ,-0.39,-0.59,19.63,8.43,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.31,-0.35,19.72,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.39,-0.51,19.80,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.007,0.000, ,-0.39,-0.51,19.72,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.007,0.000, ,-0.39,-0.51,19.80,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.51,19.72,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.007,0.000,0.000,0.000, ,-0.31,-0.51,19.63,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,-0.31,-0.51,19.80,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.000,0.000, ,-0.22,-0.35,19.55,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.029,0.000, ,-0.39,-0.27,19.55,8.59,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.317,0.000,0.000,0.007,0.029,0.000, ,-0.39,-0.43,19.31,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.022,0.022,0.000, ,-0.31,-0.43,19.47,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.43,19.14,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.015,0.000, ,-0.39,-0.35,19.14,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.35,19.06,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.31,-0.27,18.73,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.029,0.000, ,-0.22,-0.43,18.08,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.015,0.000, ,-0.06,-0.35,19.31,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.022,0.007, ,-0.14,-0.27,19.72,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.029,0.000, ,-0.22,-0.35,19.63,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.35,19.47,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.43,19.06,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.35,19.55,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.000,0.000, ,-0.14,-0.35,19.31,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.31,-0.27,18.82,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.000,0.000, ,-0.22,-0.35,18.65,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.015,0.037,0.000, ,-0.22,-0.27,18.57,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.317,0.000,0.007,0.007,0.007,0.000, ,-0.14,-0.35,18.57,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.309,0.000,0.000,0.007,0.015,0.000, ,-0.22,-0.35,18.49,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.015,0.000, ,-0.14,-0.27,17.92,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.007,0.015,0.000, ,-0.14,-0.35,16.77,4.91,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.27,19.55,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.022,0.000, ,-0.14,-0.18,19.80,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.317,0.000,0.007,0.000,0.015,0.000, ,-0.22,-0.35,18.00,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.18,16.61,5.07,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.14,-0.27,15.87,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.000,0.000, ,-0.14,-0.18,12.52,3.68,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.18,11.70,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.18,9.24,4.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.18,9.65,3.11,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.022,0.022,0.000, ,-0.14,-0.18,12.35,3.19,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.029,0.000, ,-0.14,-0.10,13.25,5.07,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.000,0.000, ,-0.14,-0.10,16.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.007, ,-0.06,-0.02,16.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.000,0.000, ,-0.06,-0.10,18.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.27,19.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.007,0.000, ,-0.06,-0.18,18.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.346,0.000,0.000,0.015,0.022,0.000, ,-0.14,0.06,17.59,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.022,0.015,0.000, ,-0.06,-0.02,15.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.000,0.007,0.015,0.000, ,-0.06,-0.18,14.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.346,0.000,0.000,0.007,0.022,0.000, ,-0.14,-0.18,4.09,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.015,0.007, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.331,0.000,0.000,0.007,0.029,0.000, ,-0.06,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.022,0.000, ,0.02,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.346,0.000,0.007,0.007,0.000,0.000, ,-0.06,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.015,0.015,0.000, ,-0.22,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.339,0.000,0.000,0.000,0.022,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.015,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.331,0.000,0.022,0.007,0.007,0.000, ,0.10,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.000,0.029,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,0.02,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.015,0.007,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.022,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,-0.06,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.000,0.000, ,0.02,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.022,0.000, ,0.18,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.015,0.000, ,0.10,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.029,0.000,0.000, ,-0.06,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.007,0.037,0.000, ,0.02,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.015,0.000, ,0.10,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,-0.06,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.007,0.022,0.007,0.000, ,0.02,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.007,0.015,0.000, ,0.10,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.317,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,0.02,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.015,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,0.02,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.022,0.000, ,-0.06,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.14,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
