SAP ID,109004171231,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,-0.14,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.007,0.022,0.000, ,-0.14,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.007,0.007,0.007,0.000, ,-0.22,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.007,0.015,0.000, ,-0.06,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.007,0.007,0.000, ,-0.06,0.06,0.57,0.33,0.00,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,-0.14,-0.10,0.65,0.49,0.90,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.295,0.000,0.000,0.007,0.007,0.000, ,-0.22,-0.10,0.65,0.49,1.15,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.022,0.000, ,-0.22,0.06,0.82,0.41,1.15,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.10,0.74,0.57,1.31,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.10,0.82,0.82,1.47,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,-0.22,-0.10,0.90,0.57,1.47,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,-0.22,-0.10,0.98,0.65,1.55,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
10.287,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.02,0.98,0.90,1.47,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.007, ,-0.14,-0.02,0.90,0.65,1.72,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.007,0.000, ,-0.22,-0.10,0.90,0.65,1.55,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,-0.22,-0.02,0.82,0.90,1.64,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.015,0.000, ,-0.22,-0.10,0.90,0.74,1.64,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.022,0.015,0.000, ,-0.31,-0.10,0.90,0.65,1.64,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,164.10,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,-0.39,-0.10,0.74,0.57,1.39,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,-0.31,-0.27,0.65,0.57,1.47,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.007,0.000,0.000,0.000, ,-0.22,-0.10,0.57,0.49,1.47,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,-0.22,-0.18,0.74,0.49,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.015,0.015,0.000, ,-0.22,-0.18,0.33,0.41,1.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.015,0.000,0.000, ,-0.31,-0.10,0.25,0.16,1.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.022,0.007, ,-0.22,-0.18,0.00,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.029,0.000, ,-0.39,-0.10,0.16,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.18,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.35,0.16,0.16,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.287,0.000,0.000,0.000,0.029,0.000, ,-0.31,-0.27,0.74,0.41,0.82,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.10,0.65,0.49,1.31,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
10.280,0.000,0.000,0.015,0.022,0.000, ,-0.39,-0.10,0.57,0.41,1.31,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.007,0.000,0.007,0.000, ,-0.39,-0.35,0.41,0.33,1.31,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,-0.31,-0.18,0.57,0.49,0.98,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,173.87,0.00,
10.273,0.000,0.007,0.007,0.029,0.000, ,-0.47,-0.35,0.33,0.25,1.15,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.007,0.000,0.007,0.000, ,-0.47,-0.27,0.16,0.08,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.007,0.000, ,-0.47,-0.35,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,-0.31,-0.27,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.43,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,339.93,0.00,
10.273,0.000,0.000,0.015,0.007,0.000, ,-0.31,-0.43,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.007,0.015,0.000, ,-0.39,-0.35,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.280,0.000,0.000,0.000,0.015,0.000, ,-0.47,-0.35,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.007,0.007,0.007,0.000, ,-0.22,-0.35,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,-0.39,-0.43,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.015,0.000,0.000,0.000, ,-0.39,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.007,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.015,0.015,0.007, ,-0.39,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.007,0.015,0.037,0.000, ,-0.47,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.015,0.015,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.029,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.007, ,-0.47,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.007,0.000,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.022,0.000, ,-0.55,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.317,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,347.74,0.00,
10.295,0.000,0.000,0.015,0.022,0.000, ,-0.63,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.037,0.000, ,-0.47,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.302,0.000,0.022,0.000,0.000,0.000, ,-0.47,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.037,0.007, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.007,0.022,0.015,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.007,0.007,0.037,0.000, ,-0.47,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.63,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.029,0.007, ,-0.63,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.55,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.015,0.007,0.007,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.029,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
10.302,0.000,0.000,0.022,0.000,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.029,0.000, ,-0.55,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.015,0.000, ,-0.63,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.029,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.007,0.000, ,-0.63,-0.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,334.07,0.00,
10.295,0.000,0.000,0.007,0.015,0.000, ,-0.72,-0.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.015,0.000, ,-0.72,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.015,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.015,0.007,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.007,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.044,0.007, ,-0.63,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.029,0.000, ,-0.63,-0.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.51,13.42,5.07,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.51,13.91,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.55,-0.51,6.95,0.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.63,-0.59,7.12,1.88,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.015,0.000, ,-0.63,-0.51,9.98,1.72,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,173.87,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.39,-0.43,10.72,1.47,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.309,0.000,0.000,0.015,0.007,0.000, ,-0.63,-0.76,13.09,3.60,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,355.56,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.63,-0.51,14.97,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.331,0.000,0.007,0.007,0.022,0.000, ,-0.63,-0.76,18.32,0.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.324,0.000,0.000,0.007,0.007,0.000, ,-0.63,-0.84,18.82,4.50,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.302,0.000,0.000,0.007,0.022,0.000, ,-0.47,-0.51,18.98,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.015,0.000, ,-0.63,-0.76,17.83,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.022,0.000, ,-0.63,-0.76,14.64,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.015,0.022,0.000, ,-0.39,-0.51,8.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.022,0.000, ,-0.47,-0.67,6.63,1.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.309,0.000,0.000,0.015,0.015,0.000, ,-0.55,-0.67,9.57,3.60,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.029,0.000, ,-0.63,-0.67,13.50,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.295,0.000,0.007,0.000,0.000,0.000, ,-0.47,-0.76,14.81,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.51,19.39,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,-0.39,-0.51,19.39,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,-0.39,-0.51,19.80,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.015,0.000,0.000, ,-0.39,-0.51,19.63,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.022,0.000, ,-0.39,-0.51,19.63,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.000, ,-0.47,-0.51,19.72,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,-0.47,-0.51,19.80,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.007,0.000,0.000, ,-0.31,-0.51,19.63,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,-0.39,-0.43,19.72,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.007,0.022,0.007,0.000, ,-0.14,-0.51,19.80,10.47,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.302,0.000,0.007,0.022,0.022,0.000, ,-0.31,-0.51,19.72,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.015,0.000, ,-0.22,-0.51,19.63,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.022,0.029,0.007, ,-0.22,-0.51,19.80,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.044,0.000, ,-0.06,-0.43,19.80,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.35,19.63,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,-0.06,-0.43,19.47,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.007,0.000, ,0.02,-0.43,19.72,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.029,0.000, ,-0.06,-0.35,19.63,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.007,0.000,0.015,0.000, ,0.10,-0.27,19.47,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.18,19.31,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.18,19.14,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.35,19.22,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.18,18.82,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.10,18.82,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.280,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.10,18.82,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.27,19.55,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.18,19.47,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.015,0.029,0.000, ,0.35,-0.10,19.55,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.02,19.22,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,0.35,0.14,19.55,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,0.43,0.06,19.31,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.007,0.000,0.015,0.000, ,0.59,0.22,19.14,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,0.51,0.06,18.57,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.000,0.000, ,0.51,0.22,18.57,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.007,0.000,0.029,0.000, ,0.51,0.22,18.73,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,0.59,0.39,18.32,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.007,0.000, ,0.51,0.39,18.16,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,0.51,0.47,17.59,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,0.59,0.47,18.08,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,0.76,0.55,11.78,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.280,0.000,0.007,0.007,0.007,0.000, ,0.67,0.47,11.04,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.022,0.007,0.000, ,0.59,0.55,14.23,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.015,0.007,0.000, ,0.76,0.55,18.65,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.280,0.000,0.000,0.015,0.029,0.000, ,0.84,0.88,18.98,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.037,0.000, ,0.92,0.96,18.65,3.60,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.037,0.000, ,1.08,1.12,16.69,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.022,0.000, ,1.08,1.12,8.84,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.273,0.000,0.000,0.015,0.007,0.000, ,1.08,1.04,9.49,5.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,1.08,1.04,11.94,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,1.08,1.12,13.42,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.022,0.000, ,1.25,1.21,14.48,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,173.87,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,1.33,1.29,17.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,1.33,1.21,18.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.000,0.000,0.000, ,1.25,1.29,18.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.029,0.000, ,1.41,1.29,18.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.015,0.000, ,1.49,1.37,17.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.302,0.000,0.007,0.000,0.000,0.000, ,1.49,1.62,16.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.007,0.000,0.000, ,1.57,1.62,14.23,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,1.49,1.62,3.68,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.007,0.000,0.000, ,1.66,1.70,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.022,0.007,0.000, ,1.66,1.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.015,0.029,0.000, ,1.66,1.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.007,0.000,0.015,0.000, ,1.82,1.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,1.66,1.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.000,0.000, ,1.74,2.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.007,0.000,0.000,0.000, ,1.82,2.11,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.007,0.015,0.000,0.000, ,1.98,2.19,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.007,0.015,0.000, ,2.07,2.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.007,0.000, ,1.90,2.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.015,0.000, ,2.07,2.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.295,0.000,0.000,0.022,0.015,0.000, ,2.07,2.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,2.07,2.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.000,0.007,0.007, ,2.15,2.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.309,0.000,0.000,0.000,0.007,0.000, ,2.15,2.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.000,0.000, ,2.15,2.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.022,0.000, ,2.15,2.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.000,0.007,0.022,0.000, ,2.31,2.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.287,0.000,0.000,0.015,0.015,0.000, ,2.23,2.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
10.295,0.000,0.000,0.000,0.044,0.000, ,2.23,2.60,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.007,0.000, ,2.31,2.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.007,0.007,0.000,0.000, ,2.39,2.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,2.47,2.92,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,2.47,2.84,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.302,0.000,0.000,0.015,0.000,0.000, ,2.47,3.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.022,0.015,0.007, ,2.56,3.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.044,0.000, ,2.64,3.09,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.007,0.000,0.000,0.000, ,2.56,3.09,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.007,0.000,0.000,0.000, ,2.64,3.17,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,2.64,3.09,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.022,0.015,0.000,0.000, ,2.80,3.33,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.022,0.000, ,2.88,3.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.000,0.015,0.000,0.000, ,2.97,3.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.022,0.000, ,2.88,3.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,3.05,3.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,3.05,3.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,2.97,3.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.302,0.000,0.007,0.007,0.015,0.000, ,3.13,3.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.022,0.000, ,3.21,3.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,2.97,3.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.015,0.007,0.000, ,3.13,3.91,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,3.29,3.91,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.007,0.000,0.000,0.000, ,3.29,3.99,0.25,0.16,0.00,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.015,0.000,0.000, ,3.21,3.99,0.49,0.41,0.98,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.015,0.022,0.000, ,3.37,4.07,0.65,0.41,0.98,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.029,0.000, ,3.46,4.15,0.82,0.57,1.06,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,3.46,4.40,0.74,0.57,1.23,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,3.46,4.40,0.90,0.57,1.31,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.000,0.000, ,3.62,4.40,0.90,0.65,1.47,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
10.265,0.000,0.000,0.015,0.015,0.000, ,3.62,4.72,0.90,0.82,1.39,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.015,0.000, ,3.70,4.72,1.15,0.82,1.47,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.007,0.000, ,3.70,4.72,0.98,0.82,1.64,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,3.87,4.72,0.90,0.74,1.64,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,3.95,4.72,0.98,0.74,1.55,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,3.95,4.81,0.90,0.74,1.64,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.007,0.000,0.015,0.000, ,4.03,4.81,0.74,0.65,1.72,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.007,0.000,0.007,0.000, ,4.03,4.97,0.74,0.74,1.47,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.007,0.000, ,4.03,4.97,0.82,0.57,1.39,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.000,0.000, ,4.11,5.05,0.74,0.57,1.47,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,164.10,0.00,
10.258,0.000,0.000,0.007,0.015,0.000, ,4.27,5.05,0.65,0.65,1.47,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,4.19,5.13,0.49,0.33,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.007,0.000, ,4.19,5.13,0.16,0.16,1.06,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.007,0.015,0.000, ,4.44,5.22,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.029,0.000, ,4.36,5.38,0.16,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.258,0.000,0.000,0.000,0.022,0.000, ,4.44,5.30,0.25,0.08,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.007,0.000,0.000,0.000, ,4.36,5.38,0.16,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,4.52,5.54,0.74,0.41,0.74,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.022,0.000,0.000, ,4.52,5.54,0.82,0.65,1.31,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.029,0.000, ,4.60,5.62,0.57,0.33,1.39,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,4.60,5.62,0.57,0.25,0.98,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,4.77,5.62,0.65,0.41,1.23,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,4.85,5.79,0.41,0.49,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,4.93,6.03,0.16,0.00,1.06,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.000,0.000, ,5.09,5.87,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.015,0.000, ,5.26,6.12,0.08,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,5.42,6.20,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.000,0.000, ,5.34,6.28,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.015,0.000, ,5.34,6.28,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.029,0.000, ,5.50,6.44,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,5.67,6.44,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.000,0.015,0.000,0.000, ,5.75,6.61,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.022,0.000, ,5.75,6.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.007,0.000, ,5.83,6.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,6.07,6.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,6.07,7.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.265,0.000,0.000,0.015,0.000,0.000, ,6.16,6.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.015,0.000, ,6.32,7.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.265,0.000,0.007,0.000,0.022,0.000, ,6.32,7.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,6.40,7.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.015,0.000,0.000, ,6.48,7.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.007,0.000, ,6.57,7.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.029,0.007, ,6.73,7.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.007,0.015,0.000, ,6.73,8.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.007,0.000,0.007,0.000, ,6.89,8.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,7.06,8.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,7.06,8.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.015,0.015, ,7.14,8.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.029,0.000, ,7.14,8.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,7.30,8.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,7.38,8.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,7.46,8.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.007,0.000, ,7.63,8.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.015,0.000,0.000, ,7.79,9.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.022,0.007, ,7.87,9.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.037,0.000, ,7.87,9.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.007,0.000,0.000,0.000, ,8.04,9.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.000,0.022,0.000,0.000, ,8.12,9.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.037,0.000, ,8.28,9.47,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.000,0.000, ,8.45,9.55,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.051,0.000, ,8.45,9.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,8.61,9.71,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.015,0.015,0.000,0.000, ,8.77,9.80,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,8.86,10.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,8.94,10.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
10.265,0.000,0.000,0.015,0.000,0.000, ,9.02,10.29,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.022,0.015,0.000, ,9.18,10.37,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.029,0.000, ,9.18,10.37,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,9.35,10.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.029,0.000,0.000, ,9.59,10.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.287,0.000,0.007,0.015,0.015,0.000, ,9.59,10.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.007,0.015,0.015,0.000, ,9.76,10.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.295,0.000,0.000,0.007,0.015,0.000, ,9.84,11.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,9.84,11.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,9.84,11.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,10.41,11.43,17.18,0.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.287,0.000,0.000,0.015,0.000,0.000, ,10.57,11.92,18.73,0.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.287,0.000,0.000,0.015,0.015,0.000, ,10.49,12.01,18.98,1.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.044,0.000, ,10.74,12.01,18.00,2.86,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.007,0.000,0.015,0.000, ,10.90,12.17,18.00,2.62,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,11.06,12.41,17.26,2.29,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,11.31,12.66,15.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.029,0.000, ,11.31,12.66,10.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,11.31,12.82,8.26,3.27,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
10.273,0.000,0.000,0.007,0.015,0.000, ,11.39,12.99,8.02,4.91,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.007,0.007,0.000, ,11.72,13.07,11.37,2.37,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.015,0.000, ,11.80,13.31,14.97,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.007,0.000,0.015,0.000, ,11.88,13.48,17.18,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.015,0.000, ,12.05,13.31,18.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.295,0.000,0.000,0.000,0.000,0.000, ,12.29,13.64,18.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.029,0.015, ,12.54,13.97,18.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,12.62,14.05,16.44,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.007,0.000, ,12.70,14.13,16.61,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,12.86,14.30,19.31,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.007,0.000,0.000, ,12.95,14.46,19.39,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.022,0.000, ,13.11,14.54,19.55,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.015,0.000, ,13.19,14.70,19.55,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.022,0.000, ,13.36,14.95,19.72,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,13.52,15.03,19.80,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,13.68,15.11,19.55,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.007,0.000, ,13.93,15.44,19.80,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.000,0.000, ,14.01,15.52,19.63,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.007,0.000,0.000, ,14.01,15.60,19.72,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.022,0.000,0.000, ,14.17,15.77,19.80,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.015,0.022,0.000, ,14.42,15.93,19.80,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,14.42,16.01,19.63,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.029,0.000, ,14.75,16.18,19.63,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,14.83,16.50,19.63,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.015,0.000, ,14.91,16.59,19.63,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.015,0.000, ,15.15,16.67,19.72,8.43,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.015,0.000, ,15.24,16.83,19.63,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.280,0.000,0.007,0.000,0.037,0.000, ,15.40,16.83,19.06,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,15.56,17.00,18.90,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,15.73,17.16,19.14,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,15.81,17.32,18.90,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,15.97,17.49,19.14,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
