SAP ID,109004171231,
10.236,0.000,0.000,0.000,0.000,0.000, ,16.14,17.81,18.57,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.029,0.000,0.000, ,16.30,17.81,19.39,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.029,0.000, ,16.55,18.06,19.63,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.258,0.000,0.000,0.000,0.000,0.000, ,16.63,18.22,19.47,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,16.79,18.30,19.47,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.000,0.000, ,16.95,18.39,19.31,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,17.04,18.71,19.22,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.007,0.000,0.007,0.000, ,17.20,18.71,19.06,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.015,0.000, ,17.36,19.12,18.49,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,17.36,19.45,18.73,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.015,0.015,0.000, ,17.61,19.29,18.73,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.029,0.000, ,17.77,19.37,19.63,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,17.85,19.61,18.41,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,18.18,19.86,18.08,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.022,0.000, ,18.18,19.94,12.35,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,18.43,20.02,18.73,3.68,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,18.51,20.43,19.63,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.007,0.000, ,18.67,20.51,19.31,2.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.007,0.000, ,18.75,20.51,18.00,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.000,0.000, ,18.84,20.76,17.67,3.52,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
10.236,0.000,0.000,0.000,0.007,0.000, ,19.16,20.92,16.44,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.000,0.000, ,19.25,21.17,14.15,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,19.41,21.25,12.11,1.72,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,19.49,21.41,11.29,1.55,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.015,0.000, ,19.65,21.58,9.24,3.68,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.015,0.007,0.000, ,19.82,21.82,10.06,4.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.000,0.000, ,19.90,21.99,11.86,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.029,0.000, ,20.06,22.15,15.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.015,0.015,0.000, ,20.31,22.15,16.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.022,0.000, ,20.39,22.23,18.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.037,0.000, ,20.64,22.31,18.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
10.258,0.000,0.000,0.000,0.000,0.000, ,20.64,22.80,18.73,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.000,0.000, ,20.88,22.64,18.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
10.251,0.000,0.000,0.007,0.015,0.000, ,20.96,22.97,16.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.000,0.000, ,21.13,23.13,2.78,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,21.29,23.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.265,0.000,0.000,0.022,0.015,0.000, ,21.45,23.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.273,0.000,0.000,0.007,0.022,0.000, ,21.70,23.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.015,0.007,0.000, ,21.86,23.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.280,0.000,0.000,0.000,0.000,0.000, ,21.86,23.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.007, ,22.11,24.11,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.044,0.000, ,22.19,24.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,22.27,24.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.015,0.000,0.000, ,22.44,24.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.037,0.015,0.000, ,22.60,24.77,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.029,0.000, ,22.76,24.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.022,0.000, ,22.84,25.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.273,0.000,0.000,0.015,0.000,0.000, ,23.09,25.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.258,0.000,0.000,0.015,0.007,0.000, ,23.25,25.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,23.25,25.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,23.50,25.83,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,23.66,26.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.015,0.000, ,23.91,26.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.007,0.000, ,24.07,26.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.007,0.000, ,24.15,26.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.022,0.000, ,24.32,26.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.022,0.000, ,24.48,26.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,24.64,26.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.000,0.000, ,24.73,27.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.037,0.000, ,24.97,27.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.007,0.007,0.000, ,25.05,27.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.007,0.000,0.000,0.000, ,25.30,27.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.022,0.000, ,25.46,27.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.007,0.000,0.015,0.000, ,25.54,27.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.022,0.000, ,25.71,28.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,25.87,28.12,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,26.04,28.37,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,26.20,28.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,26.36,28.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.000,0.000, ,26.61,29.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.280,0.000,0.000,0.015,0.007,0.000, ,26.69,29.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.007,0.000,0.022,0.000, ,26.77,29.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.015,0.000, ,26.93,29.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,27.10,29.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.251,0.000,0.007,0.000,0.022,0.000, ,27.34,29.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.029,0.000, ,27.34,30.00,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.007,0.000, ,27.51,30.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.029,0.000,0.000, ,27.83,30.17,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,173.87,0.00,
10.265,0.000,0.000,0.000,0.022,0.000, ,27.83,30.33,0.41,0.49,0.41,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.015,0.000, ,28.00,30.66,0.74,0.49,1.06,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.000,0.000, ,28.33,30.74,0.57,0.49,1.31,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,28.57,30.98,0.65,0.74,1.23,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.243,0.000,0.000,0.022,0.000,0.000, ,28.57,31.15,0.57,0.57,1.47,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.029,0.000, ,28.73,31.48,0.90,0.65,1.31,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,28.82,31.48,0.98,0.82,1.39,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.000,0.000, ,29.06,31.72,0.90,0.82,1.55,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.221,0.000,0.000,0.000,0.022,0.000, ,29.14,32.21,1.06,0.74,1.47,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.015,0.000, ,29.31,32.21,0.90,0.74,1.47,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.022,0.015,0.000,0.000, ,29.55,32.21,0.82,0.82,1.55,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.022,0.015,0.000, ,29.72,32.54,0.98,0.74,1.64,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.015,0.000, ,29.96,32.70,0.82,0.74,1.55,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.000,0.000, ,30.04,32.95,0.90,0.65,1.64,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.007,0.000, ,30.29,33.03,0.82,0.65,1.47,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.221,0.000,0.000,0.015,0.000,0.000, ,30.45,33.11,0.74,0.49,1.55,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.007,0.000, ,30.62,33.44,0.65,0.57,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,30.70,33.68,0.57,0.41,1.39,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.243,0.000,0.000,0.007,0.015,0.000, ,30.78,33.85,0.25,0.08,1.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.007,0.000,0.000, ,31.19,34.09,0.08,0.00,1.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.000,0.000, ,31.43,34.34,0.08,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
10.229,0.000,0.000,0.000,0.000,0.000, ,31.60,34.42,0.25,0.16,0.74,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.007,0.000,0.015,0.000, ,31.76,34.58,0.00,0.00,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.022,0.000, ,31.93,34.99,0.74,0.41,0.57,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.221,0.000,0.000,0.000,0.007,0.000, ,32.25,35.16,0.90,0.65,1.15,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.000,0.000, ,32.33,35.24,0.49,0.33,1.47,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.236,0.000,0.000,0.000,0.015,0.000, ,32.58,35.40,0.33,0.25,1.06,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.221,0.000,0.000,0.000,0.029,0.000, ,32.74,35.65,0.90,0.57,1.06,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.000,0.000, ,32.91,35.97,0.65,0.49,1.39,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.015,0.007,0.000, ,33.23,36.06,0.25,0.25,1.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.229,0.000,0.007,0.000,0.022,0.000, ,33.32,36.47,0.08,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,33.56,36.55,0.08,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,33.81,36.79,0.08,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,164.10,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,34.05,36.96,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.007,0.000, ,34.13,37.12,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.221,0.000,0.000,0.007,0.022,0.000, ,34.46,37.45,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,34.46,37.61,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
10.236,0.000,0.007,0.022,0.000,0.000, ,34.87,37.86,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.022,0.000, ,34.95,38.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,169.96,0.00,
10.243,0.000,0.000,0.000,0.007,0.000, ,35.12,38.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.015,0.000,0.000, ,35.36,38.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,173.87,0.00,
10.236,0.000,0.015,0.000,0.022,0.000, ,35.44,38.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.022,0.000, ,35.69,38.92,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.214,0.000,0.000,0.007,0.000,0.000, ,35.93,39.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.007,0.000, ,36.10,39.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.000,0.000, ,36.34,39.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.236,0.000,0.000,0.015,0.007,0.000, ,36.59,39.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.007,0.000,0.051,0.000, ,36.67,39.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,37.00,40.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.007,0.000,0.000, ,37.32,40.56,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,37.32,40.88,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.022,0.000, ,37.73,40.96,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.022,0.000,0.000, ,37.82,41.21,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.236,0.000,0.000,0.007,0.015,0.000, ,37.98,41.46,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.015,0.000,0.037,0.000, ,38.31,41.70,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.000,0.000, ,38.47,42.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,38.80,42.11,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
10.251,0.000,0.000,0.007,0.000,0.000, ,38.80,42.19,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.007,0.007,0.007,0.000, ,39.12,42.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.015,0.000, ,39.21,42.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.007,0.000, ,39.45,43.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,39.78,43.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
10.251,0.000,0.007,0.007,0.015,0.000, ,40.02,43.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.007,0.000, ,40.19,43.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.022,0.000, ,40.43,43.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.251,0.000,0.000,0.007,0.015,0.000, ,40.76,44.32,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.000,0.000, ,40.92,44.40,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.022,0.000, ,41.17,44.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.007,0.000, ,41.25,45.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
10.258,0.000,0.000,0.015,0.015,0.000, ,41.58,45.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.007,0.007,0.007,0.000, ,41.82,45.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.015,0.000, ,41.99,45.55,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.015,0.000, ,42.23,45.96,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.007,0.000,0.000, ,42.64,46.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.015,0.000,0.007,0.000, ,42.81,46.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.022,0.000,0.000, ,42.97,46.69,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.236,0.000,0.000,0.007,0.022,0.000, ,43.21,46.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.000,0.000, ,43.54,47.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.022,0.007,0.007,0.000, ,43.79,47.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.015,0.007,0.000, ,44.03,47.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,44.28,48.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.000,0.000, ,44.44,48.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.000,0.000, ,44.85,48.74,0.00,0.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.007,0.000, ,44.93,48.98,0.00,1.39,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.000,0.000, ,45.34,49.39,0.00,4.58,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.265,0.000,0.000,0.022,0.000,0.000, ,45.59,49.55,17.26,2.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.000,0.007,0.022,0.000, ,45.83,49.88,18.73,1.88,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.258,0.000,0.015,0.007,0.029,0.000, ,46.08,50.05,18.57,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.273,0.000,0.000,0.000,0.007,0.000, ,46.16,50.37,17.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.015,0.000, ,46.73,50.70,13.83,1.55,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.022,0.000, ,46.90,51.03,8.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,47.14,51.27,9.16,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.007,0.015,0.000, ,47.30,51.44,9.98,1.39,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,47.63,51.76,13.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.007,0.022,0.000, ,47.88,52.09,16.03,2.29,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,48.20,52.34,17.59,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.007,0.000, ,48.53,52.58,18.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,48.70,52.99,18.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.251,0.000,0.000,0.000,0.029,0.000, ,49.02,53.15,16.53,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.015,0.000,0.000, ,49.35,53.73,19.39,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
10.251,0.000,0.000,0.000,0.000,0.000, ,49.43,53.89,19.47,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.236,0.000,0.000,0.029,0.015,0.000, ,49.92,54.30,19.63,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.236,0.000,0.000,0.000,0.000,0.000, ,50.00,54.38,19.47,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.000,0.015,0.015,0.000, ,50.41,54.71,19.63,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.258,0.000,0.000,0.000,0.022,0.000, ,50.74,54.95,19.72,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
10.243,0.000,0.000,0.015,0.029,0.000, ,50.99,55.36,19.63,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.007,0.000, ,51.31,55.61,19.55,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.251,0.000,0.007,0.015,0.000,0.007, ,51.56,55.94,19.72,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.022,0.000, ,51.89,56.26,19.63,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.007,0.000,0.000, ,52.13,56.51,19.88,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.214,0.000,0.000,0.007,0.015,0.000, ,52.46,57.08,19.80,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.029,0.000, ,52.79,57.16,19.63,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.214,0.000,0.000,0.000,0.000,0.000, ,52.95,57.41,19.63,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
10.251,0.000,0.000,0.000,0.015,0.000, ,53.28,57.74,19.47,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.221,0.000,0.000,0.000,0.007,0.000, ,53.69,58.14,19.63,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.007,0.000,0.000, ,53.93,58.55,19.63,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
10.229,0.000,0.000,0.015,0.007,0.000, ,54.18,58.72,19.63,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.243,0.000,0.000,0.015,0.007,0.000, ,54.50,59.04,19.47,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.007,0.015,0.000, ,54.75,59.29,19.06,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
10.221,0.000,0.000,0.000,0.022,0.000, ,54.99,59.70,19.22,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.022,0.000, ,55.16,59.86,18.90,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,177.78,0.00,
10.229,0.000,0.000,0.000,0.015,0.000, ,55.57,60.27,19.06,8.43,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.229,0.000,0.000,0.015,0.015,0.000, ,56.06,60.60,18.16,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.265,0.000,0.000,0.000,0.015,0.000, ,56.14,60.76,19.31,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.221,0.000,0.000,0.015,0.015,0.000, ,56.47,61.25,19.88,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.029,0.000, ,56.79,61.58,19.47,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.015,0.000, ,57.12,61.91,19.14,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.000,0.000, ,57.37,62.07,19.31,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.214,0.000,0.000,0.000,0.000,0.000, ,57.78,62.73,19.47,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.007,0.000, ,58.02,62.89,19.06,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.243,0.000,0.000,0.000,0.007,0.000, ,58.35,63.13,18.65,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.229,0.000,0.000,0.000,0.000,0.000, ,58.51,63.63,18.65,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
10.236,0.000,0.000,0.015,0.007,0.000, ,58.84,63.95,18.49,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.221,0.000,0.000,0.000,0.007,0.000, ,59.09,64.20,18.49,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.229,0.000,0.000,0.029,0.015,0.000, ,59.41,64.44,18.41,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
10.170,0.000,0.000,0.015,0.015,0.000, ,59.82,64.93,18.32,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.185,0.000,0.000,0.000,0.029,0.000, ,60.23,65.26,9.98,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
10.170,0.000,0.000,0.000,0.022,0.000, ,60.39,65.59,15.63,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.141,0.000,0.000,0.000,0.022,0.000, ,60.72,65.75,19.14,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.126,0.000,0.000,0.000,0.015,0.000, ,61.05,66.24,19.55,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
10.075,0.000,0.000,0.015,0.000,0.000, ,61.29,66.57,19.31,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
10.016,0.000,0.000,0.000,0.007,0.000, ,61.54,66.90,18.98,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.972,0.000,0.000,0.007,0.022,0.000, ,62.28,67.31,18.16,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.936,0.000,0.000,0.000,0.029,0.000, ,62.36,67.39,16.36,2.78,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.877,0.000,0.000,0.000,0.000,0.000, ,62.52,67.80,14.32,7.77,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
9.840,0.000,0.000,0.000,0.022,0.000, ,62.85,68.12,12.68,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
9.782,0.000,0.000,0.000,0.000,0.000, ,63.09,68.45,9.08,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
9.745,0.000,0.000,0.007,0.000,0.000, ,63.42,68.94,8.59,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
9.679,0.000,0.000,0.007,0.000,0.000, ,63.67,69.35,9.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
9.620,0.000,0.000,0.015,0.000,0.000, ,64.08,69.60,11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
9.562,0.000,0.000,0.022,0.007,0.000, ,64.40,69.92,14.56,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
9.503,0.000,0.007,0.007,0.037,0.000, ,64.65,70.17,16.28,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.445,0.000,0.000,0.000,0.000,0.000, ,64.98,70.50,18.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
9.379,0.000,0.000,0.000,0.000,0.000, ,65.30,70.91,18.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.305,0.000,0.000,0.015,0.000,0.015, ,65.63,71.23,14.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
9.254,0.000,0.000,0.000,0.029,0.000, ,65.88,71.56,11.21,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
9.181,0.000,0.000,0.022,0.007,0.000, ,66.37,72.05,6.05,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.130,0.000,0.000,0.007,0.007,0.000, ,66.78,72.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
9.049,0.000,0.000,0.000,0.007,0.000, ,66.94,72.62,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.998,0.000,0.000,0.000,0.022,0.000, ,67.35,72.95,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.939,0.000,0.000,0.007,0.007,0.000, ,67.67,73.36,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.895,0.000,0.022,0.022,0.000,0.000, ,68.00,73.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
8.807,0.000,0.000,0.007,0.029,0.000, ,68.41,73.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
8.763,0.000,0.000,0.000,0.022,0.000, ,68.66,74.26,0.00,3.11,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.690,0.000,0.000,0.000,0.000,0.000, ,69.07,74.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.646,0.000,0.000,0.000,0.015,0.000, ,69.31,74.83,0.00,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.602,0.000,0.000,0.015,0.022,0.000, ,69.64,75.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
8.551,0.000,0.000,0.000,0.007,0.000, ,69.88,75.57,0.00,0.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.507,0.000,0.000,0.000,0.007,0.000, ,70.21,75.81,0.00,4.50,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.470,0.000,0.000,0.000,0.022,0.000, ,70.46,76.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
8.411,0.000,0.000,0.007,0.007,0.000, ,70.87,76.55,0.00,1.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
8.375,0.000,0.000,0.000,0.007,0.000, ,71.11,76.80,0.00,1.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.316,0.000,0.000,0.000,0.007,0.000, ,71.44,77.21,0.00,0.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
8.287,0.000,0.000,0.000,0.022,0.000, ,71.77,78.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.250,0.000,0.000,0.000,0.000,0.000, ,72.09,78.02,0.00,3.60,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.206,0.000,0.000,0.000,0.022,0.000, ,72.75,78.19,0.00,2.86,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.162,0.000,0.000,0.000,0.022,0.000, ,72.75,78.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.133,0.000,0.000,0.015,0.000,0.000, ,72.99,78.76,0.00,2.62,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.082,0.000,0.000,0.000,0.000,0.007, ,73.24,79.17,0.00,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
8.060,0.000,0.007,0.000,0.037,0.000, ,73.57,79.66,0.00,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
8.008,0.000,0.000,0.007,0.007,0.000, ,73.81,79.91,0.00,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,166.06,0.00,
7.965,0.000,0.000,0.000,0.000,0.000, ,74.22,80.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.935,0.000,0.000,0.000,0.029,0.000, ,74.55,80.48,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.906,0.000,0.000,0.007,0.007,0.000, ,74.79,80.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.877,0.000,0.000,0.000,0.037,0.000, ,75.12,81.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.877,0.000,0.000,0.007,0.007,0.000, ,75.45,81.54,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
7.811,0.000,0.000,0.015,0.000,0.000, ,75.69,81.95,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.774,0.000,0.000,0.000,0.029,0.000, ,76.10,82.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
7.759,0.000,0.000,0.000,0.022,0.000, ,76.43,82.69,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
7.730,0.000,0.000,0.015,0.000,0.000, ,76.67,82.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.693,0.000,0.000,0.000,0.015,0.007, ,77.08,83.42,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,173.87,0.00,
7.657,0.000,0.000,0.000,0.037,0.000, ,77.49,83.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.635,0.000,0.000,0.000,0.007,0.000, ,77.74,83.91,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
7.569,0.000,0.000,0.007,0.000,0.000, ,78.15,84.32,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
7.540,0.000,0.000,0.000,0.015,0.000, ,78.56,84.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
7.503,0.000,0.000,0.015,0.015,0.000, ,78.64,84.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.466,0.000,0.000,0.015,0.000,0.000, ,78.96,85.47,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
7.408,0.000,0.000,0.015,0.007,0.000, ,79.37,85.80,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.371,0.000,0.007,0.000,0.022,0.000, ,79.78,86.20,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.356,0.000,0.000,0.000,0.007,0.000, ,79.95,86.29,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.312,0.000,0.000,0.000,0.000,0.000, ,80.27,86.86,0.00,0.00,0.00,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.276,0.000,0.007,0.000,0.000,0.000, ,80.68,86.94,0.00,0.00,0.00,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
7.232,0.000,0.000,0.015,0.015,0.000, ,80.93,87.43,0.25,0.08,0.00,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
7.166,0.000,0.000,0.000,0.029,0.000, ,81.25,87.92,0.33,0.00,0.49,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
7.100,0.000,0.000,0.000,0.007,0.000, ,81.66,88.09,0.33,0.08,0.65,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
7.071,0.000,0.000,0.015,0.000,0.000, ,81.91,88.49,0.49,0.16,0.74,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.997,0.000,0.000,0.000,0.007,0.000, ,82.40,88.82,0.49,0.25,0.82,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
6.931,0.000,0.000,0.000,0.015,0.000, ,82.81,89.31,0.74,0.41,0.98,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.873,0.000,0.000,0.015,0.015,0.000, ,83.05,89.39,0.82,0.49,1.06,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.822,0.000,0.000,0.000,0.000,0.000, ,83.38,89.80,0.49,0.41,1.15,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
6.748,0.000,0.000,0.000,0.022,0.000, ,83.71,90.13,0.49,0.41,1.15,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.660,0.000,0.000,0.000,0.007,0.000, ,84.12,90.54,0.57,0.49,1.06,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
6.631,0.000,0.000,0.000,0.000,0.000, ,84.45,90.87,0.49,0.33,1.15,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
6.580,0.000,0.000,0.000,0.015,0.007, ,84.77,91.19,0.41,0.33,1.06,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.514,0.000,0.000,0.007,0.000,0.000, ,85.02,91.44,0.74,0.33,1.06,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.477,0.000,0.000,0.000,0.029,0.000, ,85.35,91.77,0.49,0.25,1.15,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
6.426,0.000,0.007,0.000,0.007,0.000, ,85.67,92.18,0.49,0.33,1.06,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
6.360,0.000,0.007,0.007,0.015,0.000, ,86.08,92.59,0.33,0.16,1.06,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
6.309,0.000,0.000,0.000,0.007,0.000, ,86.49,92.83,0.16,0.00,0.98,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
6.272,0.000,0.000,0.000,0.007,0.000, ,86.74,93.32,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
6.221,0.000,0.022,0.007,0.000,0.000, ,87.06,93.65,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.155,0.000,0.000,0.000,0.022,0.000, ,87.31,94.06,0.16,0.08,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
6.096,0.000,0.000,0.000,0.022,0.000, ,87.72,94.38,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
6.038,0.000,0.000,0.015,0.000,0.000, ,88.04,94.88,0.33,0.16,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
5.986,0.000,0.000,0.007,0.015,0.000, ,88.29,95.04,0.98,0.74,0.90,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
5.935,0.000,0.000,0.007,0.015,0.000, ,88.78,95.45,0.57,0.33,1.23,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
5.876,0.000,0.000,0.000,0.000,0.000, ,89.03,95.78,0.41,0.00,1.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
5.803,0.000,0.000,0.000,0.007,0.007, ,89.27,96.18,0.65,0.49,0.98,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.759,0.000,0.015,0.007,0.044,0.000, ,89.76,96.76,0.57,0.41,1.15,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
5.678,0.000,0.000,0.000,0.000,0.000, ,90.17,97.08,0.25,0.08,1.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.591,0.000,0.000,0.000,0.000,0.000, ,90.58,97.66,0.08,0.00,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
5.525,0.000,0.007,0.015,0.000,0.000, ,90.99,97.82,0.00,0.08,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
5.429,0.000,0.000,0.007,0.000,0.000, ,91.48,98.23,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
5.334,0.000,0.000,0.000,0.037,0.000, ,91.64,98.72,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
5.217,0.000,0.000,0.007,0.007,0.000, ,91.97,99.05,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
5.129,0.000,0.000,0.007,0.000,0.000, ,92.46,99.38,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
5.041,0.000,0.000,0.022,0.022,0.000, ,92.71,99.87,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
4.946,0.000,0.000,0.000,0.022,0.000, ,93.04,100.28,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
4.836,0.000,0.000,0.015,0.000,0.000, ,93.69,100.60,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
4.748,0.000,0.000,0.000,0.007,0.000, ,93.85,100.85,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
4.616,0.000,0.000,0.007,0.029,0.000, ,94.26,101.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
4.506,0.000,0.000,0.007,0.015,0.000, ,94.59,101.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
4.389,0.000,0.000,0.000,0.015,0.000, ,94.92,102.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
4.257,0.000,0.000,0.015,0.000,0.000, ,95.24,102.40,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
4.089,0.000,0.007,0.015,0.015,0.000, ,95.82,102.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
3.935,0.000,0.000,0.000,0.029,0.000, ,96.06,103.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
3.773,0.000,0.000,0.000,0.022,0.000, ,96.72,103.71,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
3.598,0.000,0.000,0.000,0.000,0.000, ,96.80,103.87,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
