SAP ID,109004171231,
3.436,0.000,0.000,0.000,0.015,0.000, ,97.29,104.28,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
3.239,0.000,0.015,0.000,0.015,0.000, ,97.70,104.69,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
3.077,0.000,0.000,0.007,0.007,0.000, ,98.11,105.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
2.872,0.000,0.000,0.007,0.007,0.000, ,98.52,105.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
2.682,0.000,0.000,0.000,0.015,0.000, ,99.01,105.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
2.506,0.000,0.000,0.000,0.029,0.000, ,99.33,106.17,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
2.337,0.000,0.015,0.000,0.007,0.000, ,99.66,106.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,164.10,0.00,
2.154,0.000,0.000,0.000,0.000,0.000, ,99.99,106.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
2.000,0.000,0.000,0.015,0.015,0.000, ,100.40,107.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,164.10,0.00,
1.861,0.000,0.000,0.000,0.022,0.000, ,100.81,107.56,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
1.722,0.000,0.000,0.007,0.000,0.000, ,101.13,108.05,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
1.619,0.000,0.000,0.015,0.000,0.000, ,101.30,108.21,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
1.539,0.000,0.000,0.007,0.029,0.000, ,101.95,108.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
1.458,0.000,0.015,0.022,0.000,0.000, ,102.28,109.03,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
1.370,0.000,0.000,0.000,0.029,0.000, ,102.52,109.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
1.304,0.000,0.007,0.007,0.015,0.000, ,102.93,109.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
1.238,0.000,0.000,0.007,0.000,0.000, ,103.42,110.26,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
1.158,0.000,0.000,0.000,0.022,0.000, ,103.67,110.66,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,28.13,31.26,0.00,0.00,0.00,
1.099,0.000,0.000,0.000,0.037,0.000, ,104.73,111.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,20.40,8000.00,42.75,0.00,0.00,0.00,0.00,
1.033,0.000,0.000,0.015,0.000,0.000, ,105.31,111.56,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,40.29,8000.00,57.58,93.77,0.00,0.00,0.00,
0.960,0.000,0.000,0.007,0.000,0.000, ,105.06,111.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,52.05,8000.00,65.53,0.00,0.00,0.00,0.00,
0.894,0.000,0.007,0.000,0.029,0.000, ,105.31,112.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,54.07,8000.00,69.96,31.26,0.00,0.00,0.00,
0.821,0.000,0.000,0.000,0.022,0.000, ,105.63,112.71,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,61.32,8000.00,71.58,0.00,0.00,0.00,0.00,
0.733,0.000,0.000,0.029,0.000,0.000, ,106.12,113.04,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,59.74,8000.00,77.14,0.00,0.00,0.00,0.00,
0.645,0.000,0.000,0.015,0.000,0.000, ,106.53,113.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,63.59,8000.00,80.40,0.00,0.00,0.00,0.00,
0.572,0.000,0.000,0.037,0.000,0.000, ,106.94,113.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,66.45,8000.00,83.19,62.52,0.00,0.00,0.00,
0.498,0.000,0.000,0.022,0.007,0.000, ,107.35,114.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,60.18,8000.00,79.45,64.47,0.00,0.00,0.00,
0.410,0.000,0.000,0.007,0.022,0.000, ,107.84,114.84,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,40.40,8000.00,69.01,31.26,0.00,0.00,0.00,
0.337,0.000,0.000,0.007,0.000,0.000, ,108.17,115.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,22.05,8000.00,66.67,31.26,0.00,0.00,0.00,
0.242,0.000,0.000,0.000,0.000,0.000, ,108.50,115.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,60.95,0.00,0.00,0.00,0.00,
0.176,0.000,0.007,0.000,0.000,0.000, ,110.79,116.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,50.88,31.26,0.00,0.00,0.00,
0.117,0.000,0.000,0.007,0.007,0.000, ,109.56,116.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,16.45,8000.00,44.47,0.00,0.00,0.00,0.00,
0.088,0.000,0.000,0.015,0.000,0.000, ,109.89,116.88,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,15.68,8000.00,42.34,31.26,0.00,0.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,110.13,117.29,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,15.97,8000.00,50.15,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,110.71,117.70,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,24.29,8000.00,63.15,0.00,0.00,169.96,0.00,
0.015,0.000,0.000,0.015,0.007,0.000, ,111.03,118.19,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,39.74,8000.00,75.79,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,111.44,118.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,48.64,8000.00,85.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,111.77,119.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,22.64,8000.00,59.34,8000.00,92.67,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,112.18,119.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,37.80,8000.00,70.07,6612.94,98.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,112.51,119.83,0.00,0.00,0.00,0.00 ,,8000.00,32.75,8000.00,50.18,8000.00,78.35,5501.34,101.21,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,113.08,120.32,0.00,0.00,0.00,0.00 ,,8000.00,50.59,8000.00,60.55,8000.00,78.53,8000.00,99.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,113.57,120.73,0.00,0.00,0.00,0.00 ,,8000.00,58.35,8000.00,72.56,8000.00,72.56,8000.00,98.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,113.90,120.97,0.00,2.45,0.00,0.00 ,,8000.00,64.36,8000.00,76.81,8000.00,69.96,8000.00,99.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,114.39,121.54,4.74,6.87,0.00,0.00 ,,8000.00,67.00,8000.00,82.05,8000.00,67.11,5856.90,101.76,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,114.80,121.87,7.12,0.00,0.00,0.00 ,,8000.00,74.32,8000.00,87.80,8000.00,70.51,4882.05,103.48,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,115.20,122.36,10.14,0.00,0.00,0.00 ,,8000.00,79.89,8000.00,89.74,8000.00,78.10,4536.26,105.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,115.70,122.94,11.62,0.00,0.00,0.00 ,,8000.00,83.52,8000.00,75.93,8000.00,86.01,4174.85,107.03,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,116.10,123.18,14.56,0.00,0.00,0.00 ,,8000.00,72.42,8000.00,55.86,8000.00,92.16,4020.51,108.10,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,116.51,123.67,17.10,0.00,0.00,0.00 ,,8000.00,48.17,8000.00,46.56,8000.00,96.26,3915.02,107.99,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,117.00,124.16,18.65,0.00,0.00,0.00 ,,8000.00,25.09,8000.00,49.60,8000.00,98.75,3530.16,108.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,117.41,124.41,18.65,0.00,0.00,0.00 ,,8000.00,17.73,8000.00,54.87,6472.28,100.73,3248.84,109.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,117.90,124.90,18.73,8.75,0.00,0.00 ,,8000.00,25.13,8000.00,63.70,4749.21,102.75,3157.02,108.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,118.48,125.39,19.55,7.28,0.00,0.00 ,,8000.00,37.88,8000.00,70.55,6396.09,100.44,2875.70,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,118.89,125.96,19.47,6.63,0.00,0.00 ,,8000.00,54.80,8000.00,63.19,8000.00,97.91,3186.32,109.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,119.30,126.45,19.47,8.84,0.00,0.00 ,,8000.00,66.74,8000.00,62.16,8000.00,98.02,3395.36,109.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,119.62,126.78,19.63,10.23,0.00,0.00 ,,8000.00,66.04,8000.00,65.05,7542.86,100.44,3391.45,109.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,120.03,127.11,19.47,8.02,0.00,0.00 ,,8000.00,64.14,8000.00,73.52,5180.95,102.82,3239.07,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,120.60,127.60,19.63,5.97,0.00,0.00 ,,8000.00,66.67,8000.00,82.01,3944.32,103.66,2959.71,109.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,120.93,128.09,19.63,8.02,0.00,0.00 ,,8000.00,76.01,8000.00,84.10,3317.22,105.31,2932.36,109.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,121.42,128.58,19.47,9.82,0.00,0.00 ,,8000.00,84.84,8000.00,86.74,3035.90,105.97,2989.01,109.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,121.75,128.83,19.63,9.98,0.00,0.00 ,,8000.00,88.21,8000.00,89.34,2805.37,106.74,2947.99,109.67,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.007, ,122.32,129.48,19.80,8.34,0.00,0.00 ,,8000.00,89.27,8000.00,86.59,2526.01,107.00,2742.86,109.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,122.73,129.89,19.80,6.63,0.00,0.00 ,,8000.00,92.09,8000.00,88.68,2449.82,108.46,2692.06,109.63,126.98,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,123.14,130.22,19.63,7.12,0.00,0.00 ,,8000.00,96.26,8000.00,94.76,2578.75,107.51,3061.29,109.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,123.55,130.63,19.80,8.75,0.00,0.00 ,,8000.00,101.03,8000.00,99.93,2725.27,107.66,3262.52,109.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,123.96,131.03,19.72,9.98,0.00,0.00 ,,7288.89,105.60,6022.95,104.18,2694.02,107.66,3317.22,109.19,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,124.45,131.36,19.55,10.14,0.00,0.00 ,,6013.19,108.57,4723.81,107.69,2582.66,107.77,3526.25,109.01,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,124.78,131.85,19.55,8.26,0.00,0.00 ,,5055.92,110.22,3803.66,110.55,2289.62,107.88,3541.88,108.86,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,125.27,132.34,19.88,7.04,0.00,0.00 ,,4309.65,111.65,3332.84,111.65,2186.08,107.77,3442.25,108.94,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,125.59,132.59,19.47,7.04,0.00,0.00 ,,4331.14,113.26,3149.21,112.53,2272.04,108.21,3131.62,108.94,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,126.09,132.83,18.98,8.59,0.00,0.00 ,,3958.00,113.52,2920.63,113.26,2649.08,107.73,2897.19,109.12,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,126.49,133.57,19.06,9.90,0.00,0.00 ,,3528.21,113.81,2938.22,114.40,2934.31,107.33,2795.60,109.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,126.99,133.90,18.90,7.36,0.00,0.00 ,,3317.22,114.21,2738.95,114.29,3100.37,107.88,2674.48,109.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,127.48,134.22,18.98,6.71,0.00,0.00 ,,3026.13,114.91,2510.38,114.40,3186.32,107.25,2674.48,109.27,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,127.80,134.72,18.57,9.57,0.00,0.00 ,,2756.53,115.05,2189.99,114.98,3114.04,107.07,2694.02,109.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.29,135.12,19.39,8.34,0.00,0.00 ,,2484.98,115.09,2107.94,115.20,2793.65,107.73,2770.21,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,128.78,135.53,19.88,6.63,0.00,0.00 ,,2273.99,115.97,2262.27,114.91,2582.66,107.58,2735.04,109.30,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,129.28,136.11,19.55,6.71,0.00,0.00 ,,2258.36,115.64,2443.96,114.84,2563.13,107.51,2688.16,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,129.60,136.52,19.39,8.02,0.00,0.00 ,,2473.26,115.38,2541.64,115.27,2703.79,107.51,2645.18,109.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,130.01,137.01,19.31,9.49,0.00,0.00 ,,2475.21,116.15,2666.67,114.73,2752.63,107.77,2647.13,109.27,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.50,137.42,19.47,9.82,0.00,0.00 ,,2555.31,115.57,2772.16,114.47,2830.77,107.18,2561.17,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,130.91,137.74,19.39,7.36,0.00,0.00 ,,2854.21,115.13,2979.24,115.05,2760.44,107.33,2635.41,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,131.32,138.32,19.06,5.73,0.00,0.00 ,,2934.31,115.02,3022.22,114.40,2666.67,107.73,2639.32,109.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,131.73,138.48,18.90,8.26,0.00,0.00 ,,2844.44,115.31,2912.82,114.25,2565.08,107.62,2678.39,109.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,132.14,139.22,18.65,9.74,0.00,0.00 ,,2920.63,114.87,2920.63,114.51,2420.51,107.62,2723.32,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,132.55,139.46,18.65,6.22,0.00,0.00 ,,3160.93,114.62,2951.89,114.40,2213.43,108.46,2699.88,109.08,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,133.04,140.03,18.49,7.04,0.00,0.00 ,,3145.30,115.31,3076.92,114.03,1934.07,108.06,2656.90,109.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,133.45,140.36,18.57,9.33,0.00,0.00 ,,3190.23,114.65,3117.95,113.88,1717.22,108.06,2608.06,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,133.78,140.85,18.49,7.61,0.00,0.00 ,,3416.85,114.21,3082.78,114.47,1656.65,108.83,2516.24,109.12,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,134.27,141.18,16.93,5.64,0.00,0.00 ,,3508.67,114.18,3028.08,113.92,1711.36,108.35,2434.19,109.16,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,134.67,141.59,19.47,8.59,0.00,0.00 ,,3453.97,114.80,3061.29,113.85,1809.04,108.02,2453.72,109.16,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,135.00,141.83,18.57,4.83,0.00,0.00 ,,3358.24,114.29,2998.78,113.81,1760.20,108.75,2469.35,109.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,135.33,142.32,15.79,9.00,0.00,0.00 ,,3346.52,113.99,2996.83,114.21,1637.12,108.50,2504.52,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,135.74,142.65,9.57,4.34,0.00,0.00 ,,3102.32,114.98,3051.53,113.77,1592.19,108.42,2512.33,109.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,136.23,143.14,13.58,8.43,0.00,0.00 ,,3014.41,114.36,2949.94,113.85,1566.79,108.90,2498.66,109.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,136.56,143.55,14.73,4.66,0.00,0.00 ,,2967.52,114.29,2750.67,114.62,1615.63,108.83,2479.12,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,136.97,143.88,16.85,8.10,0.00,0.00 ,,2862.03,114.40,2651.04,114.10,1814.90,108.02,2469.35,109.05,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,137.29,144.45,17.42,5.97,0.00,0.00 ,,2570.94,114.91,2527.96,114.03,1979.00,107.91,2445.91,109.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,137.62,144.70,19.06,3.60,0.00,0.00 ,,2412.70,114.69,2488.89,114.07,1986.81,108.75,2346.28,109.12,95.73,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,138.11,145.11,19.14,1.72,0.00,0.00 ,,2467.40,114.62,2568.99,114.51,1939.93,108.02,2256.41,109.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,138.52,145.60,19.14,2.37,0.00,0.00 ,,2572.89,115.24,2658.85,114.10,1834.43,108.10,2328.69,109.12,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,138.77,145.92,19.06,2.78,0.00,0.00 ,,2654.95,114.80,2631.50,113.88,1793.41,108.79,2424.42,109.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.17,146.41,18.16,0.00,0.00,0.00 ,,2688.16,114.47,2496.70,113.99,1740.66,108.06,2479.12,109.01,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,139.58,146.82,16.77,0.00,0.00,0.00 ,,2600.24,114.40,2166.54,114.65,1750.43,108.10,2459.58,108.94,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,139.99,147.07,13.83,0.00,0.00,0.00 ,,2494.75,114.80,2105.98,114.36,1738.71,108.83,2461.54,108.94,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,140.48,147.48,12.60,0.00,0.00,0.00 ,,2524.05,114.51,2193.89,114.21,1883.27,108.10,2440.05,108.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,140.81,147.89,11.29,0.00,0.00,0.00 ,,2565.08,114.40,2287.67,114.65,2043.47,107.80,2359.95,108.86,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,141.22,148.38,6.87,0.00,0.00,0.00 ,,2553.36,114.91,2379.49,114.32,2092.31,108.13,2279.85,108.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,141.63,148.62,9.49,0.00,0.00,0.00 ,,2488.89,114.43,2449.82,113.99,1990.72,108.10,2225.15,108.90,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,142.12,149.03,9.57,0.00,0.00,0.00 ,,2473.26,114.32,2502.56,113.85,1871.55,108.02,2193.89,109.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,142.61,149.44,14.73,0.00,0.00,0.00 ,,2426.37,115.13,2451.77,114.47,1680.10,107.80,2207.57,109.01,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,143.02,149.77,0.00,0.00,0.00,0.00 ,,2408.79,114.58,2459.58,114.03,1537.48,108.61,2123.57,109.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,143.43,150.26,0.00,0.00,0.00,0.00 ,,2359.95,114.47,2258.36,113.88,1535.53,108.21,2102.08,109.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,143.92,150.67,0.00,0.00,0.00,0.00 ,,2279.85,114.40,2158.73,114.54,1672.28,107.99,2117.70,109.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,144.25,151.00,0.00,0.00,0.00,0.00 ,,2262.27,115.24,2168.50,114.18,1842.25,108.75,2188.03,108.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,144.74,151.57,0.00,0.00,0.00,0.00 ,,2266.18,114.54,2209.52,114.07,1979.00,108.10,1910.62,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,145.15,151.73,0.00,0.00,0.00,0.00 ,,2270.09,114.40,2289.62,113.81,1775.82,107.91,1420.27,109.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,145.56,151.98,0.00,0.00,0.00,0.00 ,,2160.68,114.51,2342.37,114.51,1297.19,108.90,1109.65,109.60,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,145.88,152.47,0.00,0.00,0.00,0.00 ,,2041.51,115.24,2358.00,113.92,1011.97,108.39,1000.24,109.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,146.46,152.63,0.00,0.00,0.00,0.00 ,,2045.42,114.76,2326.74,113.81,849.82,108.68,984.62,109.82,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,146.86,153.12,0.00,0.00,0.00,0.00 ,,2029.79,114.43,2352.14,114.40,800.98,108.57,1015.87,109.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,147.11,153.45,0.00,0.00,0.00,0.00 ,,1971.18,114.58,2352.14,113.88,699.39,109.38,992.43,109.89,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,147.76,153.78,0.00,0.00,0.00,0.00 ,,1967.28,114.87,2273.99,113.81,1037.36,108.68,906.47,110.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,148.09,154.02,0.00,0.00,0.00,0.00 ,,1922.34,114.69,2221.25,113.70,1303.05,108.57,818.56,110.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,148.66,154.51,0.00,0.00,0.00,0.00 ,,1965.32,114.51,2184.13,114.32,1324.54,109.01,965.08,109.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,148.91,154.68,0.00,0.00,0.00,0.00 ,,2047.37,115.24,2217.34,113.96,1211.23,108.79,1000.24,109.96,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,149.40,155.00,0.00,0.00,0.00,0.00 ,,1998.53,114.69,2293.53,113.70,959.22,108.46,926.01,109.89,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,149.65,155.33,0.00,0.00,0.00,0.00 ,,1867.64,114.51,2342.37,113.99,785.35,109.23,920.15,109.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,150.05,155.74,0.00,0.00,0.00,0.00 ,,1809.04,114.51,2586.57,113.96,734.55,109.19,980.71,109.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,150.30,155.90,0.00,0.00,0.00,0.00 ,,1902.81,114.91,2316.97,113.66,744.32,108.68,1064.71,109.78,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,150.71,156.23,0.00,0.00,0.00,0.00 ,,2029.79,114.40,2162.64,113.74,752.14,109.49,1052.99,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,150.95,156.72,0.00,0.00,0.00,0.00 ,,2098.17,114.36,1930.16,114.14,793.16,109.12,1011.97,109.74,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,151.28,156.97,0.00,0.00,0.00,0.00 ,,2010.26,115.16,1828.57,113.99,832.23,108.68,1049.08,109.74,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,151.69,157.29,0.00,0.00,0.00,0.00 ,,1912.58,114.65,1939.93,113.74,869.35,108.97,1082.30,109.63,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,152.02,157.70,0.00,0.00,0.00,0.00 ,,1803.17,114.40,2102.08,114.43,914.29,108.94,1103.79,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,152.26,157.87,0.00,0.00,0.00,0.00 ,,1742.61,114.51,2311.11,113.70,955.31,108.61,1031.50,109.63,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.029,0.000, ,152.59,158.36,0.00,0.00,0.00,0.00 ,,1695.73,115.09,2445.91,113.48,894.75,108.83,965.08,109.63,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,152.92,158.44,0.00,0.00,0.00,0.00 ,,1736.75,114.54,2422.47,113.37,785.35,109.08,886.94,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,153.25,158.93,0.00,0.00,0.00,0.00 ,,1785.59,114.36,2330.65,113.99,646.64,108.83,802.93,109.74,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,153.57,159.18,0.00,0.00,0.00,0.00 ,,1912.58,114.43,2104.03,113.66,552.87,108.79,738.46,109.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,154.06,159.42,0.00,0.00,0.00,0.00 ,,1738.71,114.73,1652.75,113.81,474.73,109.45,670.09,109.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,154.31,159.59,0.00,0.00,0.00,0.00 ,,1312.82,114.65,1164.35,114.76,445.42,109.19,578.27,109.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,154.55,160.08,0.00,0.00,0.00,0.00 ,,953.36,114.87,1094.02,114.40,392.67,109.08,488.40,109.96,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,154.96,160.32,0.00,0.00,0.00,0.00 ,,1080.34,115.31,1637.12,114.14,355.56,109.63,410.26,110.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,155.29,160.65,0.00,0.00,0.00,0.00 ,,1400.73,114.87,1975.09,113.77,343.83,109.23,359.46,110.04,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,155.62,161.06,0.00,0.00,0.00,0.00 ,,1592.19,114.69,2129.43,114.54,318.44,109.23,326.25,110.18,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,156.03,161.38,0.00,0.00,0.00,0.00 ,,1578.51,114.40,2238.83,113.70,302.81,109.63,302.81,110.15,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,156.11,161.55,0.00,0.00,0.00,0.00 ,,1695.73,114.87,2344.32,113.33,285.23,109.67,293.04,110.15,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,156.52,161.79,0.00,0.00,0.00,0.00 ,,1793.41,114.43,1965.32,113.44,279.37,108.90,285.23,110.22,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,156.76,162.12,0.00,0.00,0.00,0.00 ,,1601.95,114.36,1406.59,114.36,246.15,109.16,265.69,110.18,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,157.01,162.45,0.00,0.00,0.00,0.00 ,,1197.56,115.20,955.31,114.14,261.78,109.52,263.74,110.15,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,157.34,162.61,0.00,0.00,0.00,0.00 ,,918.19,114.95,769.72,114.32,248.11,109.52,255.92,110.22,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,157.74,162.78,0.08,0.16,0.00,0.00 ,,963.13,114.76,740.42,115.16,236.39,108.90,244.20,110.11,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,157.99,162.86,0.41,0.25,0.65,0.08 ,,1037.36,114.87,732.60,114.87,209.04,109.85,250.06,110.18,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,158.32,163.35,0.65,0.49,0.90,0.65 ,,994.38,115.16,775.58,114.54,234.43,109.12,242.25,110.11,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,158.56,163.68,0.82,0.57,1.31,0.57 ,,871.31,114.91,795.12,114.54,207.08,109.08,248.11,110.11,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,158.89,163.68,0.82,0.41,1.31,0.49 ,,799.02,114.91,865.45,115.02,246.15,109.71,242.25,110.04,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,159.14,164.08,0.82,0.65,1.31,0.65 ,,756.04,115.82,853.72,114.58,242.25,109.08,242.25,110.04,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,159.54,164.25,0.90,0.57,1.23,0.74 ,,734.55,115.20,867.40,114.54,222.71,109.01,242.25,110.07,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,159.79,164.41,0.98,0.82,1.55,0.74 ,,697.44,115.13,785.35,114.98,244.20,109.45,240.29,110.04,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,160.04,164.82,0.90,0.74,1.55,0.82 ,,756.04,114.87,707.20,114.73,230.53,109.19,242.25,109.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,160.36,164.90,0.98,0.65,1.55,0.90 ,,832.23,115.82,588.03,114.54,234.43,109.19,244.20,110.07,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,160.77,165.23,0.98,0.74,1.64,0.90 ,,783.39,115.09,533.33,114.65,228.57,108.86,244.20,110.04,31.26,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,160.93,165.31,0.90,0.90,1.55,0.98 ,,689.62,115.05,470.82,115.05,222.71,109.34,242.25,110.04,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,161.43,165.56,1.06,0.82,1.72,0.74 ,,588.03,115.53,418.07,114.91,205.13,109.05,242.25,109.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,161.51,165.64,0.82,0.65,1.55,0.57 ,,519.66,115.38,339.93,114.69,214.90,109.05,240.29,109.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,161.83,165.88,0.90,0.74,1.47,0.74 ,,425.89,115.09,312.58,115.64,209.04,109.38,234.43,109.96,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.044,0.000, ,162.08,166.05,0.90,0.74,1.47,0.74 ,,367.28,115.53,269.60,115.02,199.27,109.30,236.39,109.93,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,162.49,166.38,0.90,0.74,1.55,0.65 ,,334.07,115.49,289.13,114.87,214.90,108.90,234.43,109.96,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,162.57,166.46,0.57,0.57,1.47,0.74 ,,304.76,115.31,257.88,114.87,205.13,109.56,232.48,109.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,162.98,166.78,0.49,0.49,1.39,0.33 ,,289.13,115.24,238.34,115.35,201.22,109.19,234.43,109.96,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,163.23,166.78,0.08,0.16,1.23,0.00 ,,273.50,115.79,248.11,114.98,205.13,108.90,228.57,109.96,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,163.47,167.03,0.00,0.00,0.82,0.00 ,,255.92,115.38,250.06,114.91,195.36,109.30,228.57,109.89,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,163.63,167.28,0.49,0.25,0.65,0.16 ,,252.01,115.24,228.57,115.53,207.08,109.27,228.57,109.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,163.96,167.28,0.08,0.00,0.98,0.00 ,,244.20,115.27,220.76,115.02,193.41,109.16,226.62,109.89,31.26,0.00,166.06,0.00,
0.000,0.000,0.007,0.015,0.029,0.000, ,164.21,167.52,0.33,0.33,0.65,0.16 ,,236.39,115.71,216.85,114.87,181.68,109.27,226.62,109.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,164.53,167.85,0.82,0.82,0.90,0.90 ,,234.43,115.46,252.01,114.87,191.45,109.16,226.62,109.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,164.53,167.93,0.74,0.74,1.64,0.57 ,,224.66,115.13,224.66,115.27,185.59,109.16,224.66,109.82,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,164.94,168.17,0.49,0.49,1.39,0.25 ,,222.71,116.08,201.22,114.91,199.27,108.72,226.62,109.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,164.86,168.17,0.74,0.41,0.98,0.74 ,,214.90,115.49,216.85,114.87,171.92,109.45,220.76,109.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,165.19,168.42,0.74,0.57,1.39,0.65 ,,212.94,115.20,228.57,115.60,199.27,108.94,220.76,109.78,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,165.43,168.58,0.49,0.33,1.47,0.33 ,,228.57,115.24,209.04,115.13,187.55,109.01,224.66,109.89,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,165.60,168.50,0.00,0.16,1.15,0.00 ,,218.80,115.68,210.99,114.87,203.17,109.30,218.80,109.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,165.84,168.75,0.08,0.00,0.82,0.00 ,,212.94,115.16,214.90,114.87,169.96,109.19,224.66,109.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,166.01,169.16,0.00,0.00,0.65,0.00 ,,226.62,115.20,222.71,115.46,193.41,108.90,218.80,109.82,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,166.17,169.07,0.00,0.00,0.74,0.00 ,,216.85,115.79,226.62,115.02,179.73,109.67,220.76,109.78,0.00,0.00,169.96,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,166.33,169.32,0.00,0.00,0.41,0.00 ,,220.76,115.31,197.31,114.69,185.59,109.38,216.85,109.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,166.66,169.40,0.00,0.00,0.25,0.00 ,,218.80,115.09,232.48,114.76,187.55,109.12,224.66,109.82,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,166.83,169.65,0.00,0.00,0.49,0.00 ,,228.57,115.24,210.99,115.38,166.06,108.90,218.80,109.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,166.91,169.65,0.00,0.00,0.33,0.00 ,,234.43,115.42,218.80,115.02,179.73,109.45,218.80,109.71,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,167.15,169.73,0.00,0.00,0.08,0.00 ,,228.57,115.09,189.50,114.69,193.41,108.90,216.85,109.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,167.32,170.14,0.00,0.00,0.08,0.00 ,,228.57,115.02,240.29,114.65,166.06,108.83,216.85,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,167.56,170.22,0.00,0.00,0.00,0.00 ,,222.71,115.82,216.85,115.02,181.68,109.12,218.80,109.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,167.64,170.14,0.00,0.00,0.00,0.00 ,,230.53,115.24,197.31,114.76,179.73,108.94,212.94,109.78,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,167.89,170.30,0.00,0.00,0.00,0.00 ,,224.66,114.95,207.08,114.65,183.64,108.86,212.94,109.71,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,168.05,170.30,0.00,0.00,0.00,0.00 ,,232.48,114.95,236.39,115.38,171.92,109.23,216.85,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,168.22,170.38,0.00,0.00,0.00,0.00 ,,236.39,115.31,218.80,114.87,177.78,109.01,212.94,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,168.46,170.55,0.00,0.00,0.00,0.00 ,,234.43,115.02,212.94,114.58,171.92,108.94,216.85,109.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.71,170.63,0.00,0.00,0.00,0.00 ,,234.43,114.95,205.13,114.54,173.87,109.41,210.99,109.67,62.52,0.00,177.78,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,168.79,170.71,0.00,0.00,0.00,0.00 ,,232.48,115.49,240.29,114.98,177.78,109.05,212.94,109.67,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,168.87,170.79,0.00,0.00,0.00,0.00 ,,234.43,115.05,224.66,114.58,158.24,109.05,216.85,109.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,168.95,170.79,0.00,0.00,0.00,0.00 ,,240.29,114.91,205.13,114.51,171.92,108.72,212.94,109.67,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,169.28,170.96,0.00,0.00,0.00,0.00 ,,228.57,114.98,205.13,115.27,171.92,109.16,210.99,109.67,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,169.28,171.12,0.00,0.00,0.00,0.00 ,,230.53,115.27,218.80,114.69,175.82,108.72,216.85,109.63,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,169.52,171.37,0.00,0.00,0.00,0.00 ,,228.57,114.95,201.22,114.58,175.82,108.72,212.94,109.67,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.61,171.28,0.00,0.00,0.00,0.00 ,,232.48,114.76,197.31,114.51,158.24,109.30,210.99,109.56,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,169.85,171.45,0.00,0.00,0.00,0.00 ,,230.53,115.68,195.36,114.98,179.73,108.75,210.99,109.60,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,169.85,171.45,0.00,0.00,0.00,0.00 ,,226.62,115.13,224.66,114.58,169.96,108.83,209.04,109.56,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,170.02,171.53,0.00,0.00,0.00,0.00 ,,222.71,114.95,201.22,114.51,173.87,109.49,212.94,109.63,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,170.02,171.86,0.00,0.00,0.00,0.00 ,,214.90,114.73,185.59,115.20,171.92,108.90,209.04,109.56,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,170.34,172.02,0.00,0.00,0.00,0.00 ,,218.80,115.57,189.50,114.69,166.06,109.05,209.04,109.60,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.000,0.000, ,170.26,171.94,0.00,0.00,0.00,0.00 ,,216.85,114.91,212.94,114.51,156.29,109.41,212.94,109.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,170.42,172.18,0.00,0.00,0.00,0.00 ,,218.80,114.87,187.55,114.32,177.78,108.72,209.04,109.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,170.59,172.27,0.00,0.00,0.00,0.00 ,,209.04,114.69,187.55,115.20,158.24,108.64,214.90,109.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,170.75,172.43,0.00,0.00,0.00,0.00 ,,214.90,115.46,191.45,114.54,173.87,109.45,210.99,109.52,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,170.75,172.51,0.00,0.00,0.00,0.00 ,,209.04,114.87,205.13,114.47,171.92,109.01,210.99,109.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,170.92,172.67,0.00,0.00,0.00,0.00 ,,224.66,114.84,173.87,114.43,173.87,109.08,209.04,109.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,171.00,172.84,0.00,0.00,0.00,0.00 ,,218.80,115.57,191.45,114.87,166.06,108.90,216.85,109.56,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,171.08,172.92,0.00,0.00,0.00,0.00 ,,207.08,114.95,173.87,114.36,179.73,108.97,210.99,109.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,171.24,173.17,0.00,0.00,0.00,0.00 ,,212.94,114.65,191.45,114.36,169.96,109.12,218.80,109.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,171.32,173.41,0.00,0.00,0.00,0.00 ,,218.80,114.73,177.78,114.76,191.45,108.68,209.04,109.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,171.41,173.49,0.00,0.00,0.00,0.00 ,,214.90,115.02,187.55,114.51,164.10,109.16,214.90,109.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,171.57,173.74,0.00,0.00,0.00,0.00 ,,205.13,114.69,171.92,114.21,171.92,108.83,210.99,109.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,171.65,173.74,0.00,0.00,0.00,0.00 ,,209.04,114.58,193.41,114.95,169.96,108.83,216.85,109.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,171.82,174.07,0.00,0.00,0.00,0.00 ,,209.04,115.46,175.82,114.43,187.55,109.49,210.99,109.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,171.90,174.15,0.00,0.00,0.00,0.00 ,,209.04,114.91,177.78,114.36,177.78,109.01,216.85,109.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,172.22,174.39,0.00,0.25,0.00,0.00 ,,214.90,114.62,197.31,114.29,175.82,108.75,214.90,109.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,172.31,174.64,0.00,3.60,0.00,0.00 ,,212.94,114.62,197.31,114.58,162.15,108.68,214.90,109.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,172.47,174.88,0.00,7.69,0.00,0.00 ,,207.08,115.16,181.68,114.36,171.92,109.08,216.85,109.45,62.52,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,172.55,175.05,0.00,7.53,0.00,0.00 ,,207.08,114.62,173.87,114.36,175.82,108.72,216.85,109.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,172.88,175.13,0.00,5.32,0.00,0.00 ,,214.90,114.58,195.36,115.05,169.96,108.83,216.85,109.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,173.04,175.37,0.00,7.04,0.00,0.00 ,,209.04,115.24,197.31,114.54,166.06,109.01,214.90,109.38,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,173.29,175.46,17.59,4.91,0.00,0.00 ,,212.94,114.65,177.78,114.25,162.15,108.90,216.85,109.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,173.37,175.70,19.14,2.37,0.00,0.00 ,,209.04,114.69,173.87,114.14,185.59,108.53,214.90,109.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,173.70,175.78,18.32,3.84,0.00,0.00 ,,209.04,115.31,209.04,114.91,160.20,109.23,216.85,109.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,173.78,176.03,18.24,7.85,0.00,0.00 ,,205.13,114.69,199.27,114.40,171.92,108.57,214.90,109.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,174.02,176.19,16.44,4.66,0.00,0.00 ,,214.90,114.58,171.92,114.25,166.06,108.83,222.71,109.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,174.11,176.44,15.71,2.21,0.00,0.00 ,,214.90,114.51,173.87,114.14,185.59,109.23,216.85,109.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,174.35,176.44,12.68,5.07,0.00,0.00 ,,207.08,114.80,212.94,114.73,156.29,109.01,218.80,109.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,174.43,176.68,10.06,0.00,0.00,0.00 ,,212.94,114.62,181.68,114.14,181.68,108.61,216.85,109.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,174.43,176.68,8.02,0.90,0.00,0.00 ,,209.04,114.43,185.59,114.21,175.82,108.68,216.85,109.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,174.60,177.01,8.84,4.01,0.00,0.00 ,,210.99,115.20,175.82,114.87,162.15,109.01,222.71,109.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,174.76,177.09,11.86,7.94,0.00,0.00 ,,214.90,114.69,210.99,114.32,179.73,108.68,220.76,109.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,174.76,177.50,13.74,5.32,0.00,0.00 ,,205.13,114.36,193.41,114.14,162.15,108.53,220.76,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,174.84,177.50,13.91,2.62,0.00,0.00 ,,214.90,114.51,169.96,113.96,173.87,109.12,216.85,109.30,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,174.92,177.66,17.34,2.70,0.00,0.00 ,,203.17,114.84,181.68,114.47,185.59,108.46,216.85,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.09,177.75,18.57,4.91,0.00,0.00 ,,214.90,114.51,205.13,114.10,169.96,108.61,216.85,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,175.09,177.91,18.98,7.12,0.00,0.00 ,,210.99,114.21,189.50,114.07,156.29,109.34,216.85,109.23,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.33,178.07,18.73,0.00,0.00,0.00 ,,216.85,115.13,166.06,114.73,171.92,108.53,222.71,109.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,175.41,178.24,18.00,0.57,0.00,0.00 ,,203.17,114.43,183.64,114.29,168.01,108.64,216.85,109.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,175.66,178.48,16.36,2.29,0.00,0.00 ,,216.85,114.40,201.22,113.99,185.59,109.05,222.71,109.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,175.74,178.73,13.83,6.54,0.00,0.00 ,,212.94,114.36,187.55,113.99,168.01,108.75,216.85,109.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,176.07,178.97,14.81,7.36,0.00,0.00 ,,210.99,114.84,175.82,114.87,179.73,108.68,216.85,109.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.23,179.14,19.14,9.33,0.00,0.00 ,,212.94,114.47,189.50,114.21,171.92,108.64,222.71,109.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.31,179.30,19.14,6.46,0.00,0.00 ,,210.99,114.36,195.36,114.03,189.50,108.72,216.85,109.23,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,176.48,179.55,19.39,7.28,0.00,0.00 ,,203.17,115.13,185.59,114.03,168.01,108.57,222.71,109.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,176.72,179.63,19.55,9.49,0.00,0.00 ,,214.90,114.58,166.06,114.47,183.64,108.35,216.85,109.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,176.72,179.87,19.63,9.49,0.00,0.00 ,,207.08,114.36,177.78,114.10,171.92,108.94,220.76,109.19,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,176.97,179.87,19.39,7.69,0.00,0.00 ,,210.99,114.29,210.99,113.99,177.78,108.75,222.71,109.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,177.05,180.36,19.72,6.54,0.00,0.00 ,,212.94,114.73,197.31,114.32,177.78,108.46,222.71,109.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,177.30,180.53,19.63,9.49,0.00,0.00 ,,210.99,114.36,181.68,114.07,171.92,109.05,222.71,109.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,177.54,180.86,19.80,10.31,0.00,0.00 ,,210.99,114.36,177.78,113.92,183.64,108.53,222.71,109.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,177.71,181.02,19.63,9.41,0.00,0.00 ,,214.90,114.91,199.27,114.69,177.78,108.75,222.71,109.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,177.87,181.18,19.80,7.20,0.00,0.00 ,,216.85,114.54,179.73,114.07,181.68,109.19,220.76,109.19,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,178.03,181.43,19.55,6.87,0.00,0.00 ,,212.94,114.32,185.59,114.03,175.82,108.57,222.71,109.19,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,178.11,181.75,19.72,8.51,0.00,0.00 ,,201.22,114.87,183.64,113.85,183.64,108.24,216.85,109.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,178.20,181.84,19.55,9.49,0.00,0.00 ,,207.08,114.47,216.85,114.80,164.10,109.16,222.71,109.12,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,178.20,182.08,19.55,9.74,0.00,0.00 ,,216.85,114.40,179.73,114.07,185.59,108.64,220.76,109.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,178.36,182.16,19.55,7.12,0.00,0.00 ,,197.31,114.07,187.55,114.03,164.10,108.68,216.85,109.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,178.52,182.74,19.39,6.22,0.00,0.00 ,,214.90,115.02,164.10,113.77,183.64,108.53,222.71,109.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,178.77,182.74,19.47,8.67,0.00,0.00 ,,216.85,114.47,212.94,114.43,162.15,108.75,224.66,109.12,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,178.93,182.74,19.14,10.14,0.00,0.00 ,,203.17,114.14,195.36,114.03,173.87,108.24,214.90,109.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,179.18,183.06,18.98,7.20,0.00,0.00 ,,214.90,114.14,169.96,113.88,171.92,108.64,222.71,109.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,179.42,183.06,18.73,6.71,0.00,0.00 ,,207.08,114.76,177.78,113.74,185.59,108.68,220.76,109.05,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,179.51,183.23,19.06,9.00,0.00,0.00 ,,207.08,114.18,207.08,114.18,156.29,108.57,220.76,109.12,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,179.75,183.55,19.22,8.43,0.00,0.00 ,,214.90,114.18,185.59,113.81,183.64,108.35,220.76,109.08,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,180.00,183.64,19.63,7.61,0.00,0.00 ,,212.94,114.62,191.45,113.81,168.01,108.75,226.62,109.08,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,180.08,183.80,19.47,6.87,0.00,0.00 ,,207.08,114.43,199.27,114.62,164.10,108.50,222.71,109.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,180.32,183.96,19.47,9.41,0.00,0.00 ,,210.99,114.14,189.50,114.07,183.64,108.35,230.53,109.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,180.57,184.13,19.39,9.98,0.00,0.00 ,,207.08,114.10,183.64,113.85,171.92,108.86,234.43,109.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,180.65,184.21,19.31,5.73,0.00,0.00 ,,207.08,114.47,183.64,113.81,183.64,108.46,236.39,109.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,180.81,184.21,19.31,7.61,0.00,0.00 ,,214.90,114.14,210.99,114.25,183.64,108.28,238.34,109.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,181.14,184.54,19.22,9.41,0.00,0.00 ,,214.90,114.10,205.13,113.88,177.78,109.05,236.39,109.01,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,181.30,184.62,18.73,7.85,0.00,0.00 ,,199.27,114.76,187.55,113.77,175.82,108.72,236.39,109.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,181.63,184.78,18.65,5.24,0.00,0.00 ,,212.94,114.36,171.92,114.18,191.45,108.42,238.34,109.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,181.63,184.86,18.16,7.61,0.00,0.00 ,,203.17,113.99,222.71,114.07,181.68,108.13,230.53,108.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,181.96,185.11,17.42,8.75,0.00,0.00 ,,212.94,113.99,185.59,113.70,179.73,108.75,242.25,109.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,182.04,185.11,19.31,5.24,0.00,0.00 ,,209.04,114.47,185.59,113.66,201.22,108.21,248.11,109.01,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,182.12,185.44,19.55,8.75,0.00,0.00 ,,207.08,114.10,179.73,114.10,218.80,108.32,252.01,108.94,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,182.37,185.44,15.46,3.93,0.00,0.00 ,,205.13,113.96,210.99,113.81,222.71,108.90,263.74,108.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,182.61,185.76,9.41,7.61,0.00,0.00 ,,201.22,114.65,179.73,113.63,224.66,108.28,255.92,108.94,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,182.70,185.68,18.08,5.07,0.00,0.00 ,,207.08,114.36,177.78,114.36,218.80,108.24,257.88,108.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,182.94,185.93,19.63,6.71,0.00,0.00 ,,210.99,113.96,179.73,113.92,222.71,108.86,252.01,108.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,183.10,186.01,18.73,4.66,0.00,0.00 ,,209.04,113.96,209.04,113.59,226.62,108.46,248.11,108.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,183.10,186.17,15.38,6.87,0.00,0.00 ,,205.13,114.25,187.55,113.63,209.04,108.10,242.25,108.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,183.43,186.34,13.09,5.40,0.00,0.00 ,,210.99,114.07,181.68,113.96,191.45,108.86,240.29,108.86,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,183.60,186.42,8.43,7.44,0.00,0.00 ,,209.04,113.85,185.59,113.74,191.45,108.50,236.39,108.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,183.76,186.66,9.16,3.44,0.00,0.00 ,,214.90,114.69,201.22,113.52,199.27,108.32,236.39,108.94,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.00,186.75,10.96,8.02,0.00,0.00 ,,197.31,113.99,195.36,113.85,183.64,108.02,228.57,108.86,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,184.09,186.83,11.53,3.60,0.00,0.00 ,,212.94,113.96,169.96,113.96,185.59,108.68,230.53,108.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,184.33,187.07,14.32,1.15,0.00,0.00 ,,216.85,113.88,191.45,113.70,201.22,108.06,228.57,108.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,184.58,187.24,14.89,1.39,0.00,0.00 ,,205.13,114.25,210.99,113.59,195.36,107.99,220.76,108.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,184.74,187.32,17.51,6.63,0.00,0.00 ,,216.85,113.99,179.73,114.29,173.87,109.12,228.57,108.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,185.07,187.48,17.59,7.04,0.00,0.00 ,,212.94,113.88,183.64,113.74,195.36,108.13,220.76,108.79,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.015,0.000, ,185.31,187.73,18.65,6.87,0.00,0.00 ,,209.04,114.58,187.55,113.59,175.82,108.21,226.62,108.83,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,185.40,187.89,18.65,0.00,0.00,0.00 ,,220.76,114.10,212.94,114.10,197.31,108.94,222.71,108.83,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.72,188.05,18.90,0.00,0.00,0.00 ,,224.66,113.77,207.08,113.70,175.82,108.21,228.57,108.83,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,185.80,188.14,18.00,0.00,0.00,0.00 ,,220.76,113.81,195.36,113.44,187.55,107.95,220.76,108.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,185.97,188.30,16.44,0.00,0.00,0.00 ,,212.94,114.58,195.36,113.48,171.92,108.83,226.62,108.83,95.73,0.00,0.00,0.00,
0.007,0.000,0.015,0.022,0.015,0.007, ,186.21,188.38,2.78,0.00,0.00,0.00 ,,210.99,114.03,220.76,114.18,195.36,108.35,226.62,108.79,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.037,0.000, ,186.38,188.38,0.00,0.00,0.00,0.00 ,,203.17,113.85,209.04,113.70,175.82,108.06,226.62,108.79,64.47,0.00,0.00,0.00,
0.015,0.000,0.015,0.000,0.037,0.000, ,186.62,188.71,0.00,0.00,0.00,0.00 ,,216.85,113.77,191.45,113.52,175.82,108.10,228.57,108.83,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,188.87,0.00,0.00,0.00,0.00 ,,214.90,114.25,201.22,113.77,177.78,108.61,226.62,108.79,64.47,0.00,0.00,0.00,
