SAP ID,109004171231,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,188.87,0.00,0.00,0.00,0.00 ,,210.99,113.92,228.57,113.77,181.68,108.17,222.71,108.75,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,188.87,0.00,0.00,0.00,0.00 ,,207.08,113.70,201.22,113.55,187.55,108.02,222.71,108.75,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.44,189.04,0.00,0.00,0.00,0.00 ,,212.94,114.36,193.41,113.41,177.78,108.83,226.62,108.75,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,187.52,188.95,0.00,0.00,0.00,0.00 ,,218.80,113.88,224.66,113.92,181.68,108.21,220.76,108.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.60,189.20,0.00,0.00,0.00,0.00 ,,222.71,113.59,226.62,113.55,173.87,108.21,226.62,108.75,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,187.77,189.28,0.00,0.00,0.00,0.00 ,,212.94,114.36,214.90,113.30,179.73,109.05,220.76,108.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,187.93,189.53,0.00,0.00,0.00,0.00 ,,218.80,113.92,207.08,113.70,173.87,108.46,228.57,108.79,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.93,189.44,0.00,0.00,0.00,0.00 ,,220.76,113.77,250.06,113.70,168.01,108.10,224.66,108.72,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,188.18,189.61,0.00,0.00,0.00,0.00 ,,218.80,113.55,232.48,113.52,187.55,108.24,232.48,108.72,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,188.18,189.69,0.00,0.00,0.00,0.00 ,,222.71,114.07,212.94,113.26,187.55,108.24,228.57,108.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,188.34,189.69,0.00,0.00,0.00,0.00 ,,218.80,113.63,214.90,114.03,179.73,108.13,228.57,108.75,64.47,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,188.59,189.77,0.00,0.00,0.00,0.00 ,,210.99,113.59,242.25,113.41,187.55,107.80,228.57,108.72,64.47,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,188.50,189.85,0.00,0.00,0.00,0.00 ,,214.90,114.47,218.80,113.33,191.45,108.46,228.57,108.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,188.67,189.94,0.00,0.00,0.00,0.00 ,,212.94,113.77,218.80,113.33,173.87,108.13,224.66,108.68,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,188.83,189.85,0.00,0.00,0.00,0.00 ,,224.66,113.66,201.22,113.74,173.87,108.17,226.62,108.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,188.99,190.10,0.00,0.00,0.00,0.00 ,,214.90,113.52,248.11,113.41,169.96,108.46,214.90,108.68,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,189.08,190.10,0.00,0.00,0.00,0.00 ,,212.94,114.29,214.90,113.26,160.20,108.24,220.76,108.72,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,189.32,190.10,0.00,0.00,0.00,0.00 ,,218.80,113.77,203.17,113.99,181.68,107.80,218.80,108.72,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,189.40,190.02,0.00,0.00,0.00,0.00 ,,209.04,113.48,203.17,113.52,171.92,108.57,210.99,108.61,31.26,0.00,0.00,0.00,
0.015,0.000,0.007,0.015,0.007,0.000, ,189.65,190.10,0.00,0.00,0.00,0.00 ,,216.85,113.74,222.71,113.30,154.33,108.17,214.90,108.72,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,189.81,190.18,0.00,0.00,0.00,0.00 ,,212.94,113.96,199.27,113.22,181.68,107.95,207.08,108.68,31.26,0.00,0.00,0.00,
0.007,0.000,0.015,0.007,0.015,0.000, ,189.89,190.18,0.00,0.00,0.00,0.00 ,,201.22,113.52,195.36,113.66,154.33,108.42,210.99,108.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,190.14,190.18,0.00,0.00,0.00,0.00 ,,214.90,113.63,173.87,113.26,177.78,108.35,210.99,108.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,190.30,190.10,0.00,0.00,0.00,0.00 ,,220.76,114.07,242.25,113.26,175.82,107.95,214.90,108.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,190.47,190.18,0.00,0.00,0.00,0.00 ,,214.90,113.63,210.99,113.66,168.01,107.91,207.08,108.61,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,190.55,190.10,0.00,0.00,0.00,0.00 ,,207.08,113.44,197.31,113.37,150.43,108.42,210.99,108.61,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,190.63,190.18,0.00,0.00,0.00,0.00 ,,212.94,114.25,177.78,113.15,175.82,107.99,207.08,108.61,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,190.88,190.34,0.00,0.00,0.00,0.00 ,,199.27,113.77,224.66,113.26,168.01,108.02,207.08,108.53,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,190.79,190.18,0.00,0.00,0.00,0.00 ,,210.99,113.59,201.22,113.59,177.78,108.61,207.08,108.57,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,190.79,190.18,0.00,0.00,0.00,0.00 ,,214.90,113.44,197.31,113.33,160.20,108.10,216.85,108.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.96,190.18,0.00,0.00,0.00,0.00 ,,207.08,114.14,189.50,113.15,173.87,107.91,203.17,108.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,191.04,190.18,0.00,0.00,0.00,0.00 ,,209.04,113.70,212.94,113.96,171.92,108.53,212.94,108.57,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,191.12,190.26,0.00,0.00,0.00,0.00 ,,209.04,113.44,199.27,113.41,175.82,108.13,207.08,108.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.12,190.18,0.00,0.00,0.00,0.00 ,,207.08,113.52,191.45,113.19,168.01,107.95,210.99,108.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,191.20,190.10,0.00,0.00,0.00,0.00 ,,209.04,113.81,183.64,113.26,183.64,108.57,210.99,108.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,191.29,190.02,0.00,0.00,0.00,0.00 ,,207.08,113.48,218.80,113.74,189.50,108.32,207.08,108.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.37,190.10,0.00,0.00,0.00,0.00 ,,210.99,113.52,191.45,113.22,187.55,108.02,207.08,108.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,191.45,190.18,0.00,0.00,0.00,0.00 ,,197.31,114.07,191.45,113.19,175.82,108.42,210.99,108.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.45,190.02,0.00,0.00,0.00,0.00 ,,210.99,113.59,175.82,113.81,169.96,108.24,210.99,108.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,191.53,189.85,0.00,0.00,0.00,0.00 ,,209.04,113.48,214.90,113.37,195.36,107.69,207.08,108.53,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,191.53,189.85,0.00,0.00,0.00,0.00 ,,201.22,113.85,193.41,113.22,162.15,107.91,210.99,108.46,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.029,0.000, ,191.53,189.85,0.57,0.33,0.33,0.41 ,,191.45,113.55,171.92,112.93,175.82,108.32,209.04,108.42,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,191.61,189.77,0.65,0.49,1.15,0.41 ,,203.17,113.41,189.50,113.37,169.96,108.10,216.85,108.50,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.69,189.69,0.65,0.49,1.31,0.41 ,,203.17,113.44,205.13,113.11,191.45,107.47,205.13,108.46,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,191.69,189.53,0.74,0.57,1.15,0.49 ,,201.22,113.88,189.50,113.15,162.15,108.42,212.94,108.46,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.94,189.53,0.82,0.57,1.31,0.57 ,,210.99,113.59,169.96,113.52,181.68,107.95,210.99,108.50,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,192.10,189.53,0.90,0.65,1.47,0.65 ,,191.45,113.22,197.31,113.30,162.15,107.99,209.04,108.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,192.10,189.20,1.15,0.82,1.47,0.82 ,,193.41,114.03,195.36,113.00,187.55,108.24,210.99,108.46,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.19,189.44,1.06,0.82,1.55,0.90 ,,207.08,113.70,179.73,112.97,187.55,108.02,209.04,108.42,0.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.000,0.022,0.000, ,192.02,189.36,0.90,0.65,1.72,0.74 ,,199.27,113.26,185.59,113.70,164.10,107.73,205.13,108.42,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,192.19,189.12,0.90,0.74,1.55,0.82 ,,209.04,113.26,197.31,113.15,158.24,108.68,210.99,108.42,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.19,189.28,1.06,0.82,1.55,0.90 ,,195.36,113.77,191.45,113.00,181.68,108.06,210.99,108.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,192.19,189.04,0.82,0.74,1.72,0.82 ,,199.27,113.33,179.73,112.93,162.15,108.02,210.99,108.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,192.19,188.95,0.74,0.57,1.55,0.49 ,,191.45,113.26,183.64,113.33,177.78,107.69,212.94,108.35,62.52,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.19,188.87,0.82,0.57,1.39,0.57 ,,205.13,113.99,195.36,113.04,169.96,108.17,216.85,108.42,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.007,0.015,0.000, ,192.19,189.04,0.65,0.57,1.39,0.49 ,,197.31,113.37,212.94,113.04,166.06,107.95,210.99,108.39,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,192.19,188.71,0.74,0.49,1.15,0.49 ,,201.22,113.26,179.73,113.74,191.45,107.66,212.94,108.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.19,188.79,0.57,0.41,1.47,0.25 ,,199.27,113.22,181.68,113.26,162.15,108.57,216.85,108.42,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,192.10,188.79,0.33,0.25,1.15,0.16 ,,201.22,113.81,207.08,113.00,175.82,107.80,212.94,108.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,192.19,188.79,0.16,0.00,0.98,0.00 ,,207.08,113.41,191.45,112.93,173.87,107.69,218.80,108.39,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,192.19,188.54,0.25,0.16,0.74,0.00 ,,205.13,113.22,183.64,113.33,183.64,108.32,212.94,108.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.10,188.46,0.08,0.08,0.82,0.00 ,,199.27,113.11,175.82,113.00,169.96,108.02,216.85,108.35,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,192.10,188.54,0.33,0.16,0.82,0.00 ,,203.17,113.66,173.87,112.86,173.87,107.66,210.99,108.39,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,192.10,188.46,0.74,0.57,0.74,0.57 ,,197.31,113.30,216.85,113.59,171.92,108.50,210.99,108.42,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,192.10,188.38,0.90,0.90,1.47,0.65 ,,205.13,113.15,179.73,113.11,175.82,107.80,210.99,108.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,192.02,188.46,0.74,0.49,1.64,0.49 ,,201.22,113.99,175.82,112.89,171.92,107.58,212.94,108.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,192.02,188.30,0.49,0.33,1.39,0.25 ,,201.22,113.33,171.92,112.93,162.15,107.80,212.94,108.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.86,188.22,0.74,0.57,1.06,0.65 ,,201.22,113.19,199.27,113.30,179.73,107.80,210.99,108.32,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.94,188.14,0.41,0.41,1.39,0.25 ,,201.22,113.63,187.55,113.00,166.06,107.73,210.99,108.32,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.94,188.14,0.00,0.00,1.15,0.00 ,,203.17,113.48,179.73,112.86,179.73,107.55,210.99,108.32,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.86,188.14,0.00,0.00,0.57,0.00 ,,205.13,113.15,210.99,113.63,168.01,108.24,212.94,108.32,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.78,187.89,0.00,0.00,0.57,0.00 ,,201.22,113.11,181.68,113.04,185.59,107.91,209.04,108.35,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,191.78,187.89,0.00,0.00,0.65,0.00 ,,203.17,113.70,179.73,112.89,168.01,107.80,210.99,108.35,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,191.61,187.97,0.00,0.00,0.33,0.00 ,,201.22,113.33,175.82,112.82,181.68,108.10,209.04,108.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,191.61,187.81,0.00,0.00,0.16,0.00 ,,205.13,113.11,222.71,113.37,166.06,107.73,210.99,108.32,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.53,187.81,0.00,0.00,0.08,0.00 ,,209.04,113.99,183.64,112.89,185.59,107.62,210.99,108.32,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,191.45,187.73,0.00,0.00,0.08,0.00 ,,197.31,113.30,189.50,112.93,169.96,108.35,210.99,108.28,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,191.53,187.56,0.00,0.00,0.00,0.00 ,,191.45,113.00,166.06,113.55,189.50,108.17,212.94,108.28,0.00,0.00,177.78,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,191.37,187.48,0.00,0.00,0.00,0.00 ,,209.04,113.19,203.17,112.97,175.82,107.80,218.80,108.35,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,191.29,187.64,0.00,0.00,0.00,0.00 ,,201.22,113.59,195.36,112.86,193.41,107.99,214.90,108.21,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,191.20,187.48,0.00,0.00,0.00,0.00 ,,207.08,113.19,173.87,112.82,173.87,108.13,222.71,108.28,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,191.20,187.40,0.00,0.00,0.00,0.00 ,,207.08,113.11,173.87,113.22,203.17,107.69,218.80,108.32,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.015,0.015, ,191.20,187.40,0.00,0.00,0.00,0.00 ,,197.31,113.85,228.57,112.97,187.55,107.66,218.80,108.24,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.29,187.32,0.00,0.00,0.00,0.00 ,,205.13,113.37,187.55,112.75,197.31,108.10,222.71,108.24,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.04,187.15,0.00,0.00,0.00,0.00 ,,207.08,113.11,175.82,113.55,203.17,107.73,222.71,108.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,191.04,187.15,0.00,0.00,0.00,0.00 ,,212.94,113.04,181.68,113.00,187.55,107.69,218.80,108.24,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,190.96,186.99,0.00,0.00,0.00,0.00 ,,203.17,113.70,214.90,112.82,191.45,108.13,218.80,108.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,190.96,186.91,0.00,0.00,0.00,0.00 ,,205.13,113.15,189.50,112.82,193.41,107.73,216.85,108.28,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,190.96,186.91,0.00,0.00,0.00,0.00 ,,207.08,113.15,181.68,113.22,181.68,107.51,216.85,108.21,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,190.88,186.58,0.00,0.00,0.00,0.00 ,,205.13,113.88,183.64,112.93,183.64,108.21,218.80,108.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,190.79,186.75,0.00,0.00,0.00,0.00 ,,209.04,113.22,220.76,112.86,205.13,107.58,218.80,108.21,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.71,186.75,0.00,0.00,0.00,0.00 ,,207.08,113.11,187.55,113.48,207.08,107.80,218.80,108.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,190.55,186.42,0.00,0.00,0.00,0.00 ,,205.13,112.97,181.68,112.93,205.13,108.32,222.71,108.17,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,190.63,186.50,0.00,0.00,0.00,0.00 ,,210.99,113.77,179.73,112.78,187.55,107.80,222.71,108.21,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,190.47,186.42,0.00,0.00,0.00,0.00 ,,216.85,113.22,220.76,112.71,207.08,107.55,226.62,108.21,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,190.47,186.25,0.00,0.00,0.00,0.00 ,,209.04,113.15,201.22,113.15,177.78,107.55,230.53,108.17,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,190.39,186.34,0.00,0.00,0.00,0.00 ,,210.99,113.00,181.68,112.86,179.73,108.02,232.48,108.28,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,190.30,186.25,0.00,0.00,0.00,0.00 ,,203.17,113.41,175.82,112.75,173.87,107.80,232.48,108.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,190.22,185.93,0.00,0.00,0.00,0.00 ,,212.94,113.11,209.04,113.41,160.20,107.58,226.62,108.21,0.00,0.00,334.07,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,190.30,185.93,0.00,0.00,0.00,0.00 ,,209.04,113.04,197.31,112.93,181.68,108.13,222.71,108.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,190.14,185.93,0.00,0.00,0.00,0.00 ,,203.17,113.70,189.50,112.82,164.10,107.58,214.90,108.17,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.007,0.000, ,190.06,185.85,0.00,0.00,0.00,0.00 ,,201.22,113.19,171.92,112.60,164.10,107.66,214.90,108.17,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.022,0.000, ,189.98,185.68,0.00,0.00,0.00,0.00 ,,212.94,112.93,209.04,113.26,154.33,108.42,216.85,108.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.98,185.68,0.00,0.00,0.00,0.00 ,,212.94,113.00,189.50,112.75,189.50,107.80,210.99,108.24,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,190.06,185.60,0.00,0.00,0.00,0.00 ,,201.22,113.41,189.50,112.67,158.24,107.55,209.04,108.17,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.007,0.000, ,189.98,185.60,0.00,0.00,0.00,0.00 ,,214.90,113.19,171.92,113.04,166.06,107.77,210.99,108.21,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,189.89,185.52,0.00,0.00,0.00,0.00 ,,199.27,112.86,222.71,112.97,177.78,107.66,209.04,108.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,189.89,185.27,0.00,0.00,0.00,0.00 ,,201.22,113.52,181.68,112.67,168.01,107.73,209.04,108.17,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,189.81,185.19,0.00,0.00,0.00,0.00 ,,220.76,113.26,173.87,112.60,173.87,107.77,222.71,108.21,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,189.81,185.19,0.00,0.00,0.00,0.00 ,,210.99,112.89,189.50,113.19,173.87,107.69,209.04,108.10,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,189.65,185.03,0.00,0.00,0.00,0.00 ,,220.76,112.86,203.17,112.78,164.10,107.69,216.85,108.17,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,189.81,184.95,0.00,0.00,0.00,0.00 ,,214.90,113.37,181.68,112.60,187.55,107.36,210.99,108.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,189.81,184.95,0.00,0.00,0.00,0.00 ,,210.99,112.93,185.59,113.11,162.15,107.95,214.90,108.10,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,189.73,184.78,0.00,0.00,0.00,0.00 ,,214.90,112.82,197.31,112.93,177.78,107.66,209.04,108.10,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,189.49,184.78,0.00,7.12,0.00,0.00 ,,226.62,113.66,201.22,112.64,160.20,107.69,222.71,108.21,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,189.49,184.54,0.00,4.17,0.00,0.00 ,,222.71,113.11,189.50,112.56,187.55,107.99,210.99,108.17,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.007,0.000, ,189.40,184.54,0.00,0.00,0.00,0.00 ,,212.94,112.89,185.59,113.11,160.20,107.58,216.85,108.13,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,189.32,184.29,0.00,1.80,0.00,0.00 ,,216.85,113.22,181.68,112.75,169.96,107.40,216.85,108.13,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,189.16,184.21,17.42,2.86,0.00,0.00 ,,212.94,113.22,216.85,112.60,160.20,108.32,216.85,108.10,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,189.08,184.05,18.73,0.65,0.00,0.00 ,,218.80,112.97,185.59,112.56,173.87,107.91,216.85,108.13,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,188.91,184.13,18.16,0.25,0.00,0.00 ,,218.80,112.75,185.59,113.11,169.96,107.44,214.90,108.06,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,188.75,184.13,17.67,2.86,0.00,0.00 ,,222.71,113.59,183.64,112.78,164.10,107.51,210.99,108.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,188.67,184.05,14.32,6.05,0.00,0.00 ,,216.85,113.08,210.99,112.78,168.01,107.69,210.99,108.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.044,0.000, ,188.67,183.96,11.04,7.85,0.00,0.00 ,,222.71,112.82,187.55,112.82,160.20,107.69,214.90,108.13,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,188.42,183.88,8.02,5.24,0.00,0.00 ,,230.53,112.86,179.73,112.71,169.96,107.51,210.99,108.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,188.34,183.80,11.37,2.62,0.00,0.00 ,,234.43,113.55,189.50,112.78,160.20,108.10,209.04,108.06,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,188.26,183.72,15.38,4.17,0.00,0.00 ,,226.62,112.89,236.39,112.78,152.38,107.77,210.99,108.06,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,188.18,183.72,17.18,5.64,0.00,0.00 ,,220.76,112.78,187.55,112.75,179.73,107.62,210.99,108.10,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,188.18,183.72,18.82,0.33,0.00,0.00 ,,218.80,113.52,181.68,112.67,158.24,108.02,207.08,108.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,188.01,183.64,19.47,8.10,0.00,0.00 ,,214.90,113.00,189.50,112.82,160.20,107.80,210.99,108.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.85,183.55,18.65,5.24,0.00,0.00 ,,226.62,112.89,197.31,112.67,169.96,107.25,205.13,108.06,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.85,183.47,18.98,2.70,0.00,0.00 ,,214.90,112.86,203.17,112.75,144.57,107.80,210.99,108.10,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,187.69,183.55,18.00,1.06,0.00,0.00 ,,199.27,113.22,199.27,112.75,154.33,107.69,209.04,108.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.69,183.47,14.73,2.13,0.00,0.00 ,,212.94,112.93,197.31,112.67,166.06,107.69,210.99,108.10,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.69,183.47,8.84,5.81,0.00,0.00 ,,205.13,112.71,228.57,112.67,169.96,107.40,207.08,108.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.52,183.47,8.02,5.89,0.00,0.00 ,,212.94,113.26,201.22,112.67,158.24,108.02,210.99,108.06,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.52,183.64,7.94,0.00,0.00,0.00 ,,209.04,113.08,203.17,112.67,166.06,107.40,209.04,107.99,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.44,183.47,9.00,1.06,0.00,0.00 ,,210.99,112.89,234.43,112.67,156.29,107.40,209.04,107.99,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,183.55,12.35,4.42,0.00,0.00 ,,199.27,112.71,218.80,112.71,154.33,107.95,210.99,108.06,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,183.64,19.14,7.28,0.00,0.00 ,,212.94,113.33,181.68,112.67,173.87,107.51,205.13,108.06,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.015,0.000, ,187.20,183.55,19.22,8.67,0.00,0.00 ,,207.08,112.93,187.55,112.67,146.52,107.44,209.04,108.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,183.47,19.63,5.89,0.00,0.00 ,,214.90,112.86,218.80,112.78,166.06,108.06,210.99,108.10,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,183.47,19.55,7.61,0.00,0.00 ,,199.27,113.37,209.04,112.67,169.96,107.33,203.17,108.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,183.64,19.72,9.74,0.00,0.00 ,,212.94,113.11,181.68,112.60,146.52,107.51,210.99,108.06,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.64,19.39,8.51,0.00,0.00 ,,199.27,112.71,185.59,112.67,154.33,108.06,216.85,108.10,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,183.64,19.72,6.14,0.00,0.00 ,,220.76,112.78,205.13,112.64,177.78,107.69,205.13,108.06,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.62,183.64,19.63,7.53,0.00,0.00 ,,207.08,113.26,197.31,112.67,160.20,107.44,210.99,108.10,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,186.46,183.64,19.72,9.16,0.00,0.00 ,,210.99,112.82,173.87,112.67,166.06,108.10,209.04,108.06,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.30,183.72,19.80,10.31,0.00,0.00 ,,212.94,112.71,181.68,112.64,150.43,107.47,207.08,108.02,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.30,183.64,19.63,9.90,0.00,0.00 ,,209.04,113.41,226.62,112.64,171.92,107.33,210.99,108.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.30,183.96,19.80,8.43,0.00,0.00 ,,214.90,112.97,189.50,112.64,166.06,107.47,210.99,108.10,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.21,183.96,19.88,7.61,0.00,0.00 ,,212.94,112.67,181.68,112.71,168.01,107.91,209.04,108.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.21,183.96,19.80,6.30,0.00,0.00 ,,210.99,112.82,177.78,112.60,146.52,107.51,209.04,108.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.13,183.96,19.55,7.53,0.00,0.00 ,,205.13,112.97,218.80,112.64,166.06,107.36,207.08,107.99,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.05,183.96,19.31,9.08,0.00,0.00 ,,212.94,112.78,187.55,112.56,152.38,107.80,209.04,108.02,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,185.97,183.96,19.55,9.90,0.00,0.00 ,,209.04,112.64,179.73,112.60,173.87,107.29,209.04,108.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.97,183.96,19.80,9.41,0.00,0.00 ,,218.80,113.66,171.92,112.56,162.15,107.25,207.08,107.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,185.97,184.05,19.31,7.36,0.00,0.00 ,,203.17,112.86,222.71,112.67,148.47,108.06,207.08,108.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,185.89,184.13,19.22,6.46,0.00,0.00 ,,216.85,112.64,181.68,112.60,177.78,107.51,210.99,108.02,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,185.89,184.13,19.06,9.57,0.00,0.00 ,,212.94,112.64,185.59,112.53,156.29,107.25,207.08,107.99,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,185.89,184.21,18.82,8.67,0.00,0.00 ,,209.04,113.37,181.68,112.64,162.15,108.24,210.99,108.02,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,185.89,184.37,18.90,5.48,0.00,0.00 ,,212.94,112.75,201.22,112.45,169.96,107.36,209.04,107.99,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,185.80,184.21,18.73,8.18,0.00,0.00 ,,212.94,112.75,179.73,112.45,179.73,107.40,207.08,107.99,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,185.97,184.29,19.39,10.06,0.00,0.00 ,,201.22,112.45,185.59,112.60,156.29,107.22,207.08,107.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.037,0.000, ,186.05,184.21,19.72,9.24,0.00,0.00 ,,220.76,113.11,164.10,112.42,162.15,108.02,210.99,107.99,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.05,184.37,19.63,7.04,0.00,0.00 ,,205.13,112.67,226.62,112.56,166.06,107.22,207.08,107.88,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.05,184.37,19.55,6.05,0.00,0.00 ,,212.94,112.60,181.68,112.53,152.38,107.44,209.04,107.99,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.13,184.29,19.14,8.26,0.00,0.00 ,,197.31,113.08,177.78,112.49,185.59,107.73,214.90,107.99,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.13,184.54,19.14,9.74,0.00,0.00 ,,212.94,112.75,162.15,112.53,169.96,107.36,207.08,107.99,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.015, ,186.21,184.29,19.14,6.30,0.00,0.00 ,,209.04,112.60,203.17,112.53,156.29,107.22,210.99,107.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.05,184.45,18.98,7.44,0.00,0.00 ,,209.04,113.30,173.87,112.49,173.87,107.99,209.04,107.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.05,184.37,17.75,9.08,0.00,0.00 ,,207.08,112.82,173.87,112.49,164.10,107.33,210.99,107.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.05,184.37,18.49,4.99,0.00,0.00 ,,203.17,112.67,181.68,112.56,179.73,107.14,214.90,107.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.05,184.45,18.90,7.04,0.00,0.00 ,,205.13,112.56,193.41,112.49,173.87,108.13,220.76,107.91,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.13,184.54,12.27,8.02,0.00,0.00 ,,207.08,112.97,179.73,112.45,179.73,107.51,216.85,107.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.13,184.54,18.41,5.15,0.00,0.00 ,,210.99,112.67,177.78,112.42,171.92,107.36,216.85,107.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.13,184.45,19.22,8.67,0.00,0.00 ,,209.04,112.60,203.17,112.53,183.64,107.18,216.85,107.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,185.97,184.37,18.00,4.58,0.00,0.00 ,,199.27,112.82,195.36,112.45,166.06,107.62,214.90,107.91,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.13,184.62,18.00,8.59,0.00,0.00 ,,205.13,112.97,171.92,112.38,177.78,107.11,216.85,107.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.05,184.62,10.72,3.35,0.00,0.00 ,,205.13,112.60,177.78,112.49,183.64,107.03,220.76,107.88,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.000, ,186.13,184.62,12.35,8.26,0.00,0.00 ,,203.17,112.53,197.31,112.42,173.87,107.69,214.90,107.91,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.05,184.70,18.98,4.58,0.00,0.00 ,,201.22,113.44,193.41,112.38,173.87,107.29,214.90,107.88,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.13,184.62,19.39,8.43,0.00,0.00 ,,195.36,112.71,179.73,112.45,156.29,107.11,209.04,107.88,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.21,184.95,19.31,5.56,0.00,0.00 ,,201.22,112.64,166.06,112.42,171.92,107.73,214.90,107.88,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,186.05,184.62,18.08,2.62,0.00,0.00 ,,197.31,112.42,209.04,112.45,183.64,107.18,214.90,107.80,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.13,184.86,18.24,7.61,0.00,0.00 ,,205.13,112.86,177.78,112.34,164.10,107.40,214.90,107.88,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.21,184.78,16.20,6.71,0.00,0.00 ,,203.17,112.45,181.68,112.42,152.38,107.91,216.85,107.84,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.21,184.86,13.42,6.95,0.00,0.00 ,,205.13,112.56,171.92,112.38,171.92,107.44,207.08,107.84,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,186.21,184.78,12.03,4.99,0.00,0.00 ,,191.45,112.89,209.04,112.45,171.92,106.96,214.90,107.91,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.21,184.95,8.43,7.44,0.00,0.00 ,,205.13,112.67,191.45,112.31,162.15,107.18,214.90,107.84,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.13,184.95,8.02,0.00,0.00,0.00 ,,201.22,112.53,181.68,112.38,164.10,107.69,216.85,107.80,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.21,184.95,11.62,0.00,0.00,0.00 ,,193.41,113.15,171.92,112.45,173.87,107.44,209.04,107.77,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.30,184.95,12.93,0.00,0.00,0.00 ,,199.27,112.75,187.55,112.42,162.15,107.14,210.99,107.88,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.38,184.95,15.13,0.00,0.00,0.00 ,,197.31,112.53,191.45,112.31,181.68,107.51,209.04,107.80,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.46,184.95,17.92,0.00,0.00,0.00 ,,193.41,112.34,181.68,112.38,164.10,107.14,209.04,107.73,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.54,184.95,16.20,0.00,0.00,0.00 ,,209.04,113.26,158.24,112.27,177.78,107.33,212.94,107.80,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,186.38,184.95,0.00,0.00,0.00,0.00 ,,197.31,112.53,216.85,112.42,179.73,107.58,203.17,107.73,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.38,185.11,0.00,0.00,0.00,0.00 ,,205.13,112.45,179.73,112.27,173.87,107.51,203.17,107.77,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,186.30,184.95,0.00,0.00,0.00,0.00 ,,193.41,112.34,187.55,112.34,173.87,107.33,216.85,107.88,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.38,185.03,0.00,0.00,0.00,0.00 ,,207.08,112.89,164.10,112.31,187.55,107.73,212.94,107.80,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.30,185.11,0.00,0.00,0.00,0.00 ,,195.36,112.49,224.66,112.31,179.73,107.58,216.85,107.80,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.30,185.03,0.00,0.00,0.00,0.00 ,,203.17,112.38,185.59,112.34,191.45,107.22,216.85,107.80,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.38,185.03,0.00,0.00,0.00,0.00 ,,199.27,113.19,171.92,112.31,183.64,107.14,216.85,107.80,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.022,0.000, ,186.54,185.11,0.00,0.00,0.00,0.00 ,,201.22,112.60,179.73,112.34,181.68,107.51,214.90,107.80,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.46,185.03,0.00,0.00,0.00,0.00 ,,201.22,112.42,209.04,112.31,183.64,107.18,220.76,107.77,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.54,185.11,0.00,0.00,0.00,0.00 ,,203.17,112.31,181.68,112.31,185.59,107.03,216.85,107.73,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,186.62,185.19,0.00,0.00,0.00,0.00 ,,205.13,112.93,177.78,112.27,191.45,107.66,220.76,107.77,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.54,185.03,0.00,0.00,0.00,0.00 ,,197.31,112.45,173.87,112.31,183.64,107.22,220.76,107.77,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.62,185.03,0.00,0.00,0.00,0.00 ,,205.13,112.34,203.17,112.31,175.82,107.14,220.76,107.80,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.54,185.11,0.00,0.00,0.00,0.00 ,,199.27,113.15,183.64,112.23,187.55,107.69,220.76,107.80,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,185.03,0.00,0.00,0.00,0.00 ,,205.13,112.67,177.78,112.23,191.45,107.07,216.85,107.77,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,186.54,184.95,0.00,0.00,0.00,0.00 ,,203.17,112.31,181.68,112.34,177.78,107.11,220.76,107.73,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,185.11,0.00,0.00,0.00,0.00 ,,209.04,112.38,193.41,112.20,173.87,107.99,220.76,107.77,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.007, ,186.62,184.86,0.00,0.00,0.00,0.00 ,,191.45,112.82,193.41,112.34,177.78,107.07,214.90,107.73,0.00,0.00,181.68,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,185.03,0.00,0.00,0.00,0.00 ,,209.04,112.49,169.96,112.20,179.73,107.36,220.76,107.77,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.95,0.00,0.00,0.00,0.00 ,,195.36,112.23,183.64,112.20,173.87,107.33,220.76,107.80,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,185.03,0.00,0.00,0.00,0.00 ,,207.08,113.11,191.45,112.12,185.59,107.51,212.94,107.69,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.79,184.95,0.00,0.00,0.00,0.00 ,,197.31,112.53,191.45,112.27,168.01,106.96,220.76,107.77,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.86,0.00,0.00,0.00,0.00 ,,201.22,112.42,169.96,112.20,185.59,106.96,216.85,107.73,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,185.11,0.00,0.00,0.00,0.00 ,,197.31,112.67,195.36,112.27,164.10,107.51,216.85,107.73,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,185.03,0.00,0.00,0.00,0.00 ,,205.13,112.60,195.36,112.20,177.78,107.11,216.85,107.73,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.70,185.19,0.00,0.00,0.00,0.00 ,,209.04,112.38,185.59,112.16,164.10,106.96,220.76,107.73,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,185.11,0.00,0.00,0.00,0.00 ,,195.36,112.23,183.64,112.23,179.73,107.29,214.90,107.62,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,185.03,0.00,0.00,0.00,0.00 ,,199.27,112.97,171.92,112.20,171.92,107.33,220.76,107.69,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,185.11,0.00,0.00,0.00,0.00 ,,201.22,112.38,207.08,112.09,177.78,107.00,216.85,107.69,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,185.19,0.00,0.00,0.00,0.00 ,,207.08,112.20,191.45,112.16,160.20,107.62,220.76,107.66,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,185.03,0.00,0.00,0.00,0.00 ,,209.04,112.31,177.78,112.09,179.73,107.25,216.85,107.73,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,185.19,0.00,0.00,0.00,0.00 ,,205.13,112.89,191.45,112.20,169.96,106.89,216.85,107.73,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,185.11,0.00,0.00,0.00,0.00 ,,195.36,112.38,203.17,112.20,166.06,107.73,214.90,107.62,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,185.11,0.00,0.00,0.00,0.00 ,,199.27,112.16,185.59,112.20,171.92,107.29,222.71,107.69,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,185.19,0.00,0.00,0.00,0.00 ,,210.99,113.00,175.82,112.09,175.82,106.92,220.76,107.62,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.79,185.11,0.00,0.00,0.00,0.00 ,,195.36,112.34,210.99,112.16,162.15,107.80,220.76,107.69,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.95,185.19,0.00,0.00,0.00,0.00 ,,209.04,112.31,193.41,112.05,175.82,107.03,220.76,107.69,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.007, ,186.79,185.11,0.00,0.00,0.00,0.00 ,,207.08,112.23,199.27,112.12,162.15,107.07,220.76,107.66,31.26,0.00,169.96,0.00,
0.015,0.000,0.000,0.000,0.037,0.000, ,186.87,185.03,0.00,0.00,0.00,0.00 ,,201.22,112.56,191.45,112.12,171.92,106.96,216.85,107.66,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,185.03,0.00,0.00,0.00,0.00 ,,209.04,112.20,209.04,112.09,171.92,107.58,216.85,107.66,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,186.87,185.11,0.00,0.00,0.00,0.00 ,,207.08,112.16,201.22,112.05,164.10,107.03,212.94,107.62,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,185.03,0.00,0.00,0.00,0.00 ,,199.27,112.78,191.45,112.09,162.15,106.92,214.90,107.69,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.95,0.00,0.00,0.00,0.00 ,,199.27,112.23,179.73,112.09,166.06,107.44,214.90,107.62,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.95,0.00,0.00,0.00,0.00 ,,195.36,112.05,216.85,112.01,162.15,107.00,212.94,107.58,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.007,0.000, ,186.87,185.03,0.16,0.00,0.00,0.00 ,,205.13,112.93,191.45,112.05,168.01,106.96,212.94,107.66,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,186.79,184.78,0.49,0.25,0.65,0.25 ,,201.22,112.31,185.59,112.01,160.20,106.74,209.04,107.58,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.95,0.74,0.57,1.15,0.74 ,,207.08,112.27,187.55,112.09,160.20,107.40,216.85,107.66,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,186.79,184.95,0.57,0.41,1.39,0.49 ,,191.45,112.09,220.76,111.98,164.10,106.85,209.04,107.58,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.70,0.65,0.57,1.06,0.49 ,,201.22,112.64,185.59,112.05,156.29,107.33,212.94,107.58,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.62,184.78,0.65,0.65,1.55,0.65 ,,201.22,112.09,179.73,112.01,185.59,107.07,207.08,107.55,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.86,0.82,0.74,1.39,0.82 ,,216.85,112.16,179.73,111.98,156.29,107.14,212.94,107.66,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.78,1.15,0.82,1.64,0.49 ,,197.31,112.53,240.29,112.01,173.87,106.67,201.22,107.51,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,186.54,184.62,1.72,2.05,1.55,0.00 ,,201.22,112.12,203.17,111.98,152.38,107.11,207.08,107.55,31.26,0.00,0.00,0.00,
0.000,0.000,0.037,0.000,0.037,0.000, ,186.38,184.54,3.27,5.73,2.95,0.00 ,,195.36,112.09,187.55,111.94,177.78,106.78,201.22,107.40,0.00,0.00,0.00,0.00,
0.000,0.000,0.073,0.029,0.000,0.000, ,186.46,184.70,3.19,5.07,7.04,0.00 ,,193.41,111.90,193.41,111.98,142.61,106.67,207.08,107.55,31.26,0.00,0.00,0.00,
0.000,0.000,0.103,0.015,0.007,0.000, ,186.62,184.86,2.29,2.78,6.46,0.00 ,,203.17,112.53,209.04,111.87,166.06,107.36,201.22,107.58,31.26,0.00,0.00,0.00,
0.000,0.000,0.176,0.029,0.007,0.000, ,186.70,184.54,1.64,2.29,3.93,0.00 ,,207.08,112.20,201.22,111.90,175.82,106.92,201.22,107.55,62.52,0.00,0.00,0.00,
0.000,0.000,0.205,0.007,0.022,0.000, ,186.54,184.70,1.88,1.80,3.19,0.33 ,,193.41,112.01,201.22,112.01,156.29,106.63,199.27,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.271,0.000,0.015,0.000, ,186.62,184.62,1.96,2.05,3.03,0.49 ,,203.17,112.75,177.78,111.98,168.01,107.77,205.13,107.55,95.73,0.00,0.00,0.00,
0.000,0.000,0.278,0.015,0.000,0.007, ,186.70,184.62,1.64,2.05,3.19,0.08 ,,199.27,112.31,224.66,111.98,162.15,107.07,199.27,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.359,0.007,0.037,0.000, ,186.62,184.70,1.80,2.05,3.11,0.08 ,,209.04,112.09,191.45,111.90,158.24,107.03,207.08,107.51,62.52,0.00,0.00,0.00,
0.000,0.000,0.374,0.022,0.000,0.000, ,186.70,184.54,1.80,2.05,3.03,0.08 ,,199.27,111.98,193.41,111.90,160.20,107.58,201.22,107.55,0.00,0.00,0.00,0.00,
0.000,0.000,0.410,0.007,0.029,0.000, ,186.62,184.70,1.47,1.88,2.95,0.00 ,,201.22,112.64,175.82,111.90,171.92,107.07,205.13,107.51,62.52,0.00,0.00,0.00,
0.000,0.000,0.425,0.007,0.000,0.000, ,186.70,184.62,0.98,1.55,2.86,0.00 ,,193.41,112.16,216.85,111.94,150.43,106.85,205.13,107.51,31.26,0.00,0.00,0.00,
0.007,0.000,0.447,0.000,0.015,0.000, ,186.70,184.70,1.06,1.55,2.45,0.00 ,,207.08,112.09,185.59,111.90,164.10,107.07,201.22,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.454,0.007,0.022,0.000, ,186.79,184.62,1.47,1.72,2.54,0.00 ,,199.27,112.71,185.59,112.01,150.43,107.22,205.13,107.55,62.52,0.00,0.00,0.00,
0.000,0.000,0.484,0.015,0.007,0.000, ,186.79,184.54,1.39,1.55,2.70,0.00 ,,209.04,112.20,169.96,111.94,168.01,106.74,201.22,107.51,0.00,0.00,0.00,0.00,
0.000,0.000,0.454,0.022,0.007,0.000, ,186.87,184.54,1.72,2.05,2.45,0.00 ,,203.17,112.09,212.94,111.94,144.57,106.81,205.13,107.55,62.52,0.00,0.00,0.00,
0.000,0.000,0.462,0.000,0.029,0.000, ,186.87,184.54,1.80,2.13,2.95,0.49 ,,193.41,111.94,187.55,111.98,164.10,107.44,201.22,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.440,0.015,0.000,0.000, ,186.87,184.54,1.39,1.96,3.19,0.41 ,,209.04,112.49,168.01,111.90,162.15,107.03,205.13,107.51,62.52,0.00,0.00,0.00,
0.000,0.000,0.432,0.000,0.000,0.000, ,186.95,184.62,1.47,1.55,2.95,0.00 ,,203.17,112.09,183.64,111.90,173.87,106.78,199.27,107.51,0.00,0.00,0.00,0.00,
0.000,0.000,0.432,0.007,0.007,0.000, ,186.87,184.45,1.55,1.88,2.21,0.98 ,,201.22,111.98,205.13,111.90,150.43,107.36,201.22,107.55,62.52,0.00,0.00,0.00,
0.000,0.000,0.388,0.007,0.007,0.000, ,186.79,184.54,1.15,1.47,3.03,0.82 ,,197.31,112.75,183.64,111.90,156.29,106.81,205.13,107.44,31.26,0.00,0.00,0.00,
0.000,0.000,0.352,0.000,0.015,0.000, ,186.79,184.54,0.98,0.74,2.45,0.00 ,,201.22,112.27,173.87,111.83,168.01,106.85,205.13,107.44,0.00,0.00,0.00,0.00,
0.000,0.000,0.308,0.015,0.000,0.000, ,186.95,184.54,0.49,0.98,1.55,0.41 ,,203.17,112.09,183.64,111.94,158.24,107.47,205.13,107.55,31.26,0.00,0.00,0.00,
0.000,0.000,0.293,0.000,0.015,0.000, ,186.79,184.45,0.57,0.74,1.88,0.00 ,,207.08,111.90,197.31,111.87,158.24,106.85,205.13,107.47,31.26,0.00,0.00,0.00,
0.000,0.000,0.278,0.000,0.022,0.000, ,186.70,184.29,0.65,0.25,1.39,0.00 ,,203.17,112.75,183.64,111.83,148.47,106.92,205.13,107.51,0.00,0.00,0.00,0.00,
0.000,0.000,0.212,0.000,0.000,0.000, ,186.87,184.54,0.33,0.41,0.82,0.00 ,,193.41,112.20,177.78,111.94,164.10,107.36,201.22,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.205,0.007,0.000,0.000, ,186.70,184.29,0.25,0.16,1.39,0.00 ,,199.27,112.05,169.96,111.87,162.15,107.25,205.13,107.47,62.52,0.00,0.00,0.00,
0.007,0.000,0.169,0.015,0.029,0.000, ,186.87,184.37,0.00,0.00,0.74,0.00 ,,197.31,111.83,201.22,111.83,169.96,106.78,209.04,107.51,0.00,0.00,0.00,0.00,
0.000,0.000,0.147,0.007,0.007,0.000, ,186.95,184.45,0.00,0.00,0.65,0.00 ,,209.04,112.42,175.82,111.83,152.38,107.14,207.08,107.51,62.52,0.00,0.00,0.00,
0.000,0.000,0.117,0.000,0.029,0.000, ,186.95,184.37,0.00,0.00,0.08,2.13 ,,205.13,111.94,185.59,111.94,164.10,107.00,209.04,107.51,0.00,0.00,0.00,0.00,
0.000,0.000,0.081,0.000,0.007,0.000, ,186.95,184.29,0.00,0.00,0.00,1.80 ,,209.04,112.01,205.13,111.87,164.10,107.11,209.04,107.55,0.00,0.00,0.00,0.00,
0.000,0.000,0.059,0.000,0.000,0.000, ,186.95,184.21,0.00,0.00,0.00,0.00 ,,201.22,112.64,197.31,111.87,175.82,106.70,207.08,107.47,31.26,0.00,0.00,0.00,
0.000,0.000,0.081,0.000,0.029,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,201.22,112.05,177.78,111.90,152.38,107.40,209.04,107.51,62.52,0.00,0.00,0.00,
0.000,0.000,0.059,0.000,0.015,0.000, ,186.79,184.29,0.00,0.08,0.00,0.00 ,,207.08,111.87,169.96,111.76,164.10,106.78,207.08,107.47,62.52,0.00,0.00,0.00,
0.000,0.000,0.051,0.007,0.000,0.000, ,186.70,184.13,0.00,0.41,1.31,0.00 ,,205.13,112.71,197.31,111.76,177.78,106.63,207.08,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.066,0.022,0.007,0.000, ,186.79,184.13,0.00,0.00,0.98,0.00 ,,191.45,112.05,207.08,111.90,138.71,107.29,207.08,107.44,0.00,0.00,0.00,0.00,
0.000,0.000,0.059,0.000,0.037,0.000, ,186.87,184.05,0.00,0.00,0.00,0.00 ,,207.08,112.05,168.01,111.76,150.43,106.96,212.94,107.55,62.52,0.00,0.00,0.00,
0.000,0.000,0.029,0.000,0.000,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,195.36,111.94,185.59,111.87,173.87,106.52,207.08,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.037,0.007,0.000,0.015, ,186.87,184.13,0.00,0.00,0.00,0.00 ,,209.04,112.49,197.31,111.90,168.01,107.69,218.80,107.51,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.037,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,199.27,111.98,197.31,111.83,175.82,106.92,218.80,107.47,95.73,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,209.04,111.94,173.87,111.76,169.96,106.70,209.04,107.47,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.13,0.00,0.00,0.00,0.00 ,,195.36,112.53,185.59,111.83,154.33,106.74,212.94,107.47,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.015,0.007,0.000, ,186.87,183.96,0.00,0.00,0.00,0.00 ,,201.22,112.27,173.87,111.83,179.73,107.11,212.94,107.44,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.037,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,199.27,112.01,205.13,111.79,168.01,106.81,212.94,107.47,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.87,184.05,0.00,0.00,0.00,0.00 ,,205.13,111.79,177.78,111.83,162.15,106.78,214.90,107.40,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,186.79,183.88,0.00,0.00,0.00,0.00 ,,201.22,112.56,177.78,111.79,160.20,107.29,210.99,107.44,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.87,183.96,0.00,0.00,0.00,0.00 ,,201.22,112.01,201.22,111.83,168.01,106.78,212.94,107.44,31.26,0.00,0.00,0.00,
0.000,0.000,0.029,0.022,0.007,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,195.36,112.01,183.64,111.72,175.82,106.63,212.94,107.40,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,186.79,183.88,0.00,0.00,0.00,0.00 ,,197.31,111.76,177.78,111.90,164.10,107.11,214.90,107.44,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,183.88,0.00,0.00,0.00,0.00 ,,205.13,112.38,168.01,111.72,171.92,107.11,212.94,107.40,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.007,0.000, ,186.70,183.96,0.00,0.00,0.00,0.00 ,,193.41,111.87,222.71,111.83,169.96,106.59,214.90,107.44,93.77,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.015,0.000, ,186.79,183.80,0.00,0.00,0.00,0.00 ,,191.45,111.79,185.59,111.76,164.10,107.77,210.99,107.36,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,183.96,0.00,0.00,0.00,0.00 ,,207.08,112.71,169.96,111.79,177.78,107.22,218.80,107.51,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.80,0.00,0.00,0.00,0.00 ,,201.22,111.98,177.78,111.79,175.82,106.67,210.99,107.36,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.007,0.000, ,186.79,183.80,0.00,0.00,0.00,0.00 ,,209.04,111.94,201.22,111.79,162.15,107.00,214.90,107.44,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,186.79,183.80,0.00,0.00,0.00,0.00 ,,205.13,111.79,185.59,111.72,193.41,107.07,212.94,107.36,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,183.80,0.00,0.00,0.00,0.00 ,,203.17,112.31,177.78,111.72,156.29,106.81,212.94,107.44,62.52,0.00,169.96,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.87,183.72,0.00,0.00,0.00,0.00 ,,193.41,111.87,173.87,111.72,183.64,106.59,212.94,107.40,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,183.80,0.00,0.00,0.00,0.00 ,,214.90,111.94,197.31,111.76,164.10,107.33,214.90,107.40,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.015,0.000, ,186.70,183.80,0.00,0.00,0.00,0.00 ,,197.31,112.45,185.59,111.79,181.68,106.78,212.94,107.36,0.00,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.007,0.000, ,186.70,183.64,0.00,0.00,0.00,0.00 ,,207.08,112.01,166.06,111.72,158.24,106.89,210.99,107.40,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,183.64,0.00,0.00,0.00,0.00 ,,201.22,111.87,177.78,111.76,158.24,107.25,207.08,107.40,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,186.62,183.72,0.00,0.00,0.00,0.00 ,,195.36,112.34,209.04,111.79,168.01,106.92,212.94,107.40,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,186.70,183.64,0.00,0.00,0.00,0.00 ,,210.99,112.05,173.87,111.68,175.82,106.52,212.94,107.40,62.52,0.00,177.78,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,183.64,0.00,0.00,0.00,0.00 ,,209.04,111.90,169.96,111.65,173.87,107.40,210.99,107.44,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,183.55,0.00,0.00,0.00,0.00 ,,197.31,111.65,183.64,111.76,162.15,106.81,207.08,107.40,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,186.70,183.64,0.00,0.00,0.00,0.00 ,,209.04,112.45,183.64,111.65,158.24,106.78,212.94,107.44,62.52,0.00,0.00,0.00,
