SAP ID,109004171231,
0.007,0.000,0.007,0.015,0.000,0.000, ,186.70,183.72,0.00,0.00,0.00,0.00 ,,197.31,111.87,189.50,111.72,158.24,106.85,210.99,107.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.70,183.55,0.00,0.00,0.00,0.00 ,,212.94,111.83,160.20,111.68,164.10,107.07,212.94,107.40,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.79,183.64,0.00,0.00,0.00,0.00 ,,197.31,112.34,169.96,111.68,183.64,106.56,212.94,107.36,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,183.72,0.00,0.00,0.00,0.00 ,,209.04,112.16,207.08,111.72,162.15,106.37,201.22,107.40,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.87,183.72,0.00,0.00,0.00,0.00 ,,197.31,111.79,193.41,111.76,160.20,107.33,212.94,107.36,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,186.87,183.80,11.13,5.24,0.00,0.00 ,,209.04,111.76,168.01,111.68,175.82,106.74,210.99,107.40,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.87,183.64,10.23,7.94,0.00,0.00 ,,203.17,112.45,175.82,111.68,173.87,106.59,210.99,107.36,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,183.88,6.63,0.00,0.00,0.00 ,,203.17,111.98,197.31,111.68,177.78,107.36,210.99,107.33,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,183.80,9.82,0.00,0.00,0.00 ,,201.22,111.72,169.96,111.68,175.82,106.85,212.94,107.36,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,186.95,183.88,12.76,0.00,0.00,0.00 ,,205.13,111.72,175.82,111.68,164.10,106.63,210.99,107.36,31.26,0.00,166.06,0.00,
0.000,0.000,0.007,0.015,0.044,0.000, ,187.03,183.96,14.32,5.24,0.00,0.00 ,,203.17,112.23,169.96,111.61,160.20,107.29,210.99,107.40,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.95,183.80,17.10,2.54,0.00,0.00 ,,201.22,111.79,201.22,111.76,168.01,106.81,210.99,107.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,183.88,17.92,1.96,0.00,0.00 ,,205.13,111.87,173.87,111.61,169.96,106.78,212.94,107.40,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,183.88,17.67,0.00,0.00,0.00 ,,197.31,112.45,175.82,111.68,175.82,107.07,212.94,107.25,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,183.88,16.20,0.00,0.00,0.00 ,,207.08,112.01,168.01,111.65,169.96,107.07,212.94,107.29,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,183.96,13.42,0.00,0.00,0.00 ,,201.22,111.61,205.13,111.72,169.96,106.81,220.76,107.36,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.87,184.05,10.80,3.44,0.00,0.00 ,,214.90,111.79,169.96,111.54,179.73,106.41,212.94,107.33,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.87,183.88,10.63,1.47,0.00,0.00 ,,199.27,112.09,183.64,111.68,164.10,107.25,218.80,107.33,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.96,13.25,0.00,0.00,0.00 ,,209.04,111.90,191.45,111.61,181.68,106.63,220.76,107.33,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,183.96,16.61,0.00,0.00,0.00 ,,191.45,111.54,201.22,111.76,169.96,106.45,224.66,107.29,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,183.96,18.00,0.00,0.00,0.00 ,,197.31,112.49,162.15,111.54,169.96,107.51,224.66,107.25,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,183.96,18.82,0.00,0.00,0.00 ,,203.17,111.98,173.87,111.65,142.61,106.81,228.57,107.33,93.77,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.022,0.000, ,186.87,183.96,18.90,0.00,0.00,0.00 ,,207.08,111.83,199.27,111.58,162.15,106.48,226.62,107.29,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,186.95,183.96,18.00,0.00,0.00,0.00 ,,193.41,111.65,199.27,111.72,171.92,107.47,228.57,107.33,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,183.88,14.40,3.68,0.00,0.00 ,,209.04,112.45,160.20,111.58,177.78,106.70,226.62,107.29,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,183.96,19.31,5.32,0.00,0.00 ,,201.22,111.83,181.68,111.68,150.43,106.74,226.62,107.25,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,183.96,19.39,6.87,0.00,0.00 ,,205.13,111.76,201.22,111.61,177.78,107.33,226.62,107.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,183.96,19.39,9.33,0.00,0.00 ,,210.99,112.56,181.68,111.65,183.64,106.89,226.62,107.33,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.015,0.007, ,186.95,183.88,19.14,9.49,0.00,0.00 ,,195.36,111.94,181.68,111.68,183.64,106.59,220.76,107.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.03,184.05,19.47,6.71,0.00,0.00 ,,209.04,111.72,168.01,111.61,162.15,106.67,224.66,107.33,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,183.96,19.47,6.95,0.00,0.00 ,,205.13,111.65,214.90,111.65,175.82,107.11,220.76,107.29,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,183.80,19.88,9.33,0.00,0.00 ,,212.94,112.38,193.41,111.61,168.01,106.89,218.80,107.33,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,183.88,19.72,10.23,0.00,0.00 ,,201.22,111.87,181.68,111.54,175.82,106.56,218.80,107.33,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.13,19.63,8.92,0.00,0.00 ,,209.04,111.83,166.06,111.61,177.78,107.22,210.99,107.29,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.96,19.55,6.63,0.00,0.00 ,,201.22,112.16,212.94,111.65,158.24,107.03,212.94,107.29,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,183.88,19.63,7.28,0.00,0.00 ,,212.94,111.79,183.64,111.58,175.82,106.48,212.94,107.33,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.96,19.63,9.57,0.00,0.00 ,,207.08,111.65,181.68,111.58,166.06,107.22,207.08,107.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.96,19.72,9.65,0.00,0.00 ,,212.94,111.72,173.87,111.61,177.78,106.67,212.94,107.40,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.95,184.13,19.63,6.22,0.00,0.00 ,,207.08,112.09,205.13,111.65,173.87,106.48,212.94,107.29,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.05,19.22,7.12,0.00,0.00 ,,205.13,111.72,193.41,111.65,187.55,106.52,210.99,107.33,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.13,19.47,9.24,0.00,0.00 ,,205.13,111.65,177.78,111.54,179.73,107.07,210.99,107.29,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.13,19.63,10.23,0.00,0.00 ,,209.04,112.42,177.78,111.58,173.87,106.56,207.08,107.29,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.96,19.31,8.51,0.00,0.00 ,,209.04,112.01,214.90,111.54,169.96,106.67,207.08,107.29,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.13,18.90,5.81,0.00,0.00 ,,197.31,111.68,191.45,111.58,181.68,106.96,207.08,107.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.21,18.73,9.16,0.00,0.00 ,,201.22,111.68,169.96,111.54,169.96,106.74,207.08,107.25,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.022,0.000, ,186.87,184.05,18.73,8.26,0.00,0.00 ,,201.22,112.31,173.87,111.58,173.87,106.70,207.08,107.29,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.95,184.37,18.65,5.73,0.00,0.00 ,,201.22,111.87,210.99,111.50,169.96,107.00,207.08,107.29,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.29,18.90,8.34,0.00,0.00 ,,207.08,111.61,197.31,111.58,169.96,106.81,207.08,107.29,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.29,19.22,9.90,0.00,0.00 ,,201.22,111.65,168.01,111.50,193.41,106.56,205.13,107.25,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.45,19.72,7.85,0.00,0.00 ,,195.36,111.98,173.87,111.61,173.87,106.74,207.08,107.25,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,184.29,19.63,6.30,0.00,0.00 ,,197.31,111.61,203.17,111.47,189.50,107.00,207.08,107.25,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,187.28,184.37,19.47,7.12,0.00,0.00 ,,212.94,111.61,181.68,111.54,168.01,106.63,210.99,107.29,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.45,19.14,9.57,0.00,0.00 ,,199.27,112.20,177.78,111.50,187.55,106.34,205.13,107.22,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,187.28,184.54,19.47,8.92,0.00,0.00 ,,197.31,111.72,173.87,111.54,168.01,106.85,210.99,107.25,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.36,184.62,18.90,5.64,0.00,0.00 ,,209.04,111.72,183.64,111.47,187.55,106.59,205.13,107.25,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.28,184.45,18.41,8.84,0.00,0.00 ,,187.55,112.27,185.59,111.61,175.82,106.37,212.94,107.29,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.28,184.62,18.16,8.18,0.00,0.00 ,,201.22,111.83,158.24,111.47,175.82,107.11,205.13,107.25,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,184.70,18.90,5.32,0.00,0.00 ,,209.04,111.68,158.24,111.43,183.64,106.70,210.99,107.29,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.36,184.62,18.41,8.59,0.00,0.00 ,,197.31,111.54,210.99,111.50,179.73,106.41,205.13,107.22,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.015,0.000, ,187.28,184.62,10.63,7.53,0.00,0.00 ,,207.08,112.09,173.87,111.50,171.92,107.47,210.99,107.22,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,184.70,18.65,5.56,0.00,0.00 ,,201.22,111.61,181.68,111.47,181.68,106.74,205.13,107.18,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,184.78,19.31,8.92,0.00,0.00 ,,205.13,111.58,187.55,111.47,166.06,106.48,207.08,107.29,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.037,0.000, ,187.20,184.78,19.22,4.91,0.00,0.00 ,,203.17,112.42,195.36,111.50,171.92,107.00,210.99,107.22,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,187.20,184.62,14.48,8.51,0.00,0.00 ,,199.27,111.83,175.82,111.50,169.96,106.63,210.99,107.22,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.28,184.86,9.65,4.66,0.00,0.00 ,,197.31,111.58,169.96,111.47,168.01,106.74,205.13,107.25,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.70,10.80,8.51,0.00,0.00 ,,203.17,111.58,189.50,111.47,168.01,106.41,207.08,107.18,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,13.01,4.83,0.00,0.00 ,,205.13,111.87,197.31,111.54,166.06,107.07,207.08,107.25,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,185.03,18.98,7.12,0.00,0.00 ,,209.04,111.68,181.68,111.36,168.01,106.23,205.13,107.14,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.78,19.55,5.97,0.00,0.00 ,,205.13,111.61,187.55,111.50,162.15,106.59,207.08,107.25,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,187.11,184.95,19.22,3.11,0.00,0.00 ,,195.36,112.16,181.68,111.47,168.01,106.85,205.13,107.14,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.70,18.65,5.56,0.00,0.00 ,,209.04,111.76,203.17,111.32,169.96,106.70,210.99,107.25,125.03,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,19.06,3.35,0.00,0.00 ,,203.17,111.47,197.31,111.50,168.01,106.26,207.08,107.14,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.86,16.36,1.47,0.00,0.00 ,,210.99,111.54,179.73,111.39,156.29,107.47,210.99,107.22,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.70,15.22,2.13,0.00,0.00 ,,199.27,112.01,183.64,111.39,169.96,106.48,205.13,107.14,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,184.78,12.43,1.72,0.00,0.00 ,,199.27,111.68,203.17,111.36,168.01,106.56,205.13,107.11,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.000,0.000, ,187.20,184.86,6.95,0.00,0.00,0.00 ,,199.27,111.47,191.45,111.43,158.24,107.18,207.08,107.25,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.86,7.69,0.00,0.00,0.00 ,,209.04,112.20,179.73,111.39,175.82,106.48,205.13,107.14,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.95,11.21,6.38,0.00,0.00 ,,203.17,111.50,195.36,111.43,150.43,106.56,210.99,107.14,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.11,184.95,11.13,0.00,0.00,0.00 ,,212.94,111.54,212.94,111.32,183.64,106.85,205.13,107.18,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.28,184.95,15.87,0.00,0.00,0.00 ,,193.41,112.16,203.17,111.36,168.01,106.59,205.13,107.18,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.015,0.000, ,187.20,185.03,16.44,0.00,0.00,0.00 ,,197.31,111.61,183.64,111.36,169.96,106.56,205.13,107.14,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.022, ,187.11,184.95,0.00,0.00,0.00,0.00 ,,210.99,111.47,212.94,111.39,146.52,106.56,210.99,107.11,62.52,0.00,0.00,0.00,
0.015,0.000,0.007,0.007,0.029,0.000, ,187.20,185.19,0.00,0.00,0.00,0.00 ,,203.17,111.47,203.17,111.28,175.82,106.67,207.08,107.11,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.11,185.11,0.00,0.00,0.00,0.00 ,,197.31,111.68,191.45,111.39,168.01,106.45,210.99,107.22,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.28,185.27,0.00,0.00,0.00,0.00 ,,205.13,111.61,173.87,111.25,168.01,106.48,205.13,107.11,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,185.19,0.00,0.00,0.00,0.00 ,,195.36,111.43,226.62,111.36,156.29,107.29,207.08,107.14,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,185.19,0.00,0.00,0.00,0.00 ,,193.41,112.09,183.64,111.36,179.73,106.48,203.17,107.07,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,187.20,185.19,0.00,0.00,0.00,0.00 ,,209.04,111.68,171.92,111.21,175.82,106.59,207.08,107.18,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,185.19,0.00,0.00,0.00,0.00 ,,195.36,111.43,189.50,111.36,175.82,106.78,205.13,107.07,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.28,185.44,0.00,0.00,0.00,0.00 ,,199.27,111.39,207.08,111.36,156.29,106.67,207.08,107.14,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,185.27,0.00,0.00,0.00,0.00 ,,201.22,112.12,189.50,111.32,179.73,106.19,207.08,107.14,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.007,0.015,0.000, ,187.28,185.44,0.00,0.00,0.00,0.00 ,,197.31,111.54,179.73,111.39,166.06,106.34,205.13,107.11,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.44,185.44,0.00,0.00,0.00,0.00 ,,199.27,111.43,171.92,111.28,175.82,106.81,205.13,107.14,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,185.27,0.00,0.00,0.00,0.00 ,,203.17,112.09,212.94,111.28,181.68,106.34,205.13,107.11,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,187.36,185.52,0.00,0.00,0.00,0.00 ,,201.22,111.72,191.45,111.28,156.29,106.26,207.08,107.14,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,187.28,185.52,0.00,0.00,0.00,0.00 ,,205.13,111.47,181.68,111.28,175.82,106.92,207.08,107.11,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,185.44,0.00,0.00,0.00,0.00 ,,205.13,111.36,179.73,111.32,164.10,106.67,207.08,107.14,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.36,185.68,0.00,0.00,0.00,0.00 ,,207.08,111.90,199.27,111.32,169.96,106.34,207.08,107.11,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,185.68,0.00,0.00,0.00,0.00 ,,205.13,111.54,183.64,111.39,162.15,107.07,207.08,107.14,62.52,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.44,185.52,0.00,0.00,0.00,0.00 ,,195.36,111.28,181.68,111.36,168.01,106.26,205.13,107.07,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.36,185.68,0.00,0.00,0.00,0.00 ,,203.17,112.20,166.06,111.21,169.96,106.45,205.13,107.07,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,185.60,0.00,0.00,0.00,0.00 ,,199.27,111.68,226.62,111.36,168.01,106.92,205.13,107.03,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.36,185.68,0.00,0.00,0.00,0.00 ,,205.13,111.43,179.73,111.25,158.24,106.81,209.04,107.03,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,185.52,0.00,0.00,0.00,0.00 ,,205.13,111.39,175.82,111.25,183.64,106.41,207.08,107.07,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.36,185.60,0.00,0.00,0.00,0.00 ,,207.08,112.16,181.68,111.28,156.29,106.48,203.17,107.07,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.015,0.000, ,187.20,185.60,0.00,0.00,0.00,0.00 ,,189.50,111.50,220.76,111.32,154.33,106.92,209.04,107.03,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,185.76,0.00,0.00,0.00,0.00 ,,203.17,111.39,175.82,111.28,179.73,106.45,207.08,107.11,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.20,185.44,0.00,0.00,0.00,0.00 ,,199.27,111.32,179.73,111.25,162.15,106.23,205.13,107.03,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.20,185.68,0.00,0.00,0.00,0.00 ,,199.27,111.90,173.87,111.28,175.82,107.00,205.13,107.11,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.28,185.60,0.00,0.00,0.00,0.00 ,,205.13,111.54,209.04,111.21,160.20,106.19,203.17,107.03,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.28,185.52,0.00,0.00,0.00,0.00 ,,191.45,111.36,197.31,111.25,152.38,106.30,203.17,107.03,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,185.52,0.00,0.00,0.00,0.00 ,,199.27,112.01,179.73,111.28,162.15,106.92,209.04,107.03,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,187.20,185.52,0.00,0.00,0.00,0.00 ,,205.13,111.65,173.87,111.17,183.64,106.45,203.17,107.03,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.000,0.000, ,187.11,185.52,0.00,0.00,0.00,0.00 ,,203.17,111.28,205.13,111.21,162.15,106.30,207.08,107.07,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,185.44,0.00,0.00,0.00,0.00 ,,205.13,111.36,181.68,111.17,164.10,106.96,205.13,107.07,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.000, ,187.28,185.60,0.00,0.00,0.00,0.00 ,,189.50,111.79,187.55,111.21,162.15,106.30,203.17,107.03,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,185.60,0.00,0.00,0.00,0.00 ,,195.36,111.50,173.87,111.17,160.20,106.34,199.27,107.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.20,185.52,0.00,0.00,0.00,0.00 ,,199.27,111.28,199.27,111.25,169.96,107.14,207.08,107.07,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.28,185.52,0.00,0.00,0.00,0.00 ,,191.45,111.98,179.73,111.25,160.20,106.37,203.17,107.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,185.52,0.00,0.00,0.00,0.00 ,,199.27,111.58,183.64,111.25,162.15,106.34,203.17,107.03,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.000,0.000, ,187.28,185.44,0.00,0.00,0.00,0.00 ,,191.45,111.36,201.22,111.10,177.78,106.01,205.13,107.00,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.029,0.000, ,187.20,185.44,0.00,0.00,0.00,0.00 ,,197.31,111.28,205.13,111.25,160.20,106.67,205.13,107.03,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.022,0.007, ,187.28,185.35,0.00,0.00,0.00,0.00 ,,197.31,111.68,173.87,111.21,181.68,106.30,205.13,107.07,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,187.36,185.35,0.00,0.00,0.00,0.00 ,,212.94,111.39,171.92,111.14,162.15,106.26,209.04,107.03,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.28,185.44,0.00,0.00,0.00,0.00 ,,195.36,111.25,191.45,111.21,169.96,106.56,205.13,107.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,185.19,0.16,0.00,0.00,0.00 ,,193.41,112.01,197.31,111.14,160.20,106.34,205.13,106.96,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,185.27,0.41,0.41,0.65,0.41 ,,199.27,111.50,175.82,111.14,168.01,106.08,205.13,107.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,187.11,185.27,0.82,0.65,0.90,0.65 ,,197.31,111.32,173.87,111.10,158.24,106.92,209.04,107.00,62.52,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.022,0.000, ,187.36,185.35,0.90,0.65,1.15,0.65 ,,203.17,111.28,203.17,111.17,166.06,106.26,205.13,107.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,185.19,0.49,0.41,1.39,0.33 ,,193.41,111.68,185.59,111.06,168.01,106.12,203.17,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,185.27,0.82,0.57,1.06,0.65 ,,197.31,111.39,171.92,111.06,162.15,106.96,203.17,107.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,185.11,0.90,0.82,1.47,0.74 ,,195.36,111.14,175.82,111.14,171.92,106.19,197.31,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.28,185.11,1.15,0.82,1.72,0.98 ,,201.22,112.05,168.01,111.10,162.15,106.34,203.17,106.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,185.03,0.98,0.90,1.72,0.90 ,,195.36,111.39,209.04,111.14,169.96,106.63,205.13,106.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.36,185.11,1.06,0.74,1.64,0.90 ,,199.27,111.28,175.82,111.14,162.15,106.52,199.27,106.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,185.03,0.65,0.57,1.72,0.65 ,,187.55,111.10,181.68,111.14,162.15,106.01,203.17,107.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,185.11,1.15,0.98,1.23,0.98 ,,201.22,111.83,168.01,111.03,160.20,106.34,199.27,107.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,185.11,1.23,0.82,1.80,0.98 ,,191.45,111.32,201.22,111.10,150.43,106.89,199.27,106.92,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,184.95,0.74,0.65,1.80,0.65 ,,197.31,111.25,168.01,111.14,175.82,106.37,205.13,107.00,125.03,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,185.11,1.06,0.82,1.31,0.82 ,,193.41,111.65,171.92,111.06,158.24,106.01,203.17,106.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.044,0.000, ,187.28,184.95,0.57,0.57,1.64,0.33 ,,191.45,111.58,187.55,111.17,158.24,107.03,199.27,106.92,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.20,184.95,0.90,0.65,1.31,0.65 ,,195.36,111.21,193.41,111.10,156.29,106.37,203.17,106.92,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,185.03,0.82,0.74,1.47,0.65 ,,205.13,111.32,171.92,111.03,175.82,106.23,205.13,107.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.11,184.86,0.41,0.33,1.47,0.08 ,,191.45,111.83,181.68,111.14,160.20,106.70,199.27,106.92,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.20,184.86,0.16,0.25,1.06,0.08 ,,199.27,111.43,189.50,111.06,164.10,106.52,209.04,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,185.03,0.25,0.16,0.82,0.00 ,,191.45,111.17,201.22,111.03,158.24,106.15,209.04,106.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.86,0.16,0.25,0.98,0.08 ,,197.31,111.17,171.92,111.10,160.20,106.59,205.13,106.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.78,0.08,0.00,0.90,0.00 ,,201.22,111.65,175.82,111.10,166.06,106.48,205.13,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.03,184.78,0.49,0.33,0.65,0.49 ,,199.27,111.28,203.17,111.14,166.06,106.26,203.17,106.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.86,0.74,0.57,1.15,0.65 ,,195.36,111.17,189.50,111.06,152.38,106.23,199.27,106.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,184.70,0.82,0.74,1.55,0.65 ,,197.31,111.87,175.82,111.06,162.15,106.59,205.13,106.89,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.007,0.022,0.000, ,187.11,184.78,0.57,0.41,1.39,0.57 ,,199.27,111.39,171.92,110.99,168.01,106.34,205.13,106.96,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,187.20,184.78,0.74,0.49,1.23,0.49 ,,201.22,111.21,210.99,111.10,166.06,105.97,203.17,106.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.62,0.41,0.41,1.47,0.49 ,,197.31,111.10,179.73,111.06,162.15,106.67,205.13,106.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,187.20,184.78,0.25,0.16,1.15,0.08 ,,195.36,111.47,171.92,111.03,160.20,106.26,205.13,106.96,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.007, ,187.11,184.54,0.49,0.41,0.82,0.33 ,,199.27,111.25,169.96,110.95,168.01,106.34,209.04,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.62,0.16,0.08,1.31,0.00 ,,197.31,111.06,218.80,111.03,160.20,106.59,203.17,106.92,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,187.20,184.62,0.00,0.00,0.82,0.00 ,,201.22,111.98,185.59,110.95,158.24,106.19,203.17,106.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.11,184.62,0.00,0.00,0.25,0.00 ,,203.17,111.32,175.82,111.06,158.24,106.12,205.13,106.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,187.11,184.62,0.08,0.00,0.33,0.00 ,,195.36,111.06,177.78,111.03,156.29,106.74,205.13,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.11,184.62,0.00,0.00,0.41,0.00 ,,197.31,111.72,201.22,110.95,162.15,106.45,203.17,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.54,0.00,0.00,0.65,0.00 ,,195.36,111.36,183.64,111.14,164.10,105.97,203.17,106.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,184.37,0.00,0.00,0.33,0.00 ,,203.17,111.25,164.10,110.99,152.38,106.12,203.17,106.92,62.52,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,195.36,111.10,171.92,111.06,175.82,106.48,205.13,106.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,203.17,111.58,203.17,111.06,154.33,106.34,203.17,106.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,195.36,111.06,195.36,111.06,152.38,106.15,203.17,106.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,205.13,111.14,169.96,110.95,168.01,106.70,205.13,106.92,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,193.41,111.98,181.68,110.99,156.29,106.34,199.27,106.89,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,203.17,111.36,197.31,111.03,181.68,106.19,209.04,106.92,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,197.31,111.25,173.87,110.99,160.20,106.74,203.17,106.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,195.36,111.10,173.87,111.10,162.15,106.48,203.17,106.92,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,197.31,111.83,171.92,110.99,154.33,105.97,203.17,106.81,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,205.13,111.43,209.04,110.92,175.82,106.74,205.13,106.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,193.41,111.03,187.55,111.06,154.33,106.23,209.04,106.89,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,203.17,111.17,156.29,110.92,168.01,106.26,205.13,106.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,193.41,111.61,179.73,111.03,173.87,106.01,205.13,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,205.13,111.25,195.36,110.99,164.10,106.81,199.27,106.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,195.36,111.10,185.59,111.03,175.82,106.34,203.17,106.92,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,201.22,111.76,160.20,110.95,166.06,106.19,203.17,106.89,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,189.50,111.43,171.92,110.99,164.10,106.59,205.13,106.89,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,195.36,111.14,187.55,110.99,175.82,106.19,203.17,106.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,184.29,0.00,0.00,0.00,0.00 ,,203.17,111.06,177.78,110.99,154.33,106.12,203.17,106.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,201.22,111.68,171.92,110.95,160.20,106.48,199.27,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,199.27,111.25,171.92,110.95,173.87,106.12,205.13,106.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.70,184.05,0.00,0.00,0.00,0.00 ,,195.36,110.95,193.41,110.99,166.06,106.08,205.13,106.89,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,201.22,111.79,171.92,110.88,169.96,107.00,203.17,106.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.62,183.96,0.00,0.00,0.00,0.00 ,,199.27,111.25,179.73,111.06,162.15,106.15,205.13,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.29,0.00,0.00,0.00,0.00 ,,209.04,111.14,197.31,110.88,156.29,106.30,203.17,106.89,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,195.36,110.95,195.36,110.92,166.06,105.75,205.13,106.89,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,183.96,0.00,0.00,0.00,0.00 ,,199.27,111.61,162.15,110.81,175.82,106.15,199.27,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,183.96,0.00,0.00,0.00,0.00 ,,205.13,111.17,173.87,111.03,154.33,106.37,199.27,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,186.62,184.13,0.00,0.00,0.00,0.00 ,,201.22,111.03,193.41,110.92,168.01,105.79,203.17,106.85,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.000, ,186.54,183.88,0.00,0.00,0.00,0.00 ,,205.13,111.79,201.22,110.95,148.47,106.63,209.04,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,183.96,0.00,0.00,0.00,0.00 ,,203.17,111.28,166.06,110.92,179.73,106.15,205.13,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.62,183.80,0.00,0.00,0.00,0.00 ,,203.17,111.10,177.78,110.92,164.10,105.86,205.13,106.78,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.015,0.000, ,186.54,183.88,0.00,0.00,0.00,0.00 ,,195.36,110.99,210.99,110.95,169.96,106.52,203.17,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.62,183.88,0.00,0.00,0.00,0.00 ,,205.13,111.50,177.78,110.92,156.29,106.30,205.13,106.89,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.62,183.88,0.00,0.00,0.00,0.00 ,,203.17,111.06,177.78,110.88,177.78,105.90,201.22,106.70,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,186.54,183.88,0.00,0.00,0.00,0.00 ,,205.13,110.99,169.96,110.84,156.29,106.74,205.13,106.85,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.46,183.80,0.00,1.06,0.00,0.00 ,,201.22,111.68,210.99,110.84,175.82,106.37,201.22,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.62,183.72,0.00,0.00,0.00,0.00 ,,201.22,111.14,185.59,110.92,154.33,105.97,205.13,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,183.88,0.00,0.00,0.00,0.00 ,,197.31,110.92,179.73,110.95,154.33,106.08,197.31,106.74,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.54,183.72,0.00,0.00,0.00,0.00 ,,212.94,111.06,158.24,110.81,173.87,106.41,205.13,106.85,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,183.80,3.76,6.71,0.00,0.00 ,,197.31,111.39,214.90,110.92,166.06,105.93,201.22,106.78,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.007,0.000, ,186.62,183.80,6.95,4.74,0.00,0.00 ,,203.17,111.17,179.73,110.88,168.01,106.08,205.13,106.85,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.54,183.80,9.98,0.00,0.00,0.00 ,,193.41,110.99,177.78,110.92,169.96,106.30,201.22,106.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,183.80,11.29,0.00,0.00,0.00 ,,207.08,111.61,160.20,110.95,166.06,106.15,201.22,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.54,183.80,18.65,0.00,0.00,0.00 ,,199.27,111.28,214.90,110.92,164.10,105.97,209.04,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.54,183.80,19.39,2.45,0.00,0.00 ,,210.99,111.10,169.96,110.84,168.01,106.92,205.13,106.85,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.022,0.000, ,186.62,183.80,18.65,0.57,0.00,0.00 ,,197.31,110.95,179.73,110.88,166.06,106.30,203.17,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.62,183.88,17.42,1.88,0.00,0.00 ,,205.13,111.79,162.15,110.88,177.78,105.90,209.04,106.81,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,183.96,15.38,0.00,0.00,0.00 ,,201.22,111.17,209.04,110.88,160.20,106.67,201.22,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.54,183.88,11.21,0.00,0.00,0.00 ,,203.17,110.99,179.73,110.84,160.20,106.45,203.17,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.46,183.80,9.74,0.57,0.00,0.00 ,,203.17,111.14,173.87,110.84,160.20,106.01,205.13,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.62,183.88,7.53,7.77,0.00,0.00 ,,199.27,111.36,166.06,110.88,166.06,106.26,203.17,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,183.88,10.23,0.00,0.00,0.00 ,,197.31,111.14,197.31,110.88,173.87,106.23,205.13,106.74,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.62,183.88,12.84,0.00,0.00,0.00 ,,193.41,110.88,173.87,110.95,164.10,105.86,203.17,106.74,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,183.88,14.81,1.39,0.00,0.00 ,,210.99,111.54,156.29,110.81,158.24,106.12,205.13,106.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.62,183.88,17.75,5.48,0.00,0.00 ,,205.13,111.17,171.92,110.84,175.82,106.26,203.17,106.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.62,183.96,18.57,3.27,0.00,0.00 ,,189.50,110.92,187.55,110.77,171.92,105.79,197.31,106.74,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.62,183.88,18.73,0.00,0.00,0.00 ,,199.27,111.76,179.73,110.95,158.24,106.15,203.17,106.78,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.62,183.96,18.00,0.00,0.00,0.00 ,,197.31,111.17,154.33,110.77,169.96,106.56,203.17,106.81,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.62,183.80,15.13,0.00,0.00,0.00 ,,205.13,110.92,181.68,110.88,158.24,106.19,203.17,106.74,125.03,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,183.96,13.99,0.00,0.00,0.00 ,,210.99,111.03,185.59,110.77,181.68,106.08,210.99,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,183.88,14.48,5.97,0.00,0.00 ,,207.08,111.72,185.59,110.88,154.33,106.56,209.04,106.85,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,183.96,19.47,6.71,0.00,0.00 ,,197.31,111.17,164.10,110.77,166.06,106.23,201.22,106.78,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.62,183.88,19.39,6.71,0.00,0.00 ,,197.31,110.92,181.68,110.95,169.96,106.30,209.04,106.85,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.62,183.88,19.55,8.75,0.00,0.00 ,,210.99,111.03,181.68,110.84,177.78,105.79,209.04,106.78,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,186.54,183.96,19.39,9.65,0.00,0.00 ,,197.31,111.36,181.68,110.92,164.10,106.74,205.13,106.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.62,183.88,19.63,7.53,0.00,0.00 ,,212.94,111.10,156.29,110.81,171.92,105.93,209.04,106.85,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.62,183.96,19.39,6.05,0.00,0.00 ,,203.17,110.99,216.85,110.84,158.24,105.90,210.99,106.78,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,183.96,19.72,8.67,0.00,0.00 ,,197.31,111.61,187.55,110.84,175.82,106.37,209.04,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.62,183.88,19.72,10.31,0.00,0.00 ,,209.04,111.10,164.10,110.84,171.92,106.12,209.04,106.81,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,183.96,19.63,9.57,0.00,0.00 ,,209.04,110.95,173.87,110.84,166.06,106.08,209.04,106.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,183.96,19.88,7.61,0.00,0.00 ,,203.17,111.54,209.04,110.81,154.33,106.78,209.04,106.74,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.54,183.88,19.55,6.54,0.00,0.00 ,,197.31,111.03,187.55,110.81,168.01,106.12,209.04,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.13,19.80,8.92,0.00,0.00 ,,201.22,110.95,173.87,110.77,160.20,105.97,205.13,106.74,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,183.96,19.96,10.31,0.00,0.00 ,,201.22,110.92,169.96,110.88,166.06,106.45,209.04,106.81,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,183.88,19.63,8.92,0.00,0.00 ,,203.17,111.47,187.55,110.81,158.24,106.12,209.04,106.78,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,183.96,19.39,5.81,0.00,0.00 ,,201.22,111.10,197.31,110.84,162.15,106.01,209.04,106.81,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,183.88,19.72,7.28,0.00,0.00 ,,197.31,110.92,173.87,110.77,177.78,105.75,209.04,106.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,183.96,19.39,8.26,0.00,0.00 ,,195.36,111.32,173.87,110.81,162.15,106.37,203.17,106.74,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.70,184.13,19.63,10.14,0.00,0.00 ,,199.27,111.28,193.41,110.77,179.73,105.90,205.13,106.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,183.88,19.22,9.16,0.00,0.00 ,,205.13,111.03,179.73,110.73,164.10,105.97,205.13,106.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,183.96,18.98,5.24,0.00,0.00 ,,201.22,110.84,177.78,110.81,168.01,106.23,210.99,106.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.79,184.05,19.06,7.36,0.00,0.00 ,,199.27,111.79,164.10,110.70,160.20,106.04,210.99,106.78,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,183.88,18.41,9.74,0.00,0.00 ,,201.22,111.10,216.85,110.84,169.96,105.75,209.04,106.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.05,18.82,7.36,0.00,0.00 ,,203.17,111.03,179.73,110.73,162.15,106.63,214.90,106.78,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.79,183.96,19.06,6.30,0.00,0.00 ,,209.04,110.95,169.96,110.84,177.78,105.90,209.04,106.78,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.05,19.47,9.08,0.00,0.00 ,,195.36,111.39,164.10,110.66,171.92,105.75,205.13,106.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.007, ,186.87,183.96,19.63,10.31,0.00,0.00 ,,203.17,111.06,199.27,110.77,156.29,106.78,209.04,106.74,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,183.96,19.63,8.84,0.00,0.00 ,,201.22,110.99,181.68,110.77,177.78,105.97,209.04,106.74,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.87,184.13,19.06,5.81,0.00,0.00 ,,199.27,111.58,169.96,110.84,158.24,106.01,205.13,106.67,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,183.96,19.39,7.53,0.00,0.00 ,,209.04,111.17,158.24,110.66,175.82,106.52,209.04,106.70,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,183.80,19.39,9.08,0.00,0.00 ,,205.13,110.95,210.99,110.84,166.06,106.12,205.13,106.81,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,186.95,183.96,19.06,9.98,0.00,0.00 ,,193.41,110.88,181.68,110.73,173.87,105.79,205.13,106.70,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,183.96,18.65,6.14,0.00,0.00 ,,197.31,111.17,164.10,110.84,177.78,106.01,210.99,106.78,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,183.96,19.22,7.36,0.00,0.00 ,,203.17,111.03,164.10,110.66,168.01,106.08,209.04,106.67,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,186.79,183.88,18.98,9.65,0.00,0.00 ,,199.27,110.81,199.27,110.81,158.24,106.15,214.90,106.74,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.007,0.000, ,186.70,184.05,18.32,5.81,0.00,0.00 ,,210.99,111.61,162.15,110.70,173.87,105.79,209.04,106.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,183.96,18.41,6.54,0.00,0.00 ,,203.17,111.10,179.73,110.77,162.15,106.74,205.13,106.70,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,183.80,10.96,8.51,0.00,0.00 ,,187.55,110.77,177.78,110.81,168.01,105.90,209.04,106.67,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,183.96,17.02,5.32,0.00,0.00 ,,205.13,110.92,195.36,110.66,164.10,105.97,210.99,106.67,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,186.87,183.96,18.90,8.67,0.00,0.00 ,,201.22,111.21,187.55,110.70,181.68,106.52,209.04,106.67,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,186.87,183.96,19.55,4.50,0.00,0.00 ,,207.08,110.88,164.10,110.73,160.20,106.19,210.99,106.67,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.87,183.88,18.08,8.43,0.00,0.00 ,,201.22,110.77,169.96,110.66,168.01,105.90,205.13,106.70,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,183.96,16.44,4.91,0.00,0.00 ,,203.17,111.28,195.36,110.62,164.10,105.82,210.99,106.70,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.05,12.52,8.34,0.00,0.00 ,,203.17,110.99,177.78,110.73,156.29,106.37,209.04,106.70,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,183.88,12.27,4.74,0.00,0.00 ,,201.22,110.84,169.96,110.73,166.06,106.08,214.90,106.63,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.05,8.92,7.12,0.00,0.00 ,,199.27,111.61,169.96,110.70,171.92,106.04,210.99,106.70,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.95,184.13,10.23,7.36,0.00,0.00 ,,203.17,111.14,214.90,110.59,162.15,106.56,210.99,106.67,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.05,10.72,5.48,0.00,0.00 ,,199.27,110.73,187.55,110.77,162.15,106.19,214.90,106.67,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,186.87,184.13,13.50,3.11,0.00,0.00 ,,201.22,110.73,171.92,110.55,169.96,105.64,214.90,106.70,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,15.30,5.32,0.00,0.00 ,,203.17,111.54,162.15,110.59,169.96,106.45,210.99,106.70,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,17.67,6.87,0.00,0.00 ,,201.22,110.84,209.04,110.70,168.01,105.90,214.90,106.59,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.13,18.82,0.00,0.00,0.00 ,,203.17,110.81,173.87,110.62,171.92,106.15,214.90,106.70,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,19.14,5.97,0.00,0.00 ,,199.27,110.70,179.73,110.59,162.15,106.19,207.08,106.59,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.007,0.000, ,186.87,184.21,18.57,0.00,0.00,0.00 ,,203.17,111.28,177.78,110.62,168.01,106.08,210.99,106.70,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,186.87,184.29,17.92,0.00,0.00,0.00 ,,203.17,110.88,203.17,110.62,171.92,105.57,209.04,106.63,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,17.26,0.00,0.00,0.00 ,,203.17,110.77,185.59,110.59,185.59,106.26,210.99,106.63,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.54,15.46,0.00,0.00,0.00 ,,191.45,111.50,179.73,110.66,160.20,106.01,214.90,106.70,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,13.42,0.00,0.00,0.00 ,,201.22,111.03,169.96,110.59,173.87,105.82,207.08,106.59,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,3.35,0.00,0.00,0.00 ,,195.36,110.73,207.08,110.66,160.20,105.60,210.99,106.63,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.37,0.00,0.00,0.00,0.00 ,,203.17,110.88,169.96,110.59,173.87,106.34,209.04,106.67,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,203.17,111.17,179.73,110.70,160.20,105.79,214.90,106.70,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,195.36,110.84,191.45,110.59,166.06,105.64,207.08,106.59,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,195.36,110.66,199.27,110.62,168.01,106.41,210.99,106.63,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.62,0.00,0.00,0.00,0.00 ,,201.22,111.68,175.82,110.51,177.78,105.75,210.99,106.59,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,189.50,110.92,181.68,110.70,164.10,105.97,209.04,106.59,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,186.70,184.70,0.00,0.00,0.00,0.00 ,,201.22,110.88,193.41,110.55,175.82,106.15,216.85,106.63,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.70,0.00,0.00,0.00,0.00 ,,203.17,110.77,193.41,110.66,160.20,106.19,209.04,106.63,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.70,0.00,0.00,0.00,0.00 ,,187.55,111.32,183.64,110.66,177.78,105.57,209.04,106.59,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,184.62,0.00,0.00,0.00,0.00 ,,205.13,110.92,164.10,110.55,166.06,105.90,214.90,106.63,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.79,184.86,0.00,0.00,0.00,0.00 ,,195.36,110.77,183.64,110.59,177.78,105.90,207.08,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.78,0.00,0.00,0.00,0.00 ,,197.31,111.17,195.36,110.62,164.10,105.86,214.90,106.63,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.70,0.00,0.00,0.00,0.00 ,,203.17,111.10,175.82,110.55,179.73,105.90,207.08,106.63,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.78,0.00,0.00,0.00,0.00 ,,201.22,110.81,183.64,110.62,166.06,106.26,207.08,106.63,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.78,0.00,0.00,0.00,0.00 ,,193.41,110.66,212.94,110.59,168.01,105.93,207.08,106.56,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.87,184.95,0.00,0.00,0.00,0.00 ,,201.22,111.17,179.73,110.59,171.92,105.75,210.99,106.52,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.78,0.00,0.00,0.00,0.00 ,,201.22,110.81,171.92,110.59,169.96,106.34,210.99,106.59,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.95,0.00,0.00,0.00,0.00 ,,193.41,110.77,175.82,110.55,177.78,105.90,210.99,106.59,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.78,0.00,0.00,0.00,0.00 ,,191.45,111.28,199.27,110.62,152.38,105.86,209.04,106.56,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.86,0.00,0.00,0.00,0.00 ,,193.41,110.77,195.36,110.51,166.06,106.30,209.04,106.56,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.95,0.00,0.00,0.00,0.00 ,,207.08,110.81,175.82,110.48,173.87,106.08,210.99,106.59,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,186.95,184.95,0.00,0.00,0.00,0.00 ,,193.41,110.70,179.73,110.59,179.73,105.60,209.04,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.86,0.00,0.00,0.00,0.00 ,,203.17,111.10,193.41,110.48,164.10,105.93,210.99,106.63,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.95,0.00,0.00,0.00,0.00 ,,199.27,110.77,201.22,110.59,177.78,106.01,207.08,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.95,0.00,0.00,0.00,0.00 ,,199.27,110.55,179.73,110.55,158.24,105.93,216.85,106.59,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.86,0.00,0.00,0.00,0.00 ,,189.50,111.36,169.96,110.44,171.92,105.71,210.99,106.52,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.87,185.03,0.00,0.00,0.00,0.00 ,,209.04,110.92,195.36,110.51,181.68,106.26,210.99,106.56,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.95,0.00,0.00,0.00,0.00 ,,193.41,110.55,201.22,110.55,150.43,105.86,207.08,106.48,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.95,0.00,0.00,0.00,0.00 ,,209.04,110.73,171.92,110.55,179.73,105.82,214.90,106.56,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,186.95,185.03,0.00,0.00,0.00,0.00 ,,189.50,110.99,171.92,110.44,168.01,106.23,207.08,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.95,185.03,0.00,0.00,0.00,0.00 ,,207.08,110.77,214.90,110.59,171.92,106.12,210.99,106.52,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.86,0.00,0.00,0.00,0.00 ,,195.36,110.59,187.55,110.44,175.82,105.53,214.90,106.56,31.26,0.00,0.00,0.00,
