SAP ID,109004171231,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,185.03,0.00,0.00,0.00,0.00 ,,199.27,111.39,175.82,110.48,177.78,105.64,207.08,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.03,185.19,0.00,0.00,0.00,0.00 ,,193.41,110.81,179.73,110.51,160.20,106.01,214.90,106.52,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,187.11,185.03,0.00,0.00,0.00,0.00 ,,201.22,110.59,195.36,110.48,166.06,105.90,210.99,106.52,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.95,185.11,0.00,0.00,0.00,0.00 ,,197.31,111.06,187.55,110.48,166.06,105.64,210.99,106.56,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,185.03,0.00,0.00,0.00,0.00 ,,203.17,110.95,169.96,110.51,166.06,106.15,214.90,106.52,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,185.11,0.00,0.00,0.00,0.00 ,,207.08,110.73,177.78,110.51,166.06,105.82,210.99,106.52,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,185.11,0.00,0.00,0.00,0.00 ,,187.55,110.51,212.94,110.44,171.92,105.60,207.08,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.95,0.00,0.00,0.00,0.00 ,,199.27,111.39,177.78,110.44,162.15,106.52,209.04,106.52,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,185.03,0.00,0.00,0.00,0.00 ,,193.41,110.81,183.64,110.51,173.87,105.71,209.04,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.03,185.03,0.00,0.00,0.00,0.00 ,,201.22,110.70,168.01,110.48,158.24,105.71,209.04,106.56,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.95,184.86,0.00,0.00,0.00,0.00 ,,193.41,110.59,207.08,110.51,168.01,106.23,203.17,106.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.86,0.33,0.16,0.25,0.25 ,,197.31,111.03,179.73,110.51,160.20,105.86,207.08,106.48,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,185.11,0.82,0.65,0.98,0.41 ,,193.41,110.62,185.59,110.44,164.10,105.60,207.08,106.48,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.11,185.11,0.74,0.49,1.31,0.65 ,,201.22,110.62,168.01,110.40,175.82,105.46,207.08,106.48,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.95,0.57,0.41,1.15,0.49 ,,195.36,111.21,207.08,110.44,166.06,106.19,203.17,106.52,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,184.95,0.82,0.74,1.31,0.65 ,,191.45,110.77,177.78,110.44,169.96,105.68,209.04,106.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,185.03,0.82,0.74,1.47,0.82 ,,191.45,110.55,169.96,110.51,160.20,105.68,203.17,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,184.95,1.06,0.90,1.39,0.82 ,,193.41,110.51,169.96,110.40,166.06,106.08,203.17,106.48,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,185.03,1.06,0.82,1.64,0.82 ,,195.36,111.03,212.94,110.44,169.96,105.71,207.08,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.95,0.82,0.65,1.47,0.57 ,,199.27,110.59,191.45,110.51,166.06,105.42,207.08,106.48,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.95,0.90,0.82,1.31,0.65 ,,199.27,110.59,169.96,110.37,166.06,106.41,203.17,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,184.86,1.06,0.82,1.64,0.98 ,,181.68,111.21,177.78,110.40,169.96,105.68,207.08,106.37,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.20,184.95,1.06,0.90,1.72,0.98 ,,203.17,110.88,197.31,110.40,158.24,105.82,209.04,106.45,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,184.95,0.98,0.74,1.64,0.65 ,,193.41,110.51,187.55,110.37,179.73,106.15,209.04,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.86,0.74,0.57,1.55,0.33 ,,193.41,110.51,164.10,110.33,179.73,105.71,209.04,106.45,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,184.86,0.82,0.74,1.31,0.65 ,,195.36,110.99,179.73,110.40,154.33,105.71,201.22,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.86,0.65,0.49,1.47,0.57 ,,199.27,110.66,201.22,110.44,177.78,105.75,201.22,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.95,0.90,0.57,1.47,0.41 ,,193.41,110.37,183.64,110.37,160.20,105.97,203.17,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.95,0.74,0.49,1.47,0.49 ,,210.99,111.43,164.10,110.29,166.06,105.93,203.17,106.48,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.62,0.08,0.00,1.31,0.00 ,,201.22,110.77,185.59,110.44,169.96,105.38,210.99,106.48,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.86,0.08,0.00,0.74,0.00 ,,199.27,110.66,199.27,110.37,173.87,106.23,201.22,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.86,0.25,0.33,0.82,0.08 ,,185.59,110.84,183.64,110.44,158.24,105.71,207.08,106.37,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.03,184.86,0.16,0.08,0.82,0.16 ,,207.08,110.88,160.20,110.37,168.01,105.82,209.04,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,187.11,184.86,0.33,0.16,0.90,0.16 ,,193.41,110.48,197.31,110.44,152.38,106.30,201.22,106.45,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,184.78,0.65,0.41,0.98,0.33 ,,205.13,110.44,185.59,110.33,173.87,105.71,207.08,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.95,0.65,0.41,1.15,0.25 ,,201.22,111.21,183.64,110.33,158.24,105.27,207.08,106.45,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.78,0.65,0.41,1.23,0.41 ,,195.36,110.70,177.78,110.29,169.96,106.37,203.17,106.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.70,0.98,0.82,1.31,0.98 ,,199.27,110.55,171.92,110.33,166.06,105.79,201.22,106.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,187.03,184.70,0.82,0.57,1.64,0.49 ,,199.27,110.44,207.08,110.33,156.29,105.64,201.22,106.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.03,184.70,0.08,0.00,1.31,0.00 ,,201.22,110.99,183.64,110.33,154.33,105.71,201.22,106.45,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.70,0.08,0.00,0.74,0.00 ,,193.41,110.55,171.92,110.40,169.96,105.71,203.17,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.62,0.49,0.33,0.65,0.25 ,,193.41,110.51,183.64,110.29,166.06,105.82,203.17,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.62,0.25,0.08,1.23,0.00 ,,195.36,111.14,191.45,110.37,164.10,105.64,207.08,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.11,184.62,0.00,0.00,0.82,0.00 ,,201.22,110.77,175.82,110.26,160.20,105.90,201.22,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.62,0.00,0.00,0.33,0.00 ,,199.27,110.48,179.73,110.44,154.33,105.86,207.08,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.62,0.00,0.00,0.25,0.00 ,,199.27,111.25,164.10,110.33,171.92,105.42,207.08,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.70,0.00,0.00,0.41,0.00 ,,191.45,110.59,216.85,110.37,148.47,106.48,207.08,106.37,62.52,0.00,339.93,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.70,0.00,0.00,0.08,0.00 ,,191.45,110.40,175.82,110.33,168.01,105.82,203.17,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.54,0.00,0.00,0.00,0.00 ,,207.08,110.51,169.96,110.29,154.33,105.68,203.17,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,191.45,111.39,177.78,110.37,171.92,106.08,203.17,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.044,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,195.36,110.84,189.50,110.29,152.38,105.79,207.08,106.45,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,193.41,110.55,177.78,110.37,175.82,105.49,201.22,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,199.27,110.48,169.96,110.37,158.24,105.71,207.08,106.45,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,195.36,110.84,164.10,110.33,179.73,105.86,203.17,106.37,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,209.04,110.62,201.22,110.26,177.78,105.49,207.08,106.45,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,197.31,110.44,191.45,110.37,146.52,105.60,201.22,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,186.95,184.62,0.00,0.00,0.00,0.00 ,,195.36,111.25,168.01,110.33,166.06,106.12,207.08,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,195.36,110.70,177.78,110.33,169.96,105.53,203.17,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,199.27,110.40,191.45,110.37,158.24,105.68,209.04,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,203.17,110.70,168.01,110.26,160.20,105.75,203.17,106.37,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,203.17,110.88,164.10,110.22,169.96,105.60,203.17,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,185.59,110.44,205.13,110.44,164.10,105.42,207.08,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,203.17,110.55,177.78,110.26,168.01,106.34,207.08,106.45,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,195.36,111.10,183.64,110.40,166.06,105.53,207.08,106.37,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,210.99,110.62,162.15,110.29,158.24,105.75,209.04,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,197.31,110.40,214.90,110.29,162.15,106.15,203.17,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,201.22,110.77,177.78,110.22,177.78,105.68,207.08,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.007,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,199.27,110.77,177.78,110.33,150.43,105.75,201.22,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,205.13,110.51,160.20,110.33,169.96,105.71,203.17,106.37,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,201.22,110.37,209.04,110.33,160.20,105.86,203.17,106.37,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,203.17,111.14,179.73,110.33,169.96,105.57,201.22,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,195.36,110.66,171.92,110.29,166.06,105.49,203.17,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.007,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,199.27,110.48,168.01,110.29,160.20,105.97,203.17,106.37,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,203.17,110.62,201.22,110.26,164.10,105.60,207.08,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,201.22,110.59,185.59,110.37,166.06,105.42,207.08,106.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,207.08,110.55,164.10,110.18,168.01,106.19,207.08,106.37,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,193.41,110.29,177.78,110.33,166.06,105.53,201.22,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,193.41,110.99,185.59,110.26,171.92,105.42,203.17,106.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.29,0.00,0.00,0.00,0.00 ,,207.08,110.66,191.45,110.37,164.10,106.52,207.08,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,199.27,110.33,162.15,110.18,177.78,105.49,199.27,106.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,205.13,110.40,162.15,110.22,154.33,105.79,207.08,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,197.31,110.84,201.22,110.15,171.92,106.26,199.27,106.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,191.45,110.44,189.50,110.33,152.38,105.57,203.17,106.37,0.00,0.00,177.78,0.00,
0.000,0.000,0.015,0.007,0.029,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,193.41,110.37,160.20,110.22,177.78,105.57,201.22,106.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,203.17,111.21,160.20,110.26,158.24,105.68,209.04,106.41,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.037,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,201.22,110.59,168.01,110.22,152.38,105.75,199.27,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.00,3.84,0.00,0.00 ,,199.27,110.44,199.27,110.26,177.78,105.60,207.08,106.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,184.29,0.00,1.96,0.00,0.00 ,,201.22,110.40,175.82,110.22,164.10,105.31,201.22,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.87,184.29,0.00,3.11,0.00,0.00 ,,205.13,111.03,171.92,110.26,158.24,106.01,207.08,106.37,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,205.13,110.48,191.45,110.22,177.78,105.68,209.04,106.41,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,207.08,110.44,175.82,110.22,166.06,105.57,203.17,106.37,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,186.87,184.37,0.00,0.82,0.00,0.00 ,,189.50,111.03,177.78,110.26,160.20,105.93,203.17,106.37,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.29,12.84,2.21,0.00,0.00 ,,203.17,110.70,156.29,110.22,164.10,105.57,209.04,106.41,62.52,0.00,166.06,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.87,184.29,9.00,7.44,0.00,0.00 ,,193.41,110.40,212.94,110.26,169.96,105.35,203.17,106.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,6.54,0.00,0.00,0.00 ,,205.13,110.40,169.96,110.26,154.33,106.26,209.04,106.34,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.29,10.14,0.00,0.00,0.00 ,,205.13,110.95,164.10,110.26,175.82,105.57,207.08,106.37,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.29,11.21,0.00,0.00,0.00 ,,191.45,110.48,160.20,110.18,169.96,105.27,207.08,106.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.29,14.73,0.16,0.00,0.00 ,,197.31,110.40,207.08,110.29,160.20,105.53,209.04,106.34,62.52,0.00,166.06,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,184.21,17.10,1.39,0.00,0.00 ,,201.22,110.88,164.10,110.15,168.01,106.08,207.08,106.30,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.022,0.000, ,186.79,184.21,18.65,1.47,0.00,0.00 ,,199.27,110.70,171.92,110.18,160.20,105.79,209.04,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.21,18.90,0.00,0.00,0.00 ,,209.04,110.40,162.15,110.22,177.78,105.49,207.08,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.21,18.65,1.39,0.00,0.00 ,,201.22,110.37,220.76,110.22,162.15,106.30,207.08,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.37,17.92,7.69,0.00,0.00 ,,195.36,111.10,181.68,110.26,166.06,105.60,203.17,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.13,16.20,3.76,0.00,0.00 ,,201.22,110.62,160.20,110.22,164.10,105.53,203.17,106.30,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.21,12.52,0.00,0.00,0.00 ,,201.22,110.33,162.15,110.26,164.10,105.82,209.04,106.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.21,8.43,2.45,0.00,0.00 ,,203.17,110.95,185.59,110.15,177.78,105.60,203.17,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,186.79,184.21,6.95,4.50,0.00,0.00 ,,195.36,110.59,171.92,110.26,150.43,105.53,203.17,106.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.79,184.21,8.02,3.52,0.00,0.00 ,,191.45,110.29,164.10,110.22,166.06,105.64,207.08,106.30,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.29,11.94,0.00,0.00,0.00 ,,209.04,110.84,152.38,110.11,166.06,105.93,209.04,106.37,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.79,184.37,13.09,0.90,0.00,0.00 ,,199.27,110.59,212.94,110.26,183.64,105.31,203.17,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.21,20.04,9.08,0.00,0.00 ,,207.08,110.40,169.96,110.18,144.57,105.57,212.94,106.34,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.29,19.63,7.61,0.00,0.00 ,,207.08,110.37,173.87,110.15,177.78,105.79,207.08,106.37,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.37,19.31,6.22,0.00,0.00 ,,197.31,111.06,171.92,110.26,158.24,105.49,209.04,106.34,0.00,0.00,177.78,0.00,
0.007,0.000,0.007,0.000,0.000,0.000, ,186.95,184.29,19.47,9.00,0.00,0.00 ,,195.36,110.51,193.41,110.15,175.82,105.53,209.04,106.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.21,19.63,10.06,0.00,0.00 ,,212.94,110.37,164.10,110.18,173.87,106.26,212.94,106.41,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,19.63,9.82,0.00,0.00 ,,205.13,110.37,169.96,110.15,152.38,105.57,209.04,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.37,19.47,6.14,0.00,0.00 ,,195.36,110.70,169.96,110.29,166.06,105.68,214.90,106.34,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.95,184.37,19.63,7.53,0.00,0.00 ,,207.08,110.48,199.27,110.15,181.68,105.27,207.08,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,19.96,9.65,0.00,0.00 ,,197.31,110.22,189.50,110.26,160.20,106.08,207.08,106.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.37,19.63,10.14,0.00,0.00 ,,193.41,111.10,154.33,110.15,181.68,105.35,212.94,106.34,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.000, ,186.95,184.37,19.63,7.69,0.00,0.00 ,,210.99,110.62,156.29,110.15,164.10,105.60,212.94,106.34,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.87,184.13,19.72,6.79,0.00,0.00 ,,193.41,110.33,214.90,110.22,166.06,105.93,209.04,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.03,184.45,19.72,9.49,0.00,0.00 ,,199.27,110.26,169.96,110.18,158.24,105.57,212.94,106.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.37,19.88,10.47,0.00,0.00 ,,201.22,110.99,168.01,110.11,166.06,105.42,209.04,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.03,184.45,19.47,8.67,0.00,0.00 ,,203.17,110.55,173.87,110.15,166.06,105.93,212.94,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.03,184.54,19.47,6.30,0.00,0.00 ,,205.13,110.40,185.59,110.26,166.06,105.53,212.94,106.37,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,186.95,184.45,19.72,7.04,0.00,0.00 ,,197.31,110.95,171.92,110.22,171.92,105.53,212.94,106.34,64.47,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.022,0.000, ,186.95,184.21,19.22,8.43,0.00,0.00 ,,203.17,110.55,168.01,110.15,160.20,106.23,214.90,106.37,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.45,19.55,9.98,0.00,0.00 ,,201.22,110.37,205.13,110.15,164.10,105.49,212.94,106.30,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.007,0.000, ,187.03,184.29,18.98,6.38,0.00,0.00 ,,199.27,110.22,185.59,110.18,175.82,105.53,214.90,106.34,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.37,19.06,7.04,0.00,0.00 ,,203.17,110.95,164.10,110.07,169.96,105.46,209.04,106.19,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,19.06,9.74,0.00,0.00 ,,199.27,110.44,169.96,110.26,160.20,105.97,212.94,106.30,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.95,184.37,19.22,7.69,0.00,0.00 ,,197.31,110.22,207.08,110.15,158.24,105.38,214.90,106.34,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.37,18.73,6.38,0.00,0.00 ,,201.22,110.70,177.78,110.07,175.82,105.49,216.85,106.30,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.21,19.63,8.67,0.00,0.00 ,,195.36,110.62,175.82,110.22,169.96,105.68,212.94,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.37,19.63,10.06,0.00,0.00 ,,205.13,110.48,162.15,110.15,166.06,105.57,214.90,106.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.37,19.63,9.57,0.00,0.00 ,,193.41,110.26,207.08,110.22,175.82,105.27,212.94,106.23,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,19.39,7.69,0.00,0.00 ,,201.22,111.10,175.82,110.11,156.29,106.26,209.04,106.30,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,186.87,184.29,19.22,6.46,0.00,0.00 ,,199.27,110.40,177.78,110.11,164.10,105.64,214.90,106.34,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,186.95,184.37,19.22,9.24,0.00,0.00 ,,197.31,110.33,160.20,110.07,175.82,105.27,209.04,106.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.03,184.21,19.14,9.49,0.00,0.00 ,,205.13,110.26,214.90,110.18,154.33,105.86,214.90,106.30,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,186.95,184.37,18.90,5.32,0.00,0.00 ,,201.22,110.81,175.82,110.11,179.73,105.82,209.04,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.29,18.90,7.53,0.00,0.00 ,,197.31,110.22,173.87,110.15,158.24,105.57,212.94,106.26,64.47,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.000, ,186.87,184.29,18.08,8.67,0.00,0.00 ,,191.45,110.29,160.20,110.18,171.92,105.57,207.08,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.87,184.37,18.57,5.48,0.00,0.00 ,,207.08,110.77,193.41,110.15,154.33,105.71,216.85,106.30,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.007, ,186.95,184.29,11.21,8.43,0.00,0.00 ,,201.22,110.44,181.68,110.11,177.78,105.31,209.04,106.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,19.39,8.34,0.00,0.00 ,,199.27,110.15,168.01,110.18,156.29,105.27,212.94,106.23,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.29,19.39,5.64,0.00,0.00 ,,197.31,111.14,156.29,110.00,181.68,105.93,209.04,106.26,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,18.32,8.84,0.00,0.00 ,,191.45,110.44,214.90,110.15,158.24,105.57,212.94,106.26,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.21,10.88,4.66,0.00,0.00 ,,197.31,110.26,175.82,110.00,171.92,105.16,212.94,106.26,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,13.33,8.75,0.00,0.00 ,,207.08,110.29,168.01,110.15,173.87,106.26,209.04,106.26,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.29,14.73,5.48,0.00,0.00 ,,195.36,110.70,162.15,110.04,171.92,105.49,207.08,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.37,18.32,7.85,0.00,0.00 ,,201.22,110.37,197.31,110.07,160.20,105.57,212.94,106.30,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,18.82,5.56,0.00,0.00 ,,199.27,110.26,189.50,110.04,175.82,106.19,207.08,106.23,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,186.95,184.21,19.39,7.85,0.00,0.00 ,,201.22,110.62,177.78,110.07,158.24,105.49,209.04,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.95,184.37,19.31,6.05,0.00,0.00 ,,199.27,110.62,173.87,110.07,171.92,105.27,209.04,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,18.98,6.05,0.00,0.00 ,,199.27,110.33,207.08,110.07,162.15,106.04,212.94,106.23,95.73,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,186.79,184.37,19.06,6.14,0.00,0.00 ,,197.31,110.22,183.64,110.07,164.10,105.57,209.04,106.26,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,18.00,4.34,0.00,0.00 ,,195.36,111.06,173.87,110.00,158.24,105.31,207.08,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,16.69,1.88,0.00,0.00 ,,201.22,110.51,173.87,110.07,166.06,105.35,209.04,106.26,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,187.03,184.37,11.86,0.00,0.00,0.00 ,,197.31,110.29,203.17,109.96,171.92,105.49,209.04,106.23,31.26,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.007,0.000, ,186.95,184.45,9.33,4.09,0.00,0.00 ,,207.08,110.29,189.50,110.07,158.24,105.46,214.90,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.87,184.37,8.51,0.00,0.00,0.00 ,,193.41,110.51,181.68,110.11,158.24,105.27,212.94,106.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,187.03,184.45,8.92,0.00,0.00,0.00 ,,205.13,110.33,169.96,109.96,158.24,105.93,214.90,106.26,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,187.03,184.37,8.34,0.00,0.00,0.00 ,,197.31,110.18,205.13,110.07,171.92,105.16,207.08,106.15,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,203.17,110.92,169.96,110.07,150.43,105.42,214.90,106.26,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,205.13,110.51,169.96,109.89,164.10,105.68,212.94,106.19,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,187.03,184.29,0.00,0.00,0.00,0.00 ,,193.41,110.18,181.68,110.11,169.96,105.71,207.08,106.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,197.31,110.07,199.27,110.04,152.38,105.20,214.90,106.23,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,205.13,110.92,169.96,109.93,171.92,106.08,209.04,106.23,93.77,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,193.41,110.29,181.68,110.07,158.24,105.35,209.04,106.19,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,205.13,110.29,185.59,110.00,169.96,105.38,212.94,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,191.45,110.66,193.41,110.07,183.64,105.16,209.04,106.15,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.37,0.00,0.00,0.00,0.00 ,,199.27,110.51,166.06,110.00,166.06,105.82,209.04,106.15,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,197.31,110.11,173.87,110.04,171.92,105.42,212.94,106.15,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,205.13,110.26,191.45,109.96,171.92,105.16,212.94,106.19,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,193.41,110.70,203.17,110.04,160.20,105.90,214.90,106.23,62.52,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.015,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,201.22,110.40,168.01,109.96,183.64,105.35,209.04,106.15,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.007,0.007, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,193.41,110.11,177.78,110.04,152.38,105.38,212.94,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,187.55,110.77,191.45,110.04,166.06,105.79,214.90,106.15,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,207.08,110.48,181.68,109.93,160.20,105.49,212.94,106.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,193.41,110.18,183.64,110.04,183.64,105.02,209.04,106.15,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,197.31,110.07,162.15,110.00,158.24,106.15,214.90,106.23,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,197.31,110.84,173.87,109.96,177.78,105.31,212.94,106.15,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,197.31,110.26,203.17,110.00,162.15,105.31,214.90,106.19,93.77,0.00,177.78,0.00,
0.000,0.000,0.022,0.007,0.029,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,193.41,110.15,173.87,109.93,168.01,105.97,212.94,106.23,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,197.31,110.07,166.06,109.96,177.78,105.53,209.04,106.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,193.41,110.73,197.31,110.00,158.24,105.49,209.04,106.19,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,199.27,110.26,185.59,110.00,164.10,105.31,209.04,106.15,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,201.22,110.18,175.82,110.00,166.06,105.97,209.04,106.19,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,199.27,110.81,169.96,109.89,166.06,105.49,207.08,106.12,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,199.27,110.44,189.50,110.00,158.24,105.31,209.04,106.15,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,191.45,110.11,197.31,110.00,168.01,105.86,209.04,106.12,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,201.22,110.15,169.96,109.89,164.10,105.64,209.04,106.23,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,195.36,110.51,177.78,110.00,171.92,105.16,207.08,106.12,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,207.08,110.22,195.36,109.89,148.47,106.15,212.94,106.19,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,199.27,110.11,199.27,109.89,158.24,105.27,207.08,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,193.41,110.88,183.64,109.93,169.96,105.38,209.04,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,201.22,110.29,181.68,110.00,158.24,105.38,209.04,106.15,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,201.22,110.22,197.31,109.85,177.78,105.57,207.08,106.12,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,195.36,109.93,191.45,109.96,156.29,105.20,207.08,106.12,0.00,0.00,173.87,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,203.17,110.62,162.15,109.85,171.92,105.35,207.08,106.23,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.62,0.00,0.00,0.00,0.00 ,,185.59,110.07,183.64,110.00,166.06,105.42,205.13,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,197.31,110.11,197.31,109.85,158.24,105.46,209.04,106.12,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,199.27,110.77,191.45,109.96,158.24,105.38,209.04,106.12,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,207.08,110.29,173.87,109.85,169.96,105.71,207.08,106.15,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,191.45,110.07,183.64,109.89,166.06,105.49,205.13,106.12,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.62,0.00,0.00,0.00,0.00 ,,199.27,110.07,207.08,109.93,177.78,105.24,207.08,106.15,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,191.45,110.59,191.45,109.93,154.33,105.90,207.08,106.12,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.62,0.00,0.00,0.00,0.00 ,,199.27,110.22,169.96,109.93,171.92,105.60,207.08,106.15,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,199.27,110.07,173.87,109.93,162.15,105.09,207.08,106.15,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.03,184.62,0.65,0.33,0.00,0.33 ,,187.55,110.84,205.13,109.89,164.10,105.09,201.22,106.12,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.54,0.25,0.25,0.98,0.00 ,,199.27,110.37,169.96,109.93,158.24,105.60,201.22,106.12,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.45,0.82,0.57,0.90,0.74 ,,195.36,110.04,173.87,109.89,169.96,105.20,201.22,106.04,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,186.95,184.54,0.74,0.41,1.31,0.49 ,,197.31,110.04,169.96,109.82,158.24,105.31,205.13,106.08,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.03,184.62,0.74,0.57,1.23,0.65 ,,193.41,110.51,203.17,109.85,177.78,105.57,201.22,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,1.06,0.74,1.31,0.82 ,,193.41,110.15,173.87,109.85,171.92,105.09,199.27,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.62,0.74,0.65,1.47,0.57 ,,189.50,110.11,177.78,109.89,162.15,105.20,205.13,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.037,0.000, ,187.03,184.54,1.06,0.65,1.39,0.82 ,,193.41,110.77,162.15,109.78,169.96,105.49,201.22,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,0.98,0.82,1.55,0.98 ,,197.31,110.26,207.08,109.89,158.24,105.35,205.13,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,1.06,0.82,1.64,0.82 ,,203.17,110.04,181.68,109.85,175.82,105.20,205.13,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.45,0.98,0.82,1.55,0.82 ,,197.31,110.04,181.68,109.85,160.20,105.93,205.13,106.12,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.029,0.000, ,186.87,184.54,0.90,0.65,1.55,0.65 ,,185.59,110.48,166.06,109.89,169.96,105.16,205.13,106.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,0.74,0.65,1.47,0.57 ,,193.41,110.22,197.31,109.78,158.24,105.31,207.08,106.08,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.87,184.37,0.98,0.82,1.55,0.74 ,,195.36,110.00,177.78,109.89,154.33,105.82,201.22,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.79,184.45,0.90,0.65,1.64,0.65 ,,199.27,110.73,169.96,109.89,164.10,105.35,205.13,106.08,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.54,0.65,0.57,1.55,0.65 ,,199.27,110.26,169.96,109.78,158.24,104.91,199.27,106.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,184.37,0.49,0.41,1.47,0.41 ,,189.50,110.00,212.94,109.89,152.38,105.49,199.27,106.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,0.65,0.49,1.06,0.49 ,,197.31,109.96,177.78,109.85,158.24,105.49,207.08,106.04,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.000, ,186.95,184.62,0.33,0.25,1.31,0.08 ,,203.17,110.77,175.82,109.78,181.68,105.24,205.13,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.45,0.33,0.25,0.90,0.00 ,,195.36,110.00,187.55,109.93,156.29,105.05,205.13,106.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,0.00,0.00,0.98,0.00 ,,207.08,110.07,187.55,109.74,154.33,105.75,205.13,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.54,0.08,0.08,0.57,0.08 ,,185.59,110.26,189.50,109.85,168.01,105.05,199.27,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,0.16,0.08,0.90,0.00 ,,197.31,110.44,160.20,109.74,152.38,105.27,205.13,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.45,1.06,0.82,0.65,0.90 ,,189.50,109.96,207.08,109.89,154.33,106.12,205.13,106.01,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.54,0.82,0.74,1.64,0.57 ,,207.08,110.07,175.82,109.74,168.01,105.16,207.08,106.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,186.79,184.37,0.16,0.16,1.47,0.08 ,,191.45,110.73,187.55,109.85,156.29,105.27,201.22,105.97,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.33,0.25,0.90,0.33 ,,199.27,110.18,160.20,109.78,179.73,105.46,207.08,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.45,1.06,0.82,1.06,0.82 ,,195.36,110.00,218.80,109.78,152.38,105.42,199.27,106.04,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.03,184.45,0.98,0.74,1.55,0.65 ,,189.50,109.85,183.64,109.78,169.96,105.16,199.27,105.97,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,186.79,184.54,0.08,0.00,1.47,0.00 ,,201.22,110.48,169.96,109.74,152.38,105.13,205.13,106.04,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.37,0.00,0.00,0.82,0.00 ,,205.13,110.04,173.87,109.78,169.96,105.57,199.27,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.37,0.00,0.00,0.57,0.00 ,,191.45,110.00,216.85,109.82,156.29,105.31,201.22,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,0.25,0.00,0.57,0.00 ,,193.41,110.70,187.55,109.78,162.15,105.05,207.08,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.45,0.16,0.16,0.65,0.16 ,,197.31,110.33,173.87,109.74,169.96,105.60,201.22,106.08,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.37,0.00,0.00,1.06,0.00 ,,199.27,109.96,169.96,109.89,169.96,105.05,205.13,106.04,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,0.00,0.00,0.16,0.00 ,,199.27,110.00,212.94,109.74,168.01,104.98,201.22,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.62,0.00,0.00,0.00,0.00 ,,193.41,110.22,189.50,109.82,150.43,105.82,205.13,106.12,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.29,0.00,0.00,0.16,0.00 ,,199.27,110.15,171.92,109.71,169.96,105.05,205.13,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,191.45,109.82,181.68,109.82,162.15,105.16,210.99,106.04,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,205.13,110.48,179.73,109.74,177.78,105.86,201.22,106.01,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,205.13,110.15,197.31,109.82,152.38,105.24,209.04,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,191.45,109.93,183.64,109.82,168.01,104.95,205.13,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,199.27,110.37,162.15,109.78,156.29,105.13,210.99,106.04,93.77,0.00,166.06,0.00,
0.007,0.000,0.015,0.007,0.000,0.000, ,186.70,184.37,0.00,0.00,0.00,0.00 ,,193.41,110.33,199.27,109.78,173.87,105.60,205.13,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.45,0.00,0.00,0.00,0.00 ,,197.31,110.04,183.64,109.78,144.57,105.16,207.08,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.37,0.00,0.00,0.00,0.00 ,,199.27,110.04,166.06,109.74,173.87,105.02,207.08,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,203.17,110.88,173.87,109.85,156.29,105.64,205.13,106.01,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,191.45,110.11,216.85,109.82,162.15,105.16,205.13,106.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,203.17,110.04,175.82,109.74,169.96,105.09,207.08,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.037,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,197.31,109.85,173.87,109.74,158.24,105.71,205.13,105.97,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,210.99,110.62,169.96,109.82,164.10,105.49,207.08,106.08,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,191.45,109.96,201.22,109.74,169.96,105.13,201.22,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,195.36,110.00,189.50,109.82,146.52,105.97,205.13,106.04,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,193.41,110.66,168.01,109.85,150.43,105.20,201.22,106.01,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,209.04,110.29,154.33,109.71,169.96,105.24,207.08,106.08,31.26,0.00,173.87,0.00,
0.007,0.000,0.007,0.000,0.000,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.82,209.04,109.85,164.10,104.98,205.13,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,207.08,109.93,166.06,109.63,169.96,105.57,210.99,106.01,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,197.31,110.33,181.68,109.78,152.38,105.16,201.22,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,197.31,109.96,166.06,109.74,164.10,105.02,201.22,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,212.94,109.89,209.04,109.82,162.15,106.08,207.08,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,199.27,110.73,162.15,109.71,171.92,105.31,205.13,105.97,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,201.22,110.18,173.87,109.74,150.43,105.16,207.08,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,197.31,109.89,171.92,109.71,160.20,105.49,201.22,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,203.17,109.96,195.36,109.67,152.38,105.38,201.22,106.01,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,186.62,184.13,0.00,0.00,0.00,0.00 ,,201.22,110.62,169.96,109.82,168.01,104.95,205.13,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,205.13,110.11,160.20,109.71,154.33,105.02,207.08,105.97,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,205.13,109.85,166.06,109.74,152.38,105.46,201.22,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,205.13,110.44,201.22,109.67,169.96,104.91,207.08,106.08,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,184.05,0.00,0.00,0.00,0.00 ,,199.27,110.11,183.64,109.78,152.38,105.13,205.13,105.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,205.13,110.04,162.15,109.71,171.92,105.68,201.22,106.04,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,212.94,109.93,173.87,109.71,158.24,105.16,207.08,106.08,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,195.36,110.66,203.17,109.74,169.96,104.98,205.13,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,203.17,110.07,169.96,109.74,146.52,106.01,207.08,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,203.17,110.04,171.92,109.71,177.78,105.20,201.22,105.97,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,184.13,0.00,1.64,0.00,0.00 ,,197.31,109.93,197.31,109.78,150.43,105.05,201.22,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,205.13,110.33,173.87,109.63,160.20,105.46,201.22,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,205.13,110.00,175.82,109.78,152.38,105.60,201.22,106.01,93.77,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,186.70,184.05,0.00,4.25,0.00,0.00 ,,189.50,109.82,173.87,109.67,154.33,104.91,205.13,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.62,184.21,11.78,7.53,0.00,0.00 ,,207.08,110.59,173.87,109.78,168.01,105.16,210.99,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,184.29,12.68,0.00,0.00,0.00 ,,197.31,110.04,189.50,109.63,162.15,105.24,205.13,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,184.13,16.69,0.00,0.00,0.00 ,,207.08,109.93,179.73,109.67,162.15,105.27,210.99,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,18.41,0.00,0.00,0.00 ,,199.27,110.44,160.20,109.74,181.68,105.02,201.22,105.93,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.70,184.13,19.22,8.26,0.00,0.00 ,,201.22,110.29,168.01,109.74,158.24,105.86,205.13,106.04,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.70,184.29,18.73,6.95,0.00,0.00 ,,197.31,109.93,197.31,109.71,158.24,105.24,207.08,106.01,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,186.62,184.21,18.00,0.00,0.00,0.00 ,,205.13,109.93,162.15,109.67,181.68,105.13,207.08,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.21,17.51,0.00,0.00,0.00 ,,195.36,110.62,169.96,109.74,158.24,105.68,207.08,105.97,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,184.21,17.83,4.09,0.00,0.00 ,,201.22,110.15,162.15,109.71,175.82,105.27,207.08,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.21,15.46,1.80,0.00,0.00 ,,197.31,109.93,191.45,109.78,142.61,105.24,207.08,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.70,184.29,13.58,3.93,0.00,0.00 ,,191.45,109.85,171.92,109.67,156.29,105.09,205.13,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.29,8.59,0.00,0.00,0.00 ,,201.22,110.44,173.87,109.67,160.20,105.49,210.99,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,186.70,184.21,7.12,0.00,0.00,0.00 ,,203.17,109.96,189.50,109.74,177.78,104.95,205.13,105.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.70,184.21,14.32,7.94,0.00,0.00 ,,197.31,109.85,183.64,109.71,156.29,105.09,205.13,105.93,95.73,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.62,184.13,15.46,6.22,0.00,0.00 ,,201.22,110.62,168.01,109.63,160.20,105.53,207.08,105.93,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.70,184.29,18.65,5.89,0.00,0.00 ,,199.27,110.11,171.92,109.67,168.01,105.16,207.08,105.97,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,186.62,184.21,18.90,6.87,0.00,0.00 ,,199.27,109.89,197.31,109.67,169.96,105.05,201.22,105.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,186.79,184.21,18.57,0.00,0.00,0.00 ,,205.13,109.93,179.73,109.71,164.10,105.57,205.13,105.97,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,186.70,184.29,17.51,0.74,0.00,0.00 ,,199.27,110.51,166.06,109.71,152.38,105.27,207.08,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.79,184.21,14.07,4.25,0.00,0.00 ,,197.31,110.07,160.20,109.67,169.96,105.05,205.13,105.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,186.79,184.29,13.01,6.54,0.00,0.00 ,,199.27,109.78,203.17,109.67,164.10,105.86,207.08,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.37,15.13,6.71,0.00,0.00 ,,205.13,109.89,181.68,109.63,169.96,105.16,205.13,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.21,19.55,9.82,0.00,0.00 ,,207.08,110.37,175.82,109.71,154.33,105.02,212.94,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,19.55,8.34,0.00,0.00 ,,195.36,109.85,171.92,109.71,169.96,105.31,210.99,105.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.79,184.29,19.63,5.97,0.00,0.00 ,,205.13,109.93,197.31,109.63,164.10,105.49,214.90,106.01,93.77,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.87,184.29,19.39,7.20,0.00,0.00 ,,199.27,110.55,187.55,109.67,175.82,105.13,207.08,105.93,0.00,0.00,0.00,0.00,
