SAP ID,109004171231,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,184.21,19.39,9.65,0.00,0.00 ,,203.17,110.00,171.92,109.67,150.43,105.20,212.94,105.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,19.72,10.23,0.00,0.00 ,,212.94,110.00,162.15,109.63,171.92,105.38,212.94,106.04,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.29,19.80,8.67,0.00,0.00 ,,205.13,109.93,220.76,109.78,164.10,104.91,210.99,106.01,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.21,19.88,7.53,0.00,0.00 ,,193.41,110.22,187.55,109.71,162.15,105.05,207.08,105.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.70,184.21,19.80,6.63,0.00,0.00 ,,203.17,109.89,166.06,109.63,164.10,105.97,210.99,106.04,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.95,184.37,19.80,9.16,0.00,0.00 ,,216.85,109.93,166.06,109.60,164.10,104.95,205.13,105.93,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.022,0.000, ,186.95,184.29,19.72,10.14,0.00,0.00 ,,199.27,110.33,216.85,109.78,168.01,105.20,212.94,105.97,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.79,184.45,19.72,10.23,0.00,0.00 ,,210.99,110.04,171.92,109.56,177.78,105.57,205.13,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.87,184.37,19.55,7.53,0.00,0.00 ,,207.08,109.89,181.68,109.67,150.43,105.27,214.90,106.01,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.45,19.47,7.04,0.00,0.00 ,,197.31,109.82,181.68,109.63,164.10,104.98,207.08,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,186.79,184.37,19.63,9.49,0.00,0.00 ,,209.04,110.33,193.41,109.63,168.01,105.09,212.94,106.01,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.37,19.88,10.23,0.00,0.00 ,,203.17,110.00,195.36,109.63,175.82,105.38,207.08,105.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,184.45,19.39,6.71,0.00,0.00 ,,197.31,109.85,168.01,109.67,158.24,104.98,207.08,105.93,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.70,184.45,19.22,7.04,0.00,0.00 ,,195.36,110.66,160.20,109.67,169.96,105.05,210.99,105.97,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.37,18.90,9.49,0.00,0.00 ,,203.17,110.04,197.31,109.63,166.06,105.57,210.99,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.54,19.39,9.57,0.00,0.00 ,,205.13,109.82,181.68,109.63,169.96,105.05,210.99,105.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,18.65,4.66,0.00,0.00 ,,201.22,109.71,173.87,109.60,162.15,104.84,207.08,105.86,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.45,18.98,8.18,0.00,0.00 ,,201.22,110.51,166.06,109.63,166.06,105.53,210.99,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.45,18.73,9.74,0.00,0.00 ,,195.36,109.93,205.13,109.60,175.82,104.91,210.99,105.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.54,19.55,8.43,0.00,0.00 ,,199.27,109.85,181.68,109.67,169.96,105.24,210.99,105.93,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.45,19.63,5.73,0.00,0.00 ,,199.27,110.51,160.20,109.60,177.78,105.75,207.08,105.93,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.62,19.39,8.02,0.00,0.00 ,,203.17,110.11,158.24,109.52,166.06,105.27,210.99,105.97,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.62,19.47,9.74,0.00,0.00 ,,197.31,109.78,209.04,109.67,169.96,104.73,207.08,105.93,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.029,0.000, ,186.79,184.62,19.31,9.90,0.00,0.00 ,,197.31,109.85,166.06,109.60,164.10,105.90,210.99,105.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,186.79,184.45,19.47,7.36,0.00,0.00 ,,197.31,110.29,171.92,109.67,150.43,105.31,210.99,105.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.79,184.62,19.55,5.89,0.00,0.00 ,,205.13,109.93,162.15,109.63,169.96,105.09,212.94,105.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.54,18.00,7.36,0.00,0.00 ,,205.13,109.93,195.36,109.60,158.24,104.98,214.90,106.01,62.52,0.00,164.10,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.87,184.62,18.41,9.57,0.00,0.00 ,,197.31,110.44,166.06,109.52,183.64,105.20,207.08,105.86,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.37,18.24,4.66,0.00,0.00 ,,197.31,109.96,173.87,109.63,156.29,105.20,212.94,105.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.45,18.90,8.02,0.00,0.00 ,,203.17,109.85,166.06,109.56,183.64,105.09,210.99,105.90,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.000, ,186.95,184.54,18.65,9.49,0.00,0.00 ,,201.22,109.67,216.85,109.60,166.06,105.57,210.99,105.86,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.54,9.00,4.66,0.00,0.00 ,,207.08,110.40,175.82,109.52,162.15,105.27,210.99,105.93,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,17.02,8.75,0.00,0.00 ,,203.17,109.96,181.68,109.63,173.87,104.80,212.94,105.93,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.62,19.47,3.19,0.00,0.00 ,,195.36,109.82,171.92,109.60,169.96,105.49,207.08,105.82,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.54,19.88,8.26,0.00,0.00 ,,193.41,110.44,187.55,109.67,162.15,105.42,212.94,105.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.54,16.77,3.44,0.00,0.00 ,,201.22,110.15,166.06,109.52,169.96,104.87,205.13,105.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.37,12.11,7.85,0.00,0.00 ,,205.13,109.85,175.82,109.67,156.29,105.13,212.94,105.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.03,184.62,13.83,2.86,0.00,0.00 ,,197.31,109.74,160.20,109.52,177.78,105.27,210.99,105.86,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,187.03,184.45,17.10,8.18,0.00,0.00 ,,201.22,110.37,210.99,109.60,152.38,105.13,212.94,105.97,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.70,18.90,4.58,0.00,0.00 ,,187.55,109.74,187.55,109.67,173.87,104.87,207.08,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.62,19.14,6.87,0.00,0.00 ,,209.04,109.74,160.20,109.52,158.24,105.57,212.94,105.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,19.39,6.30,0.00,0.00 ,,199.27,110.44,183.64,109.52,183.64,104.91,207.08,105.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,187.03,184.54,18.90,3.11,0.00,0.00 ,,199.27,109.96,193.41,109.52,156.29,105.02,207.08,105.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.70,18.65,4.34,0.00,0.00 ,,197.31,109.78,173.87,109.49,164.10,105.53,210.99,105.86,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,18.82,4.25,0.00,0.00 ,,201.22,109.71,173.87,109.52,175.82,105.13,207.08,105.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.62,17.83,1.88,0.00,0.00 ,,199.27,110.37,173.87,109.49,158.24,104.95,210.99,105.86,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,187.03,184.78,16.03,1.80,0.00,0.00 ,,203.17,109.85,193.41,109.56,169.96,105.64,212.94,105.82,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.54,4.17,0.00,0.00,0.00 ,,195.36,109.78,179.73,109.49,164.10,105.24,210.99,105.86,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,191.45,109.96,171.92,109.45,169.96,104.80,210.99,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,201.22,110.18,197.31,109.52,173.87,104.98,212.94,105.90,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,197.31,109.74,195.36,109.60,181.68,105.16,210.99,105.86,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,209.04,109.78,173.87,109.45,164.10,105.24,207.08,105.90,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,191.45,110.29,179.73,109.56,164.10,105.05,207.08,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.96,158.24,109.45,175.82,105.20,212.94,105.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,191.45,109.74,203.17,109.56,169.96,104.98,210.99,105.86,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,199.27,110.00,171.92,109.56,169.96,105.16,214.90,105.90,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,207.08,110.15,171.92,109.49,162.15,105.13,218.80,105.90,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.86,0.00,0.00,0.00,0.00 ,,195.36,109.78,189.50,109.38,181.68,104.84,210.99,105.86,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,189.50,109.71,183.64,109.60,156.29,104.76,210.99,105.86,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,197.31,110.37,168.01,109.49,169.96,105.57,212.94,105.86,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,191.45,109.74,175.82,109.60,158.24,104.98,210.99,105.79,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,209.04,109.78,203.17,109.41,177.78,105.05,216.85,105.82,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.71,197.31,109.52,177.78,105.71,210.99,105.86,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,189.50,110.15,179.73,109.49,168.01,104.91,210.99,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.029,0.000, ,187.11,184.95,0.00,0.00,0.00,0.00 ,,191.45,109.74,168.01,109.52,164.10,105.09,212.94,105.82,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.78,205.13,109.49,164.10,104.87,205.13,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.015, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,191.45,110.40,189.50,109.60,164.10,105.57,216.85,105.86,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,203.17,110.00,166.06,109.41,177.78,104.95,207.08,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,195.36,109.82,179.73,109.49,148.47,104.95,212.94,105.86,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.95,0.00,0.00,0.00,0.00 ,,189.50,109.56,216.85,109.52,160.20,105.49,210.99,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.28,184.86,0.00,0.00,0.00,0.00 ,,205.13,110.26,173.87,109.41,171.92,105.27,212.94,105.86,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.000,0.000, ,187.28,184.78,0.00,0.00,0.00,0.00 ,,195.36,109.74,181.68,109.52,181.68,104.84,207.08,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.20,184.95,0.00,0.00,0.00,0.00 ,,203.17,109.63,166.06,109.41,154.33,105.79,210.99,105.79,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,193.41,110.48,216.85,109.38,169.96,105.05,207.08,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,199.27,110.00,185.59,109.45,164.10,104.91,210.99,105.79,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.20,184.95,0.00,0.00,0.00,0.00 ,,189.50,109.71,179.73,109.49,164.10,105.68,212.94,105.79,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.63,164.10,109.45,171.92,105.09,207.08,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.95,0.00,0.00,0.00,0.00 ,,199.27,110.15,222.71,109.45,154.33,104.95,210.99,105.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,197.31,109.74,193.41,109.41,173.87,104.65,207.08,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.28,184.95,0.00,0.00,0.00,0.00 ,,197.31,109.56,181.68,109.45,164.10,105.27,207.08,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,187.28,184.86,0.00,0.00,0.00,0.00 ,,193.41,110.22,175.82,109.41,173.87,104.76,207.08,105.79,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,184.95,0.00,0.00,0.00,0.00 ,,203.17,109.96,203.17,109.38,164.10,104.98,210.99,105.82,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,197.31,109.60,189.50,109.45,169.96,105.64,205.13,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.28,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.71,168.01,109.34,164.10,105.31,216.85,105.86,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.28,184.86,0.00,0.00,0.00,0.00 ,,185.59,110.48,179.73,109.45,175.82,104.69,205.13,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,205.13,109.96,210.99,109.38,158.24,104.95,210.99,105.90,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,201.22,109.60,193.41,109.45,181.68,105.05,212.94,105.82,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.95,0.00,0.00,0.00,0.00 ,,205.13,109.71,168.01,109.38,179.73,104.69,205.13,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,184.95,0.00,0.00,0.00,0.00 ,,193.41,110.33,185.59,109.45,156.29,104.95,207.08,105.82,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,195.36,109.85,195.36,109.38,177.78,105.24,207.08,105.82,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,187.36,184.95,0.00,0.00,0.00,0.00 ,,193.41,109.52,189.50,109.41,164.10,104.91,207.08,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.28,184.86,0.00,0.00,0.00,0.00 ,,203.17,110.00,173.87,109.45,169.96,105.13,212.94,105.79,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.36,184.86,0.00,0.00,0.00,0.00 ,,199.27,109.93,164.10,109.30,181.68,105.09,210.99,105.79,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.95,0.00,0.00,0.00,0.00 ,,203.17,109.74,207.08,109.30,168.01,104.84,203.17,105.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.11,185.03,0.00,0.00,0.00,0.00 ,,187.55,109.56,193.41,109.52,162.15,105.02,212.94,105.82,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,199.27,110.22,164.10,109.41,189.50,105.42,205.13,105.75,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,0.16,0.16,0.00,0.08 ,,195.36,109.78,177.78,109.38,162.15,104.95,207.08,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.86,0.49,0.25,0.82,0.16 ,,195.36,109.63,189.50,109.45,175.82,104.87,205.13,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.62,0.82,0.57,0.90,0.57 ,,193.41,110.11,177.78,109.34,156.29,105.53,207.08,105.79,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.86,0.41,0.33,1.39,0.25 ,,189.50,109.89,171.92,109.38,171.92,105.09,207.08,105.79,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.86,0.98,0.98,1.15,0.98 ,,197.31,109.67,173.87,109.38,168.01,104.76,207.08,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.78,0.57,0.41,1.64,0.41 ,,195.36,109.52,193.41,109.38,173.87,104.69,205.13,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,184.78,0.90,0.74,1.15,0.74 ,,197.31,110.22,171.92,109.34,169.96,105.27,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.11,184.70,0.65,0.57,1.47,0.57 ,,193.41,109.60,171.92,109.41,162.15,104.76,205.13,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.62,1.31,1.06,1.31,0.98 ,,195.36,109.60,168.01,109.27,168.01,104.95,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.78,1.31,0.90,1.80,0.90 ,,191.45,109.78,201.22,109.38,164.10,105.38,205.13,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,184.62,0.74,0.74,1.72,0.49 ,,197.31,110.00,173.87,109.27,168.01,104.73,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,187.03,184.54,0.65,0.74,1.64,0.65 ,,195.36,109.63,171.92,109.38,156.29,104.91,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.78,1.06,0.82,1.39,0.82 ,,195.36,109.49,193.41,109.30,160.20,105.57,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.03,184.78,0.98,0.90,1.72,0.90 ,,193.41,110.18,189.50,109.30,164.10,104.95,205.13,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.78,0.65,0.65,1.88,0.57 ,,191.45,109.71,171.92,109.30,164.10,104.98,207.08,105.68,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,187.03,184.62,0.65,0.57,1.39,0.49 ,,197.31,109.67,160.20,109.34,169.96,105.53,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.20,184.86,0.98,0.74,1.39,0.90 ,,191.45,110.11,181.68,109.41,162.15,105.05,205.13,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.54,0.49,0.57,1.55,0.41 ,,195.36,109.71,189.50,109.30,164.10,104.95,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.45,0.08,0.16,1.31,0.00 ,,193.41,109.52,177.78,109.34,168.01,105.09,207.08,105.68,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,187.11,184.78,0.16,0.08,0.74,0.16 ,,195.36,109.45,166.06,109.30,162.15,105.24,210.99,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.70,0.25,0.08,0.90,0.00 ,,203.17,110.11,193.41,109.23,168.01,104.62,207.08,105.75,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.70,0.41,0.41,0.82,0.16 ,,197.31,109.74,189.50,109.27,175.82,104.80,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.54,0.00,0.00,1.15,0.00 ,,189.50,109.45,173.87,109.34,166.06,105.31,203.17,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.03,184.62,0.74,0.49,0.41,0.65 ,,201.22,109.60,164.10,109.23,164.10,105.13,207.08,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.37,0.74,0.65,1.31,0.82 ,,187.55,109.85,181.68,109.34,162.15,104.65,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.20,184.54,0.41,0.49,1.47,0.25 ,,205.13,109.71,187.55,109.27,164.10,105.49,207.08,105.79,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.62,0.33,0.33,1.15,0.00 ,,193.41,109.45,181.68,109.38,179.73,104.84,212.94,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.03,184.54,0.90,0.74,0.74,0.74 ,,199.27,110.18,160.20,109.30,169.96,104.62,199.27,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.11,184.45,0.74,0.74,1.55,0.82 ,,187.55,109.52,210.99,109.34,152.38,105.68,205.13,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.33,0.25,1.55,0.08 ,,205.13,109.56,173.87,109.23,168.01,104.76,203.17,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.54,0.00,0.00,0.90,0.00 ,,193.41,110.26,185.59,109.34,166.06,104.65,203.17,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.62,0.00,0.00,0.57,0.00 ,,201.22,109.71,164.10,109.30,168.01,104.95,205.13,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.25,0.16,0.49,0.16 ,,201.22,109.52,209.04,109.30,156.29,104.91,205.13,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,187.03,184.54,0.00,0.00,0.82,0.00 ,,195.36,109.52,189.50,109.30,169.96,104.76,199.27,105.75,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.029,0.000, ,187.03,184.62,0.00,0.00,0.57,0.00 ,,197.31,110.15,171.92,109.30,162.15,104.76,199.27,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.37,0.00,0.00,0.41,0.00 ,,201.22,109.71,160.20,109.30,164.10,105.09,203.17,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.54,0.00,0.00,0.41,0.00 ,,197.31,109.60,207.08,109.30,156.29,104.73,199.27,105.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.62,0.00,0.00,0.08,0.00 ,,195.36,109.60,171.92,109.34,166.06,104.54,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,195.36,109.93,164.10,109.30,160.20,105.49,205.13,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.62,0.00,0.00,0.00,0.00 ,,197.31,109.56,168.01,109.30,168.01,104.91,205.13,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,193.41,109.45,203.17,109.27,168.01,104.58,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,205.13,110.07,181.68,109.34,160.20,105.49,205.13,105.71,62.52,0.00,169.96,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,197.31,109.71,160.20,109.30,183.64,105.09,207.08,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,193.41,109.41,171.92,109.30,156.29,104.91,205.13,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,189.50,109.96,187.55,109.30,168.01,104.95,197.31,105.64,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,205.13,109.96,160.20,109.23,148.47,105.09,205.13,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,193.41,109.63,173.87,109.34,175.82,104.65,205.13,105.64,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,193.41,109.45,158.24,109.34,183.64,104.87,212.94,105.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.29,0.00,0.00,0.00,0.00 ,,199.27,110.07,199.27,109.23,164.10,104.95,205.13,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,199.27,109.85,187.55,109.30,154.33,104.95,207.08,105.79,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,201.22,109.63,166.06,109.27,168.01,104.54,207.08,105.71,31.26,0.00,169.96,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,201.22,109.56,185.59,109.27,185.59,105.53,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,193.41,110.26,187.55,109.30,164.10,104.98,205.13,105.68,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,205.13,109.82,164.10,109.30,168.01,104.87,207.08,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,195.36,109.45,166.06,109.30,162.15,105.16,205.13,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,205.13,110.04,164.10,109.19,158.24,105.16,207.08,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,199.27,109.78,207.08,109.30,169.96,104.62,207.08,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,197.31,109.63,173.87,109.27,162.15,104.62,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,193.41,109.41,173.87,109.30,144.57,105.16,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,207.08,110.37,160.20,109.23,169.96,104.62,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,195.36,109.63,209.04,109.30,150.43,104.84,205.13,105.71,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,203.17,109.63,168.01,109.27,171.92,105.31,205.13,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.015,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,205.13,109.52,173.87,109.23,160.20,104.80,205.13,105.75,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,197.31,109.96,173.87,109.23,173.87,104.69,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,197.31,109.52,193.41,109.27,156.29,105.31,203.17,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,186.70,184.29,0.00,0.00,0.00,0.00 ,,207.08,109.45,171.92,109.19,173.87,104.76,203.17,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,193.41,110.29,171.92,109.27,150.43,104.76,205.13,105.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,197.31,109.67,177.78,109.30,166.06,105.49,205.13,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.45,187.55,109.19,168.01,104.91,203.17,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,201.22,109.45,168.01,109.27,154.33,104.87,203.17,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,203.17,110.00,164.10,109.19,168.01,104.62,205.13,105.68,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,205.13,109.67,203.17,109.27,156.29,105.09,205.13,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,193.41,109.52,177.78,109.12,169.96,104.73,203.17,105.71,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,191.45,110.18,177.78,109.30,160.20,104.62,205.13,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.70,184.05,0.00,0.00,0.00,0.00 ,,197.31,109.63,160.20,109.23,169.96,105.20,205.13,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.79,184.21,0.00,6.79,0.00,0.00 ,,209.04,109.52,193.41,109.16,169.96,104.73,207.08,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.70,184.29,0.00,4.34,0.00,0.00 ,,203.17,109.45,185.59,109.23,162.15,104.54,203.17,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,199.27,109.89,166.06,109.30,164.10,105.68,207.08,105.71,93.77,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,197.31,109.71,160.20,109.23,173.87,104.73,199.27,105.60,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,189.50,109.41,203.17,109.34,156.29,105.05,207.08,105.68,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,186.79,184.29,17.59,8.02,0.00,0.00 ,,199.27,110.00,158.24,109.23,169.96,105.31,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.13,17.92,0.00,0.00,0.00 ,,210.99,109.71,164.10,109.27,169.96,105.13,207.08,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,14.73,0.33,0.00,0.00 ,,193.41,109.41,164.10,109.16,168.01,104.47,199.27,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.70,184.21,10.23,0.00,0.00,0.00 ,,203.17,109.52,191.45,109.19,158.24,104.98,207.08,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,184.29,11.29,5.48,0.00,0.00 ,,197.31,109.85,185.59,109.23,169.96,104.95,203.17,105.68,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.21,7.69,7.94,0.00,0.00 ,,203.17,109.52,158.24,109.27,156.29,104.84,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.21,8.43,0.00,0.00,0.00 ,,201.22,109.41,166.06,109.19,179.73,104.80,207.08,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,184.21,10.96,0.00,0.00,0.00 ,,201.22,110.26,193.41,109.27,169.96,105.31,205.13,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,184.37,15.30,0.00,0.00,0.00 ,,193.41,109.63,177.78,109.27,158.24,104.91,205.13,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.13,16.12,5.73,0.00,0.00 ,,197.31,109.49,152.38,109.19,168.01,104.76,207.08,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.21,18.73,6.71,0.00,0.00 ,,195.36,109.41,166.06,109.23,164.10,105.49,205.13,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,18.82,0.00,0.00,0.00 ,,203.17,109.93,164.10,109.19,168.01,104.91,210.99,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,184.21,17.92,0.57,0.00,0.00 ,,201.22,109.60,195.36,109.19,156.29,104.73,203.17,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.21,16.53,3.76,0.00,0.00 ,,195.36,109.38,171.92,109.23,158.24,105.27,203.17,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.21,15.30,6.30,0.00,0.00 ,,193.41,110.15,158.24,109.16,164.10,105.02,205.13,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,10.80,0.90,0.00,0.00 ,,209.04,109.67,193.41,109.19,173.87,104.69,205.13,105.68,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.70,184.21,7.28,0.00,0.00,0.00 ,,201.22,109.45,179.73,109.19,156.29,104.98,203.17,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.29,10.88,1.88,0.00,0.00 ,,207.08,109.41,166.06,109.19,168.01,104.91,207.08,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.70,184.21,12.84,6.46,0.00,0.00 ,,195.36,109.89,171.92,109.23,169.96,104.69,205.13,105.60,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,19.80,6.71,0.00,0.00 ,,197.31,109.49,203.17,109.27,168.01,104.87,205.13,105.68,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,19.22,9.49,0.00,0.00 ,,203.17,109.49,177.78,109.16,171.92,105.09,210.99,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,19.39,9.00,0.00,0.00 ,,205.13,110.15,173.87,109.27,144.57,104.91,207.08,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.79,184.29,19.47,6.14,0.00,0.00 ,,209.04,109.74,166.06,109.19,169.96,104.65,207.08,105.71,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.000, ,186.70,184.29,19.55,7.36,0.00,0.00 ,,197.31,109.38,203.17,109.27,164.10,105.20,207.08,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.79,184.21,19.47,9.41,0.00,0.00 ,,201.22,109.34,171.92,109.19,168.01,104.84,207.08,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.29,19.31,9.74,0.00,0.00 ,,210.99,109.96,160.20,109.19,158.24,104.91,207.08,105.68,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.029,0.000, ,186.79,184.45,19.63,6.87,0.00,0.00 ,,205.13,109.56,173.87,109.23,177.78,105.35,205.13,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.007, ,186.79,184.29,19.96,7.53,0.00,0.00 ,,201.22,109.45,199.27,109.23,162.15,105.05,207.08,105.68,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.87,184.37,19.63,9.16,0.00,0.00 ,,201.22,110.29,171.92,109.16,166.06,104.69,207.08,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.45,19.72,10.23,0.00,0.00 ,,195.36,109.60,171.92,109.27,162.15,104.47,212.94,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.95,184.37,19.39,7.04,0.00,0.00 ,,203.17,109.45,152.38,109.12,164.10,105.38,207.08,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,20.04,6.54,0.00,0.00 ,,209.04,109.45,193.41,109.19,175.82,104.95,212.94,105.71,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.37,19.63,7.44,0.00,0.00 ,,197.31,109.71,177.78,109.16,166.06,104.51,207.08,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.54,19.63,9.65,0.00,0.00 ,,205.13,109.67,173.87,109.23,158.24,105.53,212.94,105.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.21,19.80,9.90,0.00,0.00 ,,195.36,109.41,158.24,109.16,185.59,104.65,210.99,105.68,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.45,19.88,8.92,0.00,0.00 ,,201.22,110.22,209.04,109.23,154.33,104.84,212.94,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.29,19.55,5.97,0.00,0.00 ,,197.31,109.56,158.24,109.16,183.64,105.35,212.94,105.68,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,19.39,6.95,0.00,0.00 ,,209.04,109.45,158.24,109.08,162.15,105.05,207.08,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.37,19.06,8.67,0.00,0.00 ,,195.36,109.41,173.87,109.16,173.87,104.51,210.99,105.68,31.26,0.00,169.96,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.79,184.37,19.06,9.74,0.00,0.00 ,,199.27,109.85,185.59,109.19,185.59,105.42,210.99,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.37,18.82,5.81,0.00,0.00 ,,203.17,109.49,171.92,109.19,168.01,104.95,210.99,105.64,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,19.14,7.36,0.00,0.00 ,,203.17,109.45,164.10,109.19,166.06,104.69,210.99,105.64,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.029,0.000, ,186.87,184.29,19.22,9.74,0.00,0.00 ,,197.31,110.26,160.20,109.19,164.10,105.35,210.99,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,19.22,7.61,0.00,0.00 ,,203.17,109.63,199.27,109.19,175.82,104.98,207.08,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.95,184.45,19.47,5.89,0.00,0.00 ,,201.22,109.52,171.92,109.12,179.73,104.80,210.99,105.75,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.95,184.45,19.63,7.53,0.00,0.00 ,,195.36,109.34,171.92,109.23,175.82,104.43,205.13,105.64,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.95,184.45,19.55,8.59,0.00,0.00 ,,205.13,110.07,158.24,109.12,164.10,105.24,210.99,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.29,19.47,9.74,0.00,0.00 ,,201.22,109.52,207.08,109.19,173.87,104.69,210.99,105.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.29,19.31,9.24,0.00,0.00 ,,203.17,109.49,173.87,109.16,162.15,104.62,210.99,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.54,19.22,5.15,0.00,0.00 ,,191.45,109.93,173.87,109.23,158.24,105.42,210.99,105.60,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.45,19.22,8.18,0.00,0.00 ,,209.04,109.82,158.24,109.08,175.82,104.80,207.08,105.68,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.54,18.98,9.49,0.00,0.00 ,,197.31,109.45,199.27,109.27,156.29,104.62,207.08,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.21,18.57,4.74,0.00,0.00 ,,207.08,109.41,166.06,109.19,166.06,105.60,210.99,105.68,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.007,0.000, ,186.95,184.45,17.59,7.85,0.00,0.00 ,,199.27,109.89,166.06,109.12,162.15,104.91,209.04,105.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.45,17.83,8.92,0.00,0.00 ,,197.31,109.49,166.06,109.12,168.01,104.73,209.04,105.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.45,18.49,5.64,0.00,0.00 ,,203.17,109.45,191.45,109.16,158.24,105.13,212.94,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,184.54,17.51,7.53,0.00,0.00 ,,201.22,109.45,173.87,109.16,181.68,104.95,209.04,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.03,184.45,18.65,5.32,0.00,0.00 ,,203.17,109.71,166.06,109.12,160.20,104.69,207.08,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,13.91,7.28,0.00,0.00 ,,203.17,109.49,205.13,109.08,173.87,104.69,209.04,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.03,184.54,9.65,5.81,0.00,0.00 ,,191.45,109.19,195.36,109.16,158.24,105.13,210.99,105.64,95.73,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.03,184.37,17.83,6.14,0.00,0.00 ,,197.31,109.89,162.15,109.05,185.59,104.65,209.04,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.62,19.06,7.77,0.00,0.00 ,,209.04,109.56,160.20,109.16,168.01,104.80,210.99,105.68,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.54,19.06,7.04,0.00,0.00 ,,195.36,109.27,209.04,109.16,164.10,105.13,203.17,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.62,17.83,2.45,0.00,0.00 ,,203.17,110.11,187.55,109.16,162.15,104.95,207.08,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.54,15.22,8.26,0.00,0.00 ,,189.50,109.63,158.24,109.01,175.82,104.47,205.13,105.64,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.37,13.25,4.74,0.00,0.00 ,,201.22,109.41,179.73,109.16,152.38,105.27,209.04,105.60,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.022, ,187.11,184.37,11.04,1.96,0.00,0.00 ,,195.36,109.19,199.27,109.05,181.68,104.62,210.99,105.60,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.62,8.43,3.35,0.00,0.00 ,,212.94,110.04,177.78,109.01,179.73,104.47,205.13,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.54,10.14,6.22,0.00,0.00 ,,193.41,109.41,191.45,109.08,156.29,105.09,209.04,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.62,11.21,4.17,0.00,0.00 ,,207.08,109.38,162.15,109.08,175.82,104.84,210.99,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,187.03,184.70,15.38,4.09,0.00,0.00 ,,197.31,110.04,214.90,109.12,166.06,104.58,205.13,105.60,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.54,15.05,0.00,0.00,0.00 ,,195.36,109.49,179.73,109.05,169.96,104.58,209.04,105.57,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.70,18.90,0.00,0.00,0.00 ,,201.22,109.34,164.10,109.08,158.24,105.09,209.04,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.45,18.32,0.00,0.00,0.00 ,,201.22,109.30,164.10,109.05,168.01,104.47,209.04,105.57,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.62,18.73,5.07,0.00,0.00 ,,191.45,110.00,183.64,109.05,168.01,104.51,209.04,105.60,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.029,0.000, ,187.03,184.45,1.39,0.00,0.00,0.00 ,,195.36,109.45,193.41,109.12,164.10,105.20,205.13,105.57,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,197.31,109.38,166.06,109.08,150.43,104.80,209.04,105.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,197.31,109.82,171.92,109.08,175.82,104.47,205.13,105.57,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,201.22,109.71,195.36,109.01,166.06,105.49,209.04,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,189.50,109.30,191.45,109.12,162.15,104.91,212.94,105.57,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.41,164.10,109.01,181.68,104.58,209.04,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,189.50,110.11,177.78,109.08,156.29,104.73,209.04,105.53,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.60,195.36,109.05,187.55,105.05,212.94,105.64,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,193.41,109.38,193.41,109.08,168.01,104.58,209.04,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,185.59,109.30,171.92,109.12,156.29,104.80,209.04,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,197.31,109.85,158.24,109.08,150.43,105.02,210.99,105.60,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.52,209.04,109.05,187.55,104.69,212.94,105.64,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,191.45,109.19,191.45,109.12,168.01,104.51,209.04,105.49,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,199.27,109.96,162.15,108.97,156.29,105.35,210.99,105.64,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,189.50,109.52,187.55,109.08,173.87,104.58,210.99,105.53,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,195.36,109.34,205.13,109.01,166.06,104.65,209.04,105.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,195.36,109.30,179.73,109.08,177.78,105.42,210.99,105.64,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,203.17,110.00,164.10,109.05,169.96,104.80,205.13,105.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,197.31,109.45,173.87,109.08,156.29,104.69,210.99,105.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,187.28,184.70,0.00,0.00,0.00,0.00 ,,201.22,109.34,199.27,109.05,169.96,104.76,209.04,105.57,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,191.45,109.93,185.59,109.05,162.15,104.91,210.99,105.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,193.41,109.52,166.06,108.94,173.87,104.54,205.13,105.53,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,184.78,0.00,0.00,0.00,0.00 ,,207.08,109.34,164.10,109.01,154.33,105.09,210.99,105.57,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,195.36,109.23,212.94,109.01,175.82,104.73,210.99,105.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,199.27,109.78,173.87,109.01,166.06,104.65,209.04,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,195.36,109.34,183.64,109.05,166.06,104.40,205.13,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,201.22,109.27,171.92,109.01,150.43,105.13,212.94,105.53,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,195.36,110.00,205.13,109.01,169.96,104.62,210.99,105.53,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,201.22,109.52,171.92,109.01,166.06,104.47,205.13,105.53,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,195.36,109.30,177.78,109.01,164.10,105.13,209.04,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,201.22,109.23,169.96,108.94,166.06,104.62,209.04,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.000,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,199.27,109.89,205.13,109.01,166.06,104.51,212.94,105.57,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,195.36,109.34,177.78,108.90,177.78,104.98,205.13,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,195.36,109.27,173.87,109.01,162.15,104.73,209.04,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,191.45,109.85,173.87,109.01,150.43,104.58,209.04,105.53,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,203.17,109.45,201.22,108.90,169.96,105.24,209.04,105.57,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,195.36,109.23,185.59,109.01,169.96,104.69,205.13,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.28,184.78,0.00,0.00,0.00,0.00 ,,207.08,109.19,169.96,108.94,169.96,104.62,210.99,105.57,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,195.36,109.78,177.78,108.94,173.87,104.07,209.04,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,193.41,109.38,199.27,109.08,168.01,105.09,209.04,105.53,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,195.36,109.19,177.78,109.05,162.15,104.58,205.13,105.46,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,187.11,184.95,0.00,0.00,0.00,0.00 ,,199.27,109.96,171.92,108.90,175.82,104.62,205.13,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,184.62,0.00,0.00,0.00,0.00 ,,193.41,109.27,201.22,109.05,168.01,104.91,212.94,105.53,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,201.22,109.38,179.73,108.90,169.96,104.76,210.99,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,183.64,109.93,187.55,109.08,173.87,104.32,205.13,105.42,0.00,0.00,169.96,0.00,
0.015,0.000,0.007,0.000,0.022,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,197.31,109.49,164.10,108.94,169.96,105.38,199.27,105.49,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.000, ,186.95,184.54,0.49,0.25,0.41,0.33 ,,193.41,109.19,214.90,108.94,160.20,104.80,209.04,105.49,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,187.11,184.70,0.57,0.49,0.98,0.41 ,,203.17,109.23,177.78,108.86,173.87,104.32,203.17,105.46,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.70,0.90,0.82,1.31,0.90 ,,181.68,109.71,185.59,108.94,156.29,105.05,205.13,105.49,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.62,0.49,0.25,1.55,0.33 ,,189.50,109.30,158.24,108.90,175.82,104.84,205.13,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.86,0.82,0.49,1.15,0.33 ,,193.41,109.16,209.04,108.94,160.20,104.51,205.13,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.20,184.78,0.98,0.90,1.23,0.74 ,,191.45,109.96,177.78,108.90,168.01,104.91,203.17,105.46,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,187.03,184.54,1.06,0.82,1.47,0.90 ,,195.36,109.60,166.06,108.94,162.15,104.62,209.04,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.20,184.70,0.90,0.74,1.64,0.90 ,,191.45,109.19,166.06,109.05,162.15,104.43,203.17,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.11,184.62,0.82,0.49,1.72,0.74 ,,191.45,109.19,197.31,108.90,171.92,104.40,203.17,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.62,1.06,0.90,1.31,0.90 ,,189.50,109.67,177.78,108.97,164.10,105.09,205.13,105.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.62,0.90,0.74,1.72,0.82 ,,201.22,109.34,166.06,108.86,179.73,104.47,203.17,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.54,0.90,0.74,1.64,0.82 ,,199.27,109.27,175.82,108.90,160.20,104.32,199.27,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.62,0.74,0.57,1.64,0.41 ,,193.41,109.30,201.22,108.83,169.96,105.13,203.17,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.029,0.000, ,187.03,184.62,1.06,0.98,1.15,0.82 ,,201.22,109.60,179.73,109.01,168.01,104.98,203.17,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.62,0.65,0.57,1.64,0.74 ,,195.36,109.19,158.24,108.79,179.73,104.43,199.27,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.03,184.62,0.82,0.74,1.55,0.57 ,,199.27,109.16,177.78,108.90,150.43,105.31,203.17,105.46,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.03,184.54,0.65,0.57,1.39,0.41 ,,197.31,109.85,193.41,108.83,179.73,104.62,199.27,105.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.007, ,187.03,184.54,0.41,0.25,1.23,0.08 ,,197.31,109.38,183.64,108.90,166.06,104.32,199.27,105.42,62.52,0.00,0.00,0.00,
