SAP ID,109004171231,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.78,0.33,0.16,0.98,0.16 ,,191.45,109.16,177.78,108.94,150.43,105.24,203.17,105.42,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.45,0.00,0.08,0.90,0.00 ,,197.31,109.89,164.10,108.83,179.73,104.65,205.13,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.45,0.08,0.25,0.82,0.16 ,,195.36,109.27,218.80,108.90,154.33,104.47,199.27,105.46,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.70,0.08,0.00,0.82,0.00 ,,207.08,109.27,179.73,108.79,169.96,105.02,203.17,105.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.62,0.57,0.57,0.57,0.41 ,,193.41,109.19,179.73,108.90,171.92,104.54,199.27,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.62,0.74,0.57,1.47,0.57 ,,189.50,109.71,166.06,108.86,162.15,104.65,203.17,105.46,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,186.87,184.37,0.57,0.41,1.23,0.25 ,,199.27,109.27,205.13,108.90,152.38,104.47,203.17,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.45,0.41,0.33,1.15,0.33 ,,201.22,109.19,166.06,108.83,177.78,105.09,203.17,105.49,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,187.03,184.54,0.74,0.65,1.23,0.74 ,,193.41,109.38,185.59,108.90,160.20,104.47,199.27,105.38,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.54,0.74,0.57,1.47,0.49 ,,197.31,109.67,162.15,108.75,160.20,104.47,203.17,105.53,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.03,184.62,0.16,0.08,1.39,0.00 ,,181.68,109.19,205.13,108.90,164.10,104.98,199.27,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.54,0.49,0.25,0.65,0.33 ,,195.36,109.19,164.10,108.79,169.96,104.87,197.31,105.42,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.95,184.45,0.00,0.00,1.06,0.00 ,,195.36,109.85,177.78,108.90,160.20,104.54,205.13,105.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.37,0.00,0.00,0.65,0.00 ,,201.22,109.38,166.06,108.79,177.78,104.25,199.27,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,186.95,184.45,0.00,0.00,0.57,0.00 ,,193.41,109.08,201.22,108.83,158.24,105.02,203.17,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.45,0.00,0.00,0.49,0.00 ,,199.27,109.19,164.10,108.79,187.55,104.43,205.13,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.95,184.45,0.00,0.00,0.57,0.00 ,,183.64,109.52,179.73,108.90,168.01,104.47,203.17,105.46,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.25,0.00 ,,191.45,109.19,187.55,108.83,173.87,104.98,197.31,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.95,184.54,0.00,0.00,0.08,0.00 ,,199.27,109.16,175.82,108.86,160.20,104.58,205.13,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.29,0.00,0.00,0.00,0.00 ,,197.31,109.96,171.92,108.83,171.92,104.32,203.17,105.49,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.45,0.00,0.00,0.00,0.00 ,,193.41,109.41,166.06,108.94,175.82,104.95,205.13,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,193.41,109.16,209.04,108.86,171.92,104.54,205.13,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,195.36,109.49,185.59,108.83,166.06,104.51,199.27,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,201.22,109.49,171.92,108.90,168.01,105.09,197.31,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,195.36,109.23,171.92,108.83,173.87,104.54,201.22,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,195.36,109.05,205.13,108.86,179.73,104.62,203.17,105.46,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,197.31,110.04,185.59,108.83,166.06,104.21,199.27,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,193.41,109.27,177.78,109.01,156.29,104.95,199.27,105.46,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,209.04,109.23,156.29,108.79,179.73,104.47,203.17,105.49,93.77,0.00,0.00,0.00,
0.007,0.000,0.007,0.015,0.029,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,209.04,109.30,218.80,108.90,146.52,104.51,197.31,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,189.50,109.60,191.45,109.01,166.06,104.73,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,203.17,109.34,154.33,108.75,156.29,104.76,203.17,105.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,195.36,109.12,177.78,108.86,185.59,104.32,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,199.27,109.82,205.13,108.83,152.38,105.16,205.13,105.49,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.044,0.000, ,186.87,184.54,0.00,0.00,0.00,0.00 ,,210.99,109.41,177.78,108.75,166.06,104.47,197.31,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,195.36,109.16,183.64,108.86,156.29,104.43,205.13,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,199.27,109.08,171.92,108.86,160.20,104.32,203.17,105.35,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,203.17,109.60,210.99,108.79,175.82,104.91,205.13,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,201.22,109.12,187.55,108.83,160.20,104.43,199.27,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.29,0.00,0.00,0.00,0.00 ,,209.04,109.12,162.15,108.72,162.15,104.54,203.17,105.46,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,187.55,109.82,177.78,108.86,175.82,104.73,205.13,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.044,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.41,193.41,108.83,156.29,104.54,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.08,175.82,108.90,166.06,104.62,203.17,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,209.04,109.16,164.10,108.75,173.87,105.05,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.67,177.78,108.83,162.15,104.65,203.17,105.42,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.007,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,207.08,109.30,193.41,108.75,185.59,104.32,199.27,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,195.36,109.08,187.55,108.83,152.38,105.13,199.27,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,186.62,184.21,0.00,0.00,0.00,0.00 ,,191.45,109.67,158.24,108.79,179.73,104.65,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.79,184.05,0.00,0.00,0.00,0.00 ,,203.17,109.38,162.15,108.79,168.01,104.47,209.04,105.49,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.21,0.00,0.00,0.00,0.00 ,,203.17,109.12,205.13,108.79,171.92,104.18,199.27,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,195.36,109.08,179.73,108.83,168.01,105.05,203.17,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,203.17,109.78,164.10,108.83,171.92,104.47,197.31,105.42,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.007,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,193.41,109.23,175.82,108.83,168.01,104.43,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,203.17,109.16,185.59,108.79,169.96,104.91,199.27,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,199.27,109.23,175.82,108.72,173.87,104.36,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,201.22,109.56,171.92,108.83,160.20,104.36,205.13,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.16,185.59,108.75,169.96,105.13,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,195.36,109.05,179.73,108.83,160.20,104.65,201.22,105.35,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.29,0.00,3.35,0.00,0.00 ,,205.13,109.85,162.15,108.75,175.82,104.54,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.007, ,186.79,184.21,0.00,1.47,0.00,0.00 ,,209.04,109.38,169.96,108.83,173.87,104.36,203.17,105.49,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.08,212.94,108.83,156.29,104.62,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.08,175.82,108.79,171.92,104.54,209.04,105.46,93.77,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.029,0.000, ,186.87,184.37,0.00,3.68,0.00,0.00 ,,201.22,109.63,164.10,108.79,173.87,104.43,197.31,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.21,12.93,1.64,0.00,0.00 ,,195.36,109.08,164.10,108.83,162.15,104.91,209.04,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.79,184.13,14.56,0.90,0.00,0.00 ,,207.08,109.23,191.45,108.75,173.87,104.40,203.17,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.13,17.42,0.98,0.00,0.00 ,,199.27,110.04,193.41,108.86,148.47,104.47,205.13,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.29,18.98,0.00,0.00,0.00 ,,185.59,109.19,175.82,108.86,162.15,104.54,205.13,105.38,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.13,19.14,4.74,0.00,0.00 ,,209.04,109.19,146.52,108.72,166.06,104.65,205.13,105.42,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,186.87,184.21,17.10,0.00,0.00,0.00 ,,193.41,109.05,214.90,108.83,185.59,104.25,203.17,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,186.70,184.29,16.12,0.00,0.00,0.00 ,,203.17,109.52,169.96,108.75,150.43,105.24,209.04,105.46,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.70,184.13,15.13,0.00,0.00,0.00 ,,203.17,109.16,175.82,108.75,187.55,104.62,203.17,105.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,184.13,15.46,5.24,0.00,0.00 ,,209.04,109.12,169.96,108.79,162.15,104.36,209.04,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.70,184.13,11.94,5.32,0.00,0.00 ,,195.36,109.74,189.50,108.79,156.29,105.13,205.13,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.70,184.21,7.53,4.09,0.00,0.00 ,,201.22,109.23,185.59,108.79,168.01,104.62,209.04,105.35,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,186.70,184.13,9.41,4.66,0.00,0.00 ,,201.22,109.08,166.06,108.79,156.29,104.47,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.015, ,186.70,184.21,10.96,0.00,0.00,0.00 ,,201.22,109.05,162.15,108.75,164.10,104.84,205.13,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.70,184.29,13.58,1.39,0.00,0.00 ,,201.22,109.45,199.27,108.75,168.01,104.65,199.27,105.42,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.79,184.29,17.26,4.50,0.00,0.00 ,,201.22,109.16,179.73,108.75,154.33,104.36,205.13,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.21,18.65,4.83,0.00,0.00 ,,205.13,109.08,168.01,108.72,162.15,104.51,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.29,18.65,0.00,0.00,0.00 ,,203.17,109.63,164.10,108.79,168.01,104.65,199.27,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,184.29,18.73,6.87,0.00,0.00 ,,197.31,109.45,201.22,108.72,168.01,104.36,209.04,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.21,19.72,8.75,0.00,0.00 ,,201.22,109.12,183.64,108.75,160.20,104.36,205.13,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,19.55,5.48,0.00,0.00 ,,201.22,109.12,168.01,108.75,156.29,105.16,209.04,105.49,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.21,19.39,8.43,0.00,0.00 ,,203.17,109.63,166.06,108.79,173.87,104.47,209.04,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,19.63,10.06,0.00,0.00 ,,203.17,109.23,201.22,108.79,173.87,104.29,209.04,105.35,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,19.55,8.34,0.00,0.00 ,,199.27,109.01,191.45,108.79,152.38,105.13,205.13,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.45,19.63,5.97,0.00,0.00 ,,191.45,109.71,168.01,108.72,166.06,104.58,205.13,105.49,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,186.79,184.37,19.72,7.69,0.00,0.00 ,,203.17,109.45,175.82,108.79,162.15,104.40,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.29,19.63,9.65,0.00,0.00 ,,207.08,109.27,199.27,108.72,181.68,104.80,210.99,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,186.87,184.37,19.55,10.23,0.00,0.00 ,,212.94,109.12,183.64,108.79,168.01,104.58,209.04,105.42,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,186.87,184.37,19.96,9.24,0.00,0.00 ,,195.36,109.63,175.82,108.79,171.92,104.32,209.04,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.54,19.80,7.53,0.00,0.00 ,,207.08,109.19,162.15,108.79,154.33,104.43,210.99,105.46,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.29,19.55,6.79,0.00,0.00 ,,199.27,109.12,207.08,108.75,169.96,104.69,203.17,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.87,184.37,19.63,8.10,0.00,0.00 ,,199.27,108.94,175.82,108.83,169.96,104.62,210.99,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.79,184.45,19.55,9.74,0.00,0.00 ,,209.04,109.60,158.24,108.68,173.87,104.21,205.13,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.37,19.63,9.90,0.00,0.00 ,,195.36,109.27,175.82,108.90,156.29,104.95,210.99,105.46,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.007, ,187.03,184.29,19.55,7.53,0.00,0.00 ,,193.41,108.94,207.08,108.75,168.01,104.32,209.04,105.31,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,186.87,184.45,19.55,5.81,0.00,0.00 ,,207.08,109.89,177.78,108.79,173.87,104.54,214.90,105.42,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.21,19.22,8.67,0.00,0.00 ,,195.36,109.23,177.78,108.83,173.87,104.65,205.13,105.38,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.37,19.63,10.14,0.00,0.00 ,,207.08,109.08,156.29,108.79,160.20,104.47,209.04,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,18.82,5.89,0.00,0.00 ,,193.41,109.05,207.08,108.75,179.73,104.36,203.17,105.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.37,18.82,7.53,0.00,0.00 ,,207.08,109.45,175.82,108.79,162.15,104.87,210.99,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,18.73,9.49,0.00,0.00 ,,195.36,109.08,179.73,108.72,160.20,104.58,209.04,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,18.98,7.61,0.00,0.00 ,,207.08,109.05,154.33,108.72,171.92,104.32,210.99,105.38,93.77,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,19.31,6.54,0.00,0.00 ,,197.31,109.89,199.27,108.72,169.96,105.05,209.04,105.31,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.029,0.000, ,186.87,184.37,19.63,9.57,0.00,0.00 ,,195.36,109.30,169.96,108.79,181.68,104.73,210.99,105.31,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.62,19.47,9.16,0.00,0.00 ,,201.22,109.08,164.10,108.79,168.01,104.51,209.04,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,186.95,184.37,19.22,5.73,0.00,0.00 ,,201.22,109.16,164.10,108.72,177.78,104.36,210.99,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.54,19.63,7.94,0.00,0.00 ,,201.22,109.45,205.13,108.75,168.01,104.87,209.04,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,19.22,9.74,0.00,0.00 ,,199.27,109.01,175.82,108.75,173.87,104.36,210.99,105.35,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,187.03,184.37,19.39,9.57,0.00,0.00 ,,203.17,109.12,162.15,108.68,171.92,104.51,205.13,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.45,18.90,7.12,0.00,0.00 ,,197.31,109.71,175.82,108.79,154.33,105.09,205.13,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.37,18.82,6.14,0.00,0.00 ,,207.08,109.19,191.45,108.64,173.87,104.51,210.99,105.46,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.87,184.45,18.98,9.24,0.00,0.00 ,,209.04,109.08,183.64,108.68,168.01,104.10,210.99,105.35,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,184.54,18.32,8.51,0.00,0.00 ,,197.31,108.94,158.24,108.61,193.41,105.02,209.04,105.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.45,14.64,5.81,0.00,0.00 ,,203.17,109.45,183.64,108.83,154.33,104.65,209.04,105.31,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.37,9.00,8.84,0.00,0.00 ,,203.17,109.19,179.73,108.68,185.59,104.43,214.90,105.42,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,18.90,7.77,0.00,0.00 ,,193.41,108.90,179.73,108.68,160.20,104.54,209.04,105.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,17.75,5.81,0.00,0.00 ,,203.17,109.89,169.96,108.68,169.96,104.80,210.99,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.45,10.47,6.46,0.00,0.00 ,,207.08,109.30,171.92,108.64,171.92,104.10,214.90,105.38,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,13.09,6.14,0.00,0.00 ,,195.36,109.05,199.27,108.72,158.24,104.14,205.13,105.31,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.007,0.015,0.000, ,187.03,184.62,19.22,7.04,0.00,0.00 ,,199.27,108.94,171.92,108.68,177.78,104.95,214.90,105.38,126.98,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.45,19.55,5.56,0.00,0.00 ,,203.17,109.49,169.96,108.64,173.87,104.21,201.22,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,184.45,18.73,3.60,0.00,0.00 ,,201.22,109.05,201.22,108.72,162.15,104.32,210.99,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.62,19.14,7.20,0.00,0.00 ,,205.13,109.08,181.68,108.61,181.68,104.95,205.13,105.31,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.62,17.51,2.37,0.00,0.00 ,,203.17,109.71,177.78,108.68,156.29,104.65,214.90,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.95,184.54,16.61,8.34,0.00,0.00 ,,191.45,109.05,171.92,108.64,173.87,104.21,203.17,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.03,184.54,11.94,7.53,0.00,0.00 ,,207.08,109.12,205.13,108.68,158.24,104.98,203.17,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.037,0.000, ,187.11,184.54,11.37,7.44,0.00,0.00 ,,193.41,109.38,181.68,108.61,171.92,104.36,203.17,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,7.77,4.66,0.00,0.00 ,,201.22,109.34,158.24,108.68,154.33,104.43,209.04,105.38,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.03,184.54,11.70,5.40,0.00,0.00 ,,193.41,109.05,168.01,108.68,183.64,104.14,205.13,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.015, ,186.95,184.54,11.21,7.36,0.00,0.00 ,,205.13,109.05,210.99,108.72,179.73,104.69,209.04,105.31,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.70,16.53,0.00,0.00,0.00 ,,195.36,109.74,193.41,108.68,156.29,104.47,203.17,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,16.12,1.80,0.00,0.00 ,,207.08,109.23,158.24,108.61,177.78,104.32,209.04,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.37,18.90,0.00,0.00,0.00 ,,199.27,109.01,171.92,108.68,169.96,104.87,205.13,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.62,19.14,2.70,0.00,0.00 ,,197.31,108.90,185.59,108.61,179.73,104.47,210.99,105.35,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.45,13.33,0.00,0.00,0.00 ,,195.36,109.49,169.96,108.64,173.87,104.10,209.04,105.31,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.62,6.63,0.00,0.00,0.00 ,,201.22,109.12,169.96,108.68,164.10,104.95,205.13,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.54,0.00,0.00,0.00,0.00 ,,195.36,109.01,169.96,108.61,160.20,104.43,209.04,105.31,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,197.31,109.63,193.41,108.64,171.92,104.14,205.13,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,195.36,109.34,171.92,108.68,177.78,104.95,205.13,105.38,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,191.45,108.90,168.01,108.72,173.87,104.54,205.13,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,201.22,108.97,181.68,108.57,166.06,104.36,210.99,105.35,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,195.36,109.38,197.31,108.68,185.59,104.73,214.90,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.007,0.000, ,187.11,184.45,0.00,0.00,0.00,0.00 ,,201.22,109.16,164.10,108.57,191.45,104.32,210.99,105.31,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,185.59,108.83,175.82,108.72,162.15,104.36,210.99,105.27,62.52,0.00,0.00,0.00,
0.015,0.000,0.015,0.000,0.029,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,197.31,109.78,156.29,108.64,171.92,104.32,210.99,105.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,193.41,109.19,218.80,108.72,166.06,104.62,209.04,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,197.31,108.90,175.82,108.64,169.96,104.58,216.85,105.31,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.20,184.54,0.00,0.00,0.00,0.00 ,,199.27,108.94,168.01,108.57,168.01,104.10,214.90,105.31,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,193.41,109.49,175.82,108.64,175.82,104.76,205.13,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,191.45,109.01,199.27,108.64,160.20,104.32,209.04,105.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,205.13,109.08,171.92,108.57,177.78,104.36,209.04,105.31,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,189.50,109.56,185.59,108.68,166.06,104.43,203.17,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,207.08,109.16,156.29,108.50,156.29,104.80,209.04,105.31,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,193.41,108.94,212.94,108.61,158.24,104.14,210.99,105.27,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,197.31,108.90,171.92,108.61,179.73,104.21,205.13,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,199.27,109.23,171.92,108.64,166.06,104.73,210.99,105.27,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,199.27,109.01,193.41,108.61,168.01,104.43,209.04,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,199.27,108.90,193.41,108.61,164.10,104.18,209.04,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,195.36,109.60,169.96,108.53,179.73,104.58,210.99,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,199.27,109.12,171.92,108.53,160.20,104.32,210.99,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,193.41,108.90,210.99,108.64,162.15,104.43,205.13,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,201.22,109.41,183.64,108.57,164.10,104.80,210.99,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,187.11,184.54,0.00,0.00,0.00,0.00 ,,201.22,109.12,181.68,108.57,168.01,104.36,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,193.41,108.94,173.87,108.46,171.92,104.18,209.04,105.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,199.27,108.90,216.85,108.57,164.10,104.07,203.17,105.24,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,195.36,109.49,193.41,108.57,162.15,104.84,205.13,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,199.27,109.08,177.78,108.50,166.06,104.36,205.13,105.27,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.037,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,201.22,108.86,171.92,108.57,173.87,104.36,209.04,105.24,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,193.41,109.05,210.99,108.53,156.29,104.73,209.04,105.27,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,193.41,109.30,183.64,108.61,171.92,104.25,203.17,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,193.41,109.01,175.82,108.61,164.10,104.10,203.17,105.27,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,199.27,108.83,164.10,108.57,175.82,104.87,209.04,105.31,31.26,0.00,0.00,0.00,
0.007,0.000,0.015,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,207.08,109.34,210.99,108.50,183.64,104.21,205.13,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.007,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,199.27,109.01,191.45,108.61,152.38,104.10,205.13,105.24,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,201.22,108.94,175.82,108.57,175.82,104.95,214.90,105.31,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,187.55,109.52,177.78,108.57,177.78,104.40,207.08,105.16,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.28,184.70,0.00,0.00,0.00,0.00 ,,207.08,109.30,207.08,108.57,173.87,104.47,210.99,105.27,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,187.03,184.62,0.00,0.00,0.00,0.00 ,,201.22,108.94,183.64,108.53,169.96,104.76,214.90,105.27,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.015,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,195.36,108.97,181.68,108.57,181.68,104.32,207.08,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,181.68,109.67,168.01,108.61,160.20,103.99,205.13,105.24,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.03,184.54,0.65,0.41,0.00,0.25 ,,199.27,109.19,197.31,108.50,181.68,104.40,203.17,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.03,184.70,0.74,0.57,1.06,0.57 ,,187.55,108.83,189.50,108.57,150.43,104.65,207.08,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.044,0.000, ,187.03,184.62,0.65,0.41,1.31,0.57 ,,207.08,108.94,160.20,108.50,177.78,104.18,209.04,105.24,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.62,0.65,0.49,1.15,0.57 ,,203.17,109.41,183.64,108.53,154.33,104.10,205.13,105.27,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.62,0.74,0.49,1.31,0.65 ,,179.73,108.83,203.17,108.50,185.59,104.43,201.22,105.20,0.00,0.00,169.96,0.00,
0.000,0.000,0.007,0.007,0.037,0.000, ,187.03,184.54,1.06,0.90,1.31,0.90 ,,199.27,108.83,185.59,108.57,152.38,104.47,203.17,105.16,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.11,184.62,0.57,0.57,1.64,0.65 ,,197.31,109.67,156.29,108.50,179.73,104.14,205.13,105.24,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,0.74,0.65,1.47,0.82 ,,199.27,109.05,175.82,108.50,158.24,104.95,205.13,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.54,0.98,0.82,1.47,0.74 ,,201.22,108.83,195.36,108.50,168.01,104.25,195.36,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.62,1.39,0.98,1.55,1.31 ,,191.45,108.79,183.64,108.50,160.20,104.07,207.08,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.62,0.90,0.74,1.88,0.74 ,,195.36,109.41,168.01,108.50,156.29,104.65,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,186.95,184.45,0.74,0.33,1.55,0.33 ,,197.31,108.94,171.92,108.53,166.06,104.18,207.08,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,187.03,184.62,0.98,0.90,1.15,1.06 ,,201.22,108.75,195.36,108.50,168.01,104.21,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.54,0.90,0.82,1.64,0.90 ,,195.36,109.63,177.78,108.42,166.06,104.69,207.08,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.62,0.82,0.57,1.72,0.57 ,,187.55,108.97,175.82,108.50,166.06,104.47,203.17,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.54,0.49,0.33,1.39,0.33 ,,191.45,108.79,177.78,108.42,171.92,104.10,203.17,105.16,31.26,0.00,0.00,0.00,
0.022,0.000,0.000,0.000,0.022,0.000, ,186.87,184.54,0.90,0.65,1.15,0.57 ,,199.27,108.90,185.59,108.53,171.92,104.36,203.17,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.79,184.54,0.74,0.57,1.39,0.49 ,,193.41,109.23,168.01,108.42,168.01,104.25,201.22,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.95,184.54,0.25,0.00,1.47,0.00 ,,201.22,108.94,177.78,108.57,156.29,104.36,205.13,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.62,0.00,0.00,0.74,0.00 ,,185.59,108.79,175.82,108.50,173.87,104.07,201.22,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.45,0.16,0.08,0.65,0.08 ,,191.45,109.67,185.59,108.46,144.57,104.73,205.13,105.24,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.62,0.16,0.16,0.82,0.16 ,,193.41,109.01,171.92,108.50,191.45,104.36,203.17,105.16,0.00,0.00,177.78,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,187.03,184.54,0.33,0.00,0.90,0.16 ,,207.08,108.90,160.20,108.42,185.59,104.07,205.13,105.24,0.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.000,0.022,0.000, ,187.03,184.37,1.15,1.06,0.82,1.06 ,,193.41,108.68,210.99,108.53,156.29,104.80,197.31,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.62,0.41,0.33,1.80,0.33 ,,195.36,109.49,175.82,108.42,181.68,104.32,209.04,105.24,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.54,0.41,0.16,1.23,0.16 ,,187.55,108.90,177.78,108.50,160.20,104.10,197.31,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.007, ,187.03,184.37,0.65,0.57,0.90,0.41 ,,193.41,108.79,162.15,108.50,173.87,104.80,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.95,184.62,0.98,0.90,1.31,0.90 ,,197.31,109.60,209.04,108.42,171.92,104.10,207.08,105.20,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.62,0.41,0.41,1.72,0.16 ,,195.36,109.05,191.45,108.46,177.78,104.10,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.87,184.37,0.00,0.00,1.15,0.00 ,,193.41,108.75,164.10,108.46,160.20,104.03,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.45,0.00,0.16,0.49,0.00 ,,197.31,108.86,164.10,108.39,179.73,104.47,203.17,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.45,0.33,0.16,0.82,0.08 ,,187.55,109.19,205.13,108.53,169.96,103.96,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,184.54,0.16,0.00,0.90,0.00 ,,205.13,109.01,177.78,108.42,162.15,104.21,203.17,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.62,0.00,0.00,0.74,0.00 ,,201.22,108.72,177.78,108.53,175.82,104.47,209.04,105.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,199.27,109.34,168.01,108.42,173.87,104.03,201.22,105.16,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,185.59,109.08,207.08,108.53,168.01,104.21,203.17,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.87,184.45,0.00,0.00,0.57,0.00 ,,201.22,109.01,173.87,108.42,169.96,104.73,201.22,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.45,0.00,0.00,0.33,0.00 ,,191.45,108.79,175.82,108.53,162.15,104.40,203.17,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,201.22,109.38,156.29,108.50,183.64,104.21,207.08,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,199.27,109.01,212.94,108.46,160.20,104.18,203.17,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.029,0.000, ,186.79,184.62,0.00,0.00,0.00,0.00 ,,189.50,108.79,185.59,108.50,166.06,104.18,201.22,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,195.36,108.97,160.20,108.42,164.10,104.14,203.17,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,201.22,109.19,168.01,108.46,179.73,103.99,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.95,184.45,0.00,0.00,0.00,0.00 ,,197.31,108.86,205.13,108.46,168.01,104.87,207.08,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,199.27,108.72,177.78,108.50,156.29,104.36,203.17,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,189.50,109.41,169.96,108.42,164.10,104.14,203.17,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.87,184.45,0.00,0.00,0.00,0.00 ,,199.27,109.05,169.96,108.50,168.01,104.95,203.17,105.20,62.52,0.00,0.00,0.00,
0.007,0.000,0.015,0.000,0.022,0.000, ,186.70,184.37,0.00,0.00,0.00,0.00 ,,193.41,108.79,203.17,108.53,183.64,104.18,203.17,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,205.13,108.72,164.10,108.35,154.33,104.32,205.13,105.24,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,201.22,109.23,175.82,108.39,179.73,104.76,201.22,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,199.27,108.79,168.01,108.46,166.06,104.32,207.08,105.20,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.015,0.037,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,191.45,108.72,195.36,108.35,166.06,104.25,203.17,105.16,93.77,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,205.13,109.49,160.20,108.42,175.82,104.95,209.04,105.27,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,197.31,108.94,173.87,108.42,162.15,104.36,201.22,105.09,31.26,0.00,177.78,0.00,
0.000,0.000,0.007,0.015,0.022,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,199.27,108.75,162.15,108.46,168.01,104.32,207.08,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.007, ,186.79,184.45,0.00,0.00,0.00,0.00 ,,201.22,108.79,209.04,108.35,177.78,103.96,203.17,105.16,0.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.000,0.015,0.000, ,186.87,184.13,0.00,0.00,0.00,0.00 ,,193.41,109.16,189.50,108.50,154.33,104.54,207.08,105.20,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.13,0.00,0.00,0.00,0.00 ,,199.27,108.79,160.20,108.35,183.64,103.99,209.04,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,210.99,108.79,160.20,108.35,173.87,104.25,207.08,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,195.36,109.41,205.13,108.42,173.87,104.69,201.22,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,184.29,0.00,0.00,0.00,0.00 ,,201.22,109.12,169.96,108.42,160.20,104.32,203.17,105.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.13,0.00,0.00,0.00,0.00 ,,193.41,108.83,169.96,108.42,169.96,103.99,201.22,105.16,0.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.022,0.022,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,201.22,108.83,160.20,108.39,156.29,104.47,207.08,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,199.27,109.16,212.94,108.46,173.87,104.07,203.17,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,205.13,108.86,177.78,108.42,177.78,103.99,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,197.31,108.72,177.78,108.46,150.43,104.84,201.22,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,203.17,109.60,160.20,108.46,173.87,104.18,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.87,184.05,0.00,0.00,0.00,0.00 ,,193.41,108.94,207.08,108.46,168.01,104.10,201.22,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,186.79,184.05,0.00,0.00,0.00,0.00 ,,201.22,108.86,164.10,108.35,173.87,104.73,207.08,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,205.13,108.72,168.01,108.42,173.87,104.25,207.08,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,195.36,109.27,173.87,108.42,169.96,103.92,207.08,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,193.41,108.83,183.64,108.35,150.43,104.91,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,201.22,108.79,164.10,108.42,173.87,104.21,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.79,184.29,0.00,4.83,0.00,0.00 ,,201.22,109.63,164.10,108.42,166.06,104.21,203.17,105.20,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,186.70,183.96,0.00,0.00,0.00,0.00 ,,199.27,108.97,156.29,108.50,171.92,104.07,207.08,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,183.96,0.00,0.00,0.00,0.00 ,,193.41,108.79,199.27,108.42,171.92,104.54,203.17,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,199.27,108.83,175.82,108.35,162.15,104.21,207.08,105.20,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.70,183.96,1.31,2.62,0.00,0.00 ,,199.27,109.08,162.15,108.32,173.87,103.96,207.08,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.21,7.53,1.15,0.00,0.00 ,,207.08,108.90,185.59,108.46,166.06,104.58,207.08,105.16,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.015,0.000, ,186.79,184.13,10.80,0.00,0.00,0.00 ,,199.27,108.75,173.87,108.35,183.64,104.21,203.17,105.05,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.029,0.000, ,186.70,184.21,13.58,0.00,0.00,0.00 ,,193.41,109.49,173.87,108.46,171.92,104.10,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.70,184.21,18.65,3.44,0.00,0.00 ,,191.45,108.86,150.43,108.42,173.87,104.80,201.22,105.09,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.13,18.90,1.31,0.00,0.00 ,,207.08,108.86,187.55,108.32,171.92,104.25,205.13,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,184.21,17.02,2.78,0.00,0.00 ,,197.31,108.75,185.59,108.46,166.06,104.03,197.31,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,17.10,0.00,0.00,0.00 ,,201.22,109.19,160.20,108.42,164.10,105.02,205.13,105.24,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.70,184.13,15.79,1.96,0.00,0.00 ,,199.27,108.97,162.15,108.42,171.92,104.03,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.13,7.94,1.72,0.00,0.00 ,,189.50,108.64,207.08,108.46,154.33,104.32,203.17,105.09,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,186.79,184.05,6.87,0.00,0.00,0.00 ,,195.36,109.49,166.06,108.28,173.87,104.51,209.04,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.21,9.33,3.19,0.00,0.00 ,,209.04,109.08,156.29,108.32,173.87,104.40,207.08,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,186.62,184.13,11.29,2.95,0.00,0.00 ,,193.41,108.64,160.20,108.35,169.96,103.85,201.22,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,183.96,13.42,5.24,0.00,0.00 ,,205.13,108.79,203.17,108.46,160.20,104.21,207.08,105.20,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.62,184.29,14.15,2.70,0.00,0.00 ,,193.41,109.12,169.96,108.35,171.92,104.54,201.22,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,183.96,17.18,2.13,0.00,0.00 ,,207.08,108.75,156.29,108.32,152.38,104.25,214.90,105.16,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.000, ,186.79,184.13,18.65,0.00,0.00,0.00 ,,193.41,108.79,164.10,108.32,189.50,104.10,203.17,105.13,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.79,184.21,18.73,0.00,0.00,0.00 ,,203.17,109.27,191.45,108.42,169.96,104.84,203.17,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.79,184.05,18.73,0.00,0.00,0.00 ,,191.45,108.83,183.64,108.42,158.24,104.32,201.22,105.16,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,186.70,184.21,17.92,0.00,0.00,0.00 ,,199.27,108.64,160.20,108.39,164.10,104.18,203.17,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.21,16.69,0.00,0.00,0.00 ,,207.08,109.01,162.15,108.28,164.10,104.07,203.17,105.20,31.26,0.00,166.06,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.79,184.13,11.53,0.00,0.00,0.00 ,,201.22,109.16,181.68,108.35,168.01,104.25,207.08,105.09,31.26,0.00,0.00,0.00,
0.007,0.000,0.015,0.000,0.000,0.000, ,186.70,184.29,19.47,6.71,0.00,0.00 ,,205.13,108.83,191.45,108.42,152.38,104.21,203.17,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.13,19.22,9.41,0.00,0.00 ,,203.17,108.61,169.96,108.42,154.33,104.18,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.79,184.37,19.63,9.41,0.00,0.00 ,,203.17,109.60,164.10,108.32,166.06,104.65,203.17,105.24,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.21,19.63,5.64,0.00,0.00 ,,199.27,108.90,203.17,108.50,169.96,103.96,207.08,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.79,184.21,19.72,7.69,0.00,0.00 ,,207.08,108.86,173.87,108.32,154.33,104.32,210.99,105.27,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,186.70,184.21,19.55,9.41,0.00,0.00 ,,199.27,108.68,173.87,108.46,168.01,104.32,207.08,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,19.39,9.74,0.00,0.00 ,,201.22,109.12,154.33,108.39,154.33,104.14,209.04,105.13,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,186.87,184.21,19.88,8.34,0.00,0.00 ,,199.27,108.83,209.04,108.39,158.24,104.18,209.04,105.16,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.37,19.80,6.22,0.00,0.00 ,,207.08,108.79,181.68,108.32,173.87,104.47,209.04,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,186.79,184.37,19.63,7.69,0.00,0.00 ,,201.22,109.41,175.82,108.42,148.47,104.10,210.99,105.24,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.79,184.37,19.31,9.74,0.00,0.00 ,,201.22,108.90,160.20,108.35,169.96,103.96,207.08,105.16,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,186.87,184.37,20.04,10.14,0.00,0.00 ,,199.27,108.75,203.17,108.46,168.01,104.76,216.85,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.007, ,186.70,184.37,19.80,7.94,0.00,0.00 ,,197.31,108.83,164.10,108.35,173.87,104.51,207.08,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.87,184.54,19.14,5.89,0.00,0.00 ,,207.08,109.19,162.15,108.32,173.87,104.03,209.04,105.20,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.29,19.63,8.43,0.00,0.00 ,,197.31,108.86,173.87,108.39,158.24,103.92,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.29,19.80,9.90,0.00,0.00 ,,201.22,108.79,199.27,108.46,162.15,104.58,214.90,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.45,19.63,10.23,0.00,0.00 ,,195.36,109.45,175.82,108.35,179.73,103.96,209.04,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.29,19.14,7.85,0.00,0.00 ,,197.31,108.83,164.10,108.42,158.24,104.25,209.04,105.13,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.45,19.39,6.79,0.00,0.00 ,,197.31,108.68,156.29,108.32,177.78,104.40,210.99,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.95,184.37,19.39,6.71,0.00,0.00 ,,203.17,109.23,191.45,108.32,168.01,104.14,209.04,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,19.14,8.59,0.00,0.00 ,,193.41,109.01,181.68,108.32,177.78,103.81,209.04,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.13,15.38,9.08,0.00,0.00 ,,207.08,108.86,152.38,108.32,158.24,104.91,214.90,105.20,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.015,0.000, ,186.79,184.45,19.88,6.54,0.00,0.00 ,,193.41,108.64,175.82,108.32,177.78,104.07,209.04,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.95,184.21,19.31,7.36,0.00,0.00 ,,201.22,109.01,197.31,108.39,168.01,104.14,214.90,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.29,19.80,9.82,0.00,0.00 ,,193.41,108.72,175.82,108.32,169.96,104.58,214.90,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.37,19.31,8.67,0.00,0.00 ,,205.13,108.75,154.33,108.28,179.73,104.32,207.08,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.87,184.45,19.39,5.73,0.00,0.00 ,,189.50,109.52,173.87,108.32,158.24,104.10,210.99,105.13,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.45,19.63,7.12,0.00,0.00 ,,207.08,109.05,197.31,108.35,171.92,104.29,209.04,105.16,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.37,19.55,8.75,0.00,0.00 ,,199.27,108.79,177.78,108.39,171.92,104.40,210.99,105.16,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.000, ,186.87,184.62,19.14,9.57,0.00,0.00 ,,207.08,108.64,169.96,108.39,173.87,104.10,210.99,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,18.82,6.54,0.00,0.00 ,,195.36,109.34,162.15,108.42,158.24,103.99,210.99,105.13,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.87,184.45,19.14,6.95,0.00,0.00 ,,199.27,108.83,197.31,108.35,156.29,104.62,209.04,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,19.22,9.74,0.00,0.00 ,,199.27,108.79,175.82,108.32,179.73,104.03,210.99,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.37,18.49,6.63,0.00,0.00 ,,195.36,109.38,173.87,108.42,166.06,104.07,207.08,105.13,31.26,0.00,0.00,0.00,
