SAP ID,109004171231,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.37,19.31,6.87,0.00,0.00 ,,209.04,108.94,168.01,108.28,162.15,104.47,214.90,105.16,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.54,18.24,8.67,0.00,0.00 ,,197.31,108.72,199.27,108.32,164.10,103.96,207.08,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.37,18.90,4.99,0.00,0.00 ,,193.41,108.64,168.01,108.32,171.92,104.21,207.08,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.54,10.80,8.18,0.00,0.00 ,,201.22,109.16,175.82,108.46,162.15,104.91,209.04,105.20,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.45,15.30,4.01,0.00,0.00 ,,199.27,108.79,168.01,108.28,171.92,104.21,207.08,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.95,184.37,19.31,8.67,0.00,0.00 ,,197.31,108.61,197.31,108.35,160.20,103.88,214.90,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.45,19.63,5.40,0.00,0.00 ,,203.17,109.49,164.10,108.32,164.10,104.98,210.99,105.13,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.37,14.64,7.53,0.00,0.00 ,,185.59,108.90,175.82,108.35,179.73,103.99,209.04,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.45,8.67,3.93,0.00,0.00 ,,199.27,108.83,187.55,108.24,171.92,104.21,207.08,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,186.95,184.54,10.88,4.83,0.00,0.00 ,,197.31,108.64,187.55,108.35,152.38,104.18,210.99,105.13,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.037,0.000, ,187.11,184.54,15.30,7.36,0.00,0.00 ,,207.08,109.30,162.15,108.24,183.64,104.25,209.04,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.62,15.38,3.19,0.00,0.00 ,,193.41,108.68,175.82,108.32,166.06,104.18,207.08,105.09,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,186.95,184.45,16.03,0.65,0.00,0.00 ,,201.22,108.72,197.31,108.24,183.64,103.96,210.99,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.95,184.70,18.16,1.06,0.00,0.00 ,,187.55,109.38,189.50,108.32,162.15,104.36,207.08,105.09,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.11,184.62,19.31,3.76,0.00,0.00 ,,197.31,108.86,162.15,108.28,173.87,104.10,207.08,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.03,184.54,19.63,1.55,0.00,0.00 ,,205.13,108.75,162.15,108.24,164.10,103.99,209.04,105.16,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.000, ,187.03,184.54,19.31,3.03,0.00,0.00 ,,193.41,108.64,218.80,108.28,179.73,104.32,207.08,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.54,17.83,0.00,0.00,0.00 ,,201.22,109.19,175.82,108.24,166.06,104.07,210.99,105.13,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.62,17.26,0.00,0.00,0.00 ,,191.45,108.79,173.87,108.35,175.82,103.88,207.08,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.78,16.53,0.00,0.00,0.00 ,,193.41,108.61,162.15,108.32,162.15,104.69,209.04,105.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.45,16.12,0.00,0.00,0.00 ,,193.41,109.38,205.13,108.28,185.59,104.14,207.08,105.05,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,187.03,184.62,4.50,1.06,0.00,0.00 ,,207.08,108.90,173.87,108.21,173.87,103.92,209.04,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.54,0.00,0.00,0.00,0.00 ,,191.45,108.64,183.64,108.28,160.20,104.58,203.17,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,193.41,108.64,166.06,108.24,166.06,104.21,209.04,105.09,62.52,0.00,0.00,0.00,
0.015,0.000,0.007,0.007,0.000,0.000, ,186.95,184.70,0.00,0.00,0.00,0.00 ,,199.27,109.27,201.22,108.24,175.82,103.88,209.04,105.09,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,197.31,108.79,189.50,108.32,168.01,104.73,214.90,105.09,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,197.31,108.68,168.01,108.32,168.01,104.25,209.04,105.09,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,191.45,108.57,168.01,108.32,166.06,103.96,207.08,105.05,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.029,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,191.45,109.16,197.31,108.24,166.06,103.88,209.04,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,193.41,108.72,183.64,108.32,179.73,104.18,209.04,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.015,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,197.31,108.64,168.01,108.24,171.92,104.18,209.04,105.13,31.26,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.015,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,199.27,109.27,168.01,108.28,160.20,103.92,203.17,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,199.27,108.86,210.99,108.28,162.15,104.91,207.08,105.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,189.50,108.57,187.55,108.32,160.20,104.32,210.99,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,195.36,109.16,160.20,108.24,183.64,103.99,207.08,105.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.007, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,201.22,108.79,169.96,108.32,164.10,103.96,210.99,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,207.08,108.75,201.22,108.24,173.87,104.54,209.04,105.09,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,191.45,108.50,181.68,108.21,177.78,103.74,207.08,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,187.55,109.34,175.82,108.28,158.24,104.14,207.08,105.02,0.00,0.00,173.87,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,185.59,108.68,168.01,108.32,162.15,104.69,214.90,105.02,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,207.08,108.72,191.45,108.21,179.73,103.92,212.94,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.36,184.86,0.00,0.00,0.00,0.00 ,,189.50,108.46,189.50,108.28,164.10,103.99,209.04,104.98,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.022,0.022,0.015, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,201.22,109.01,162.15,108.17,181.68,104.65,210.99,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.28,184.78,0.00,0.00,0.00,0.00 ,,191.45,108.68,183.64,108.17,154.33,103.92,209.04,105.05,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,185.59,108.50,195.36,108.21,179.73,103.96,207.08,105.02,31.26,0.00,173.87,0.00,
0.000,0.000,0.007,0.029,0.015,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,207.08,109.12,168.01,108.17,162.15,104.69,212.94,105.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,199.27,108.72,181.68,108.17,187.55,104.36,207.08,105.05,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,191.45,108.61,173.87,108.24,158.24,103.92,207.08,105.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,195.36,109.34,197.31,108.21,168.01,104.21,207.08,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,191.45,108.90,181.68,108.21,171.92,104.14,203.17,105.05,31.26,0.00,164.10,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,197.31,108.57,166.06,108.24,185.59,104.07,207.08,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,199.27,108.61,169.96,108.17,166.06,103.77,207.08,105.09,31.26,0.00,0.00,0.00,
0.007,0.000,0.015,0.015,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,195.36,109.01,201.22,108.21,156.29,104.54,203.17,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,197.31,108.75,175.82,108.10,175.82,103.85,207.08,105.05,31.26,0.00,166.06,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,193.41,108.57,173.87,108.21,173.87,103.99,207.08,105.09,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,195.36,109.41,168.01,108.13,169.96,104.73,203.17,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,199.27,108.90,203.17,108.24,166.06,104.07,207.08,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.20,184.95,0.00,0.00,0.00,0.00 ,,193.41,108.61,183.64,108.24,169.96,103.74,207.08,105.05,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,189.50,108.61,168.01,108.24,179.73,104.47,207.08,105.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,191.45,109.16,166.06,108.21,177.78,104.18,203.17,105.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,187.28,184.86,0.00,0.00,0.00,0.00 ,,199.27,108.79,197.31,108.21,168.01,104.10,209.04,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.20,184.70,0.00,0.00,0.00,0.00 ,,193.41,108.64,177.78,108.21,164.10,103.74,207.08,105.02,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.000, ,187.20,184.78,0.00,0.00,0.00,0.00 ,,201.22,108.86,173.87,108.21,162.15,104.62,207.08,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,187.28,184.86,0.00,0.00,0.00,0.00 ,,193.41,109.01,177.78,108.21,166.06,103.96,209.04,105.05,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,187.28,184.62,0.00,0.00,0.00,0.00 ,,189.50,108.64,189.50,108.13,164.10,103.92,207.08,105.02,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.20,184.86,0.00,0.00,0.00,0.00 ,,197.31,108.53,183.64,108.21,166.06,104.47,207.08,105.05,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,203.17,109.38,162.15,108.21,173.87,104.18,209.04,105.09,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.62,0.33,0.16,0.00,0.16 ,,185.59,108.57,166.06,108.13,169.96,103.77,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.11,184.70,0.98,0.57,0.82,0.90 ,,185.59,108.61,197.31,108.17,148.47,104.65,207.08,104.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.28,184.62,0.49,0.49,1.47,0.41 ,,195.36,108.53,169.96,108.17,166.06,104.32,212.94,105.02,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,187.03,184.62,0.57,0.49,1.15,0.25 ,,195.36,109.27,168.01,108.13,171.92,103.74,207.08,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,187.20,184.62,0.65,0.49,1.23,0.41 ,,185.59,108.57,201.22,108.24,160.20,104.03,207.08,104.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,187.11,184.78,0.98,0.98,1.23,0.98 ,,203.17,108.64,175.82,108.02,177.78,104.25,207.08,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,187.11,184.62,0.82,0.74,1.72,0.74 ,,181.68,109.19,183.64,108.21,148.47,104.10,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,187.11,184.62,0.65,0.74,1.47,0.49 ,,183.64,108.72,160.20,108.06,179.73,103.88,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.11,184.62,0.98,0.65,1.39,0.82 ,,199.27,108.61,209.04,108.17,162.15,104.69,207.08,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.62,1.06,1.06,1.55,0.90 ,,195.36,108.46,173.87,108.06,177.78,104.03,201.22,104.91,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.54,0.98,0.90,1.88,0.98 ,,199.27,109.08,181.68,108.17,154.33,103.96,207.08,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.95,184.78,0.82,0.49,1.72,0.57 ,,193.41,108.68,154.33,108.10,168.01,104.51,203.17,105.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,187.03,184.54,0.65,0.65,1.39,0.57 ,,185.59,108.50,210.99,108.13,152.38,104.07,207.08,104.98,62.52,0.00,0.00,0.00,
0.015,0.000,0.000,0.007,0.022,0.000, ,186.95,184.45,0.98,0.82,1.39,0.90 ,,191.45,109.05,181.68,108.10,169.96,103.85,207.08,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.54,0.74,0.65,1.55,0.65 ,,199.27,108.79,166.06,108.13,166.06,104.03,209.04,104.91,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,187.11,184.54,0.65,0.57,1.39,0.65 ,,197.31,108.53,173.87,108.13,160.20,104.14,207.08,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.65,0.57,1.39,0.65 ,,191.45,108.53,210.99,108.10,175.82,103.81,201.22,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,187.11,184.54,0.57,0.49,1.39,0.33 ,,193.41,108.83,187.55,108.13,164.10,103.92,203.17,104.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.95,184.62,0.25,0.16,1.31,0.00 ,,201.22,108.72,169.96,108.02,173.87,103.99,201.22,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.03,184.62,0.16,0.00,0.90,0.00 ,,205.13,108.61,175.82,108.21,158.24,103.88,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.95,184.54,0.00,0.16,0.82,0.00 ,,191.45,108.86,216.85,108.17,169.96,103.70,203.17,104.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.95,184.54,0.08,0.08,0.74,0.00 ,,199.27,108.64,179.73,108.02,156.29,104.54,209.04,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.70,0.49,0.16,0.74,0.16 ,,185.59,108.53,181.68,108.13,181.68,103.74,201.22,104.91,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.95,184.37,0.82,0.65,0.98,0.65 ,,197.31,108.68,160.20,108.13,150.43,103.88,207.08,105.02,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,187.03,184.45,0.74,0.65,1.47,0.33 ,,195.36,109.01,205.13,108.10,166.06,104.40,203.17,105.02,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.95,184.37,0.41,0.33,1.31,0.25 ,,203.17,108.64,181.68,108.21,158.24,103.74,214.90,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,187.03,184.45,0.57,0.41,1.06,0.25 ,,189.50,108.50,183.64,108.13,152.38,103.85,207.08,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.87,184.37,0.90,0.82,1.06,1.06 ,,199.27,109.05,166.06,108.10,168.01,104.62,207.08,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,187.11,184.45,0.33,0.33,1.72,0.08 ,,197.31,108.83,210.99,108.10,160.20,103.77,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,186.95,184.54,0.08,0.00,0.90,0.00 ,,199.27,108.61,179.73,108.13,164.10,103.92,207.08,105.02,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.29,0.25,0.25,0.65,0.00 ,,193.41,108.57,168.01,108.13,175.82,103.77,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.21,0.41,0.33,0.98,0.25 ,,187.55,109.27,166.06,108.21,156.29,104.36,207.08,104.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,186.95,184.37,0.00,0.00,0.98,0.00 ,,193.41,108.79,205.13,108.13,150.43,103.77,207.08,104.98,31.26,0.00,166.06,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,186.95,184.45,0.00,0.00,0.41,0.00 ,,199.27,108.64,175.82,108.06,158.24,103.77,207.08,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.37,0.00,0.00,0.16,0.00 ,,189.50,108.46,168.01,108.13,166.06,103.96,207.08,104.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.37,0.00,0.00,0.49,0.00 ,,199.27,109.05,156.29,108.10,179.73,103.92,209.04,105.02,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.41,0.00 ,,183.64,108.53,210.99,108.13,152.38,103.92,203.17,104.95,31.26,0.00,0.00,0.00,
0.007,0.000,0.015,0.000,0.007,0.000, ,186.87,184.45,0.00,0.00,0.25,0.00 ,,185.59,108.46,168.01,108.10,166.06,104.54,201.22,104.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,201.22,109.27,179.73,108.10,158.24,103.96,214.90,104.98,125.03,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,191.45,108.68,158.24,108.02,183.64,103.66,203.17,104.91,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,195.36,108.50,193.41,108.06,150.43,104.65,209.04,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,187.11,184.29,0.00,0.00,0.00,0.00 ,,203.17,108.53,175.82,108.06,173.87,103.99,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,191.45,108.86,175.82,108.13,171.92,103.85,201.22,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.95,184.21,0.00,0.00,0.00,0.00 ,,193.41,108.64,162.15,107.99,162.15,104.47,203.17,104.95,0.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.95,184.37,0.00,0.00,0.00,0.00 ,,195.36,108.50,183.64,108.10,173.87,104.14,209.04,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,195.36,109.34,173.87,108.13,164.10,103.96,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,187.55,108.83,166.06,108.10,169.96,103.88,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,195.36,108.50,160.20,108.10,168.01,104.18,203.17,105.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,205.13,108.53,195.36,108.06,158.24,103.92,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.015, ,186.87,184.37,0.00,0.00,0.00,0.00 ,,199.27,109.12,179.73,108.10,158.24,103.74,207.08,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,197.31,108.53,168.01,108.13,179.73,104.40,203.17,104.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,203.17,108.53,158.24,108.06,166.06,104.10,209.04,105.05,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.007, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,193.41,108.94,201.22,108.13,169.96,103.85,203.17,104.91,0.00,0.00,181.68,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,201.22,108.79,169.96,108.06,152.38,104.51,209.04,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.37,0.00,0.00,0.00,0.00 ,,203.17,108.61,169.96,108.06,173.87,104.10,203.17,104.98,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,203.17,108.53,187.55,108.10,166.06,103.96,203.17,104.95,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,187.55,109.12,191.45,108.17,160.20,103.88,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.37,0.00,0.00,0.00,0.00 ,,197.31,108.61,162.15,108.06,160.20,104.32,203.17,105.02,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,203.17,108.61,168.01,108.02,164.10,103.59,199.27,104.91,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.000, ,186.87,184.29,0.00,0.00,0.00,0.00 ,,191.45,109.05,201.22,108.17,158.24,103.99,207.08,105.02,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,191.45,108.64,173.87,107.99,179.73,103.99,201.22,104.95,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.015,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,199.27,108.57,183.64,108.13,152.38,103.81,207.08,105.02,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,191.45,108.42,175.82,108.10,150.43,103.92,201.22,104.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,207.08,109.08,158.24,108.02,179.73,104.54,207.08,104.98,62.52,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.000,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,197.31,108.57,210.99,108.02,166.06,103.99,201.22,104.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,199.27,108.50,166.06,108.06,169.96,103.88,203.17,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,195.36,109.19,168.01,108.06,168.01,104.21,203.17,104.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.87,184.21,0.00,0.00,0.00,0.00 ,,199.27,108.75,195.36,108.10,168.01,104.07,201.22,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,203.17,108.57,181.68,108.02,169.96,103.85,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,199.27,108.46,168.01,108.02,166.06,103.74,201.22,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.79,184.29,0.00,0.00,0.00,0.00 ,,195.36,109.19,166.06,108.02,160.20,104.14,203.17,104.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.87,184.05,0.00,0.00,0.00,0.00 ,,197.31,108.64,203.17,108.02,169.96,103.70,203.17,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.79,184.13,0.00,0.00,0.00,0.00 ,,195.36,108.46,179.73,108.06,164.10,103.92,203.17,104.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.022,0.007,0.015,0.000, ,186.79,184.21,0.00,0.00,0.00,0.00 ,,191.45,109.01,166.06,108.02,166.06,104.32,203.17,104.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,201.22,108.79,158.24,107.99,164.10,103.96,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.21,0.00,0.00,0.00,0.00 ,,199.27,108.53,203.17,108.10,164.10,103.77,203.17,104.98,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.70,184.13,0.00,6.87,0.00,0.00 ,,191.45,108.57,173.87,108.06,179.73,104.32,207.08,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,199.27,109.12,162.15,108.13,166.06,103.96,207.08,104.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.62,184.05,0.00,0.00,0.00,0.00 ,,197.31,108.68,160.20,108.06,166.06,103.96,209.04,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.70,184.13,0.00,0.00,0.00,0.00 ,,203.17,108.61,197.31,108.10,162.15,104.51,207.08,104.98,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.000, ,186.62,184.13,17.18,1.80,0.00,0.00 ,,197.31,108.79,173.87,108.02,179.73,103.81,203.17,104.91,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.000,0.022,0.000, ,186.70,184.29,17.75,7.36,0.00,0.00 ,,197.31,108.83,166.06,108.10,160.20,103.88,207.08,104.95,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,186.79,184.21,18.57,0.00,0.00,0.00 ,,197.31,108.50,154.33,107.99,171.92,103.66,203.17,104.91,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,186.62,184.13,18.32,0.00,0.00,0.00 ,,199.27,108.42,210.99,108.17,162.15,104.32,207.08,104.95,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,186.62,184.29,18.16,5.89,0.00,0.00 ,,203.17,109.12,173.87,108.02,169.96,103.88,203.17,104.95,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.62,184.21,18.16,3.93,0.00,0.00 ,,203.17,108.68,168.01,108.06,169.96,103.77,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,186.70,184.13,15.63,6.30,0.00,0.00 ,,191.45,108.46,168.01,108.10,154.33,104.36,203.17,104.91,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,186.70,184.13,9.74,0.00,0.00,0.00 ,,195.36,109.19,179.73,108.02,173.87,104.07,207.08,104.95,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,186.62,184.29,8.02,0.00,0.00,0.00 ,,197.31,108.72,169.96,108.02,171.92,103.70,207.08,104.87,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.13,9.49,2.86,0.00,0.00 ,,203.17,108.35,166.06,108.02,160.20,104.43,207.08,104.98,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,186.79,184.29,10.47,3.44,0.00,0.00 ,,207.08,108.50,162.15,107.95,181.68,103.63,201.22,104.91,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.79,184.21,14.81,6.54,0.00,0.00 ,,201.22,109.08,224.66,108.02,150.43,103.85,209.04,104.91,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,186.70,184.13,15.63,0.00,0.00,0.00 ,,195.36,108.50,187.55,108.02,166.06,104.47,207.08,104.91,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,186.70,184.13,18.32,0.16,0.00,0.00 ,,205.13,108.46,162.15,107.91,166.06,104.21,209.04,104.95,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.70,184.21,18.57,3.11,0.00,0.00 ,,195.36,108.35,173.87,108.06,177.78,103.63,203.17,104.87,31.26,0.00,173.87,0.00,
0.007,0.000,0.000,0.007,0.022,0.000, ,186.62,184.21,18.73,5.64,0.00,0.00 ,,207.08,108.94,193.41,107.99,154.33,104.62,209.04,104.98,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,186.62,184.13,17.02,2.13,0.00,0.00 ,,189.50,108.53,183.64,108.06,169.96,103.88,203.17,104.87,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,187.20,184.45,15.30,0.25,0.00,0.00 ,,199.27,108.72,154.33,108.02,158.24,103.74,203.17,105.16,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,186.95,184.62,20.78,10.96,0.00,4.17 ,,210.99,109.45,166.06,108.28,158.24,104.03,228.57,105.13,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.007,0.000, ,186.62,184.21,20.04,10.47,0.00,0.00 ,,212.94,108.79,216.85,108.24,187.55,104.40,212.94,105.02,31.26,0.00,0.00,0.00,
0.000,0.044,0.073,0.081,0.000,0.000, ,186.79,184.29,19.96,9.65,0.00,0.00 ,,199.27,108.57,189.50,108.10,160.20,103.96,207.08,104.98,31.26,0.00,0.00,0.00,
0.000,0.125,0.161,0.154,0.015,0.000, ,186.62,184.21,20.04,8.18,0.00,0.00 ,,197.31,108.42,168.01,108.02,164.10,103.66,209.04,104.95,0.00,0.00,0.00,0.00,
0.000,0.212,0.256,0.234,0.007,0.000, ,186.79,184.21,19.96,6.87,0.00,0.00 ,,199.27,109.27,168.01,108.10,171.92,104.32,212.94,104.98,31.26,0.00,0.00,0.00,
0.000,0.337,0.381,0.315,0.022,0.000, ,186.70,184.29,20.04,7.69,0.00,0.00 ,,205.13,108.61,203.17,107.91,179.73,103.85,209.04,104.95,31.26,0.00,0.00,0.00,
0.000,0.440,0.454,0.425,0.000,0.000, ,186.79,184.29,19.80,9.49,0.00,0.00 ,,205.13,108.57,183.64,107.99,169.96,103.55,209.04,104.98,31.26,0.00,0.00,0.00,
0.000,0.564,0.579,0.528,0.022,0.000, ,186.79,184.37,19.80,10.31,0.00,0.00 ,,197.31,108.35,173.87,108.10,148.47,104.51,207.08,104.91,31.26,0.00,0.00,0.00,
0.000,0.645,0.689,0.630,0.000,0.000, ,186.87,184.37,20.12,10.39,0.00,0.00 ,,207.08,108.94,158.24,107.99,175.82,103.88,212.94,105.05,62.52,0.00,0.00,0.00,
0.000,0.755,0.762,0.733,0.022,0.000, ,186.70,184.29,19.96,8.92,0.00,0.00 ,,191.45,108.50,216.85,108.13,171.92,103.74,214.90,104.95,31.26,0.00,0.00,0.00,
0.000,0.865,0.879,0.821,0.015,0.000, ,186.87,184.37,19.96,6.38,0.00,0.00 ,,203.17,108.50,166.06,107.99,179.73,103.96,209.04,104.98,93.77,0.00,0.00,0.00,
0.000,0.953,0.982,0.945,0.015,0.000, ,186.79,184.37,20.04,8.02,0.00,0.00 ,,207.08,109.19,173.87,108.10,166.06,104.03,214.90,105.02,95.73,0.00,0.00,0.00,
0.000,1.048,1.070,1.018,0.029,0.000, ,186.70,184.13,19.80,9.90,0.00,0.00 ,,193.41,108.64,158.24,107.91,181.68,103.74,207.08,104.91,0.00,0.00,0.00,0.00,
0.000,1.165,1.187,1.143,0.007,0.000, ,186.79,184.37,20.04,10.31,0.00,0.00 ,,197.31,108.46,209.04,108.10,160.20,103.66,214.90,104.98,93.77,0.00,0.00,0.00,
0.000,1.246,1.282,1.216,0.029,0.000, ,186.87,184.37,19.72,9.41,0.00,0.00 ,,197.31,108.53,160.20,107.99,185.59,104.43,209.04,104.95,0.00,0.00,0.00,0.00,
0.000,1.334,1.356,1.282,0.000,0.000, ,186.79,184.37,19.80,6.95,0.00,0.00 ,,197.31,108.83,166.06,108.06,158.24,103.85,212.94,104.95,31.26,0.00,0.00,0.00,
0.000,1.429,1.473,1.414,0.000,0.000, ,186.95,184.45,19.72,6.71,0.00,0.00 ,,207.08,108.61,160.20,107.99,179.73,103.92,214.90,104.98,31.26,0.00,0.00,0.00,
0.000,1.509,1.539,1.495,0.007,0.000, ,186.79,184.37,19.72,8.51,0.00,0.00 ,,205.13,108.50,203.17,108.06,173.87,104.21,212.94,104.91,62.52,0.00,0.00,0.00,
0.000,1.597,1.634,1.583,0.015,0.000, ,186.87,184.37,19.55,9.98,0.00,0.00 ,,191.45,109.12,175.82,108.06,169.96,103.85,214.90,104.98,0.00,0.00,0.00,0.00,
0.000,1.678,1.715,1.678,0.000,0.000, ,186.79,184.29,19.80,10.14,0.00,0.00 ,,193.41,108.57,154.33,108.02,171.92,103.88,212.94,105.02,62.52,0.00,0.00,0.00,
0.000,1.780,1.788,1.788,0.000,0.000, ,186.70,184.37,19.39,8.18,0.00,0.00 ,,199.27,108.50,162.15,108.02,168.01,104.40,209.04,104.87,31.26,0.00,0.00,0.00,
0.000,1.846,1.883,1.846,0.000,0.000, ,186.79,184.37,19.22,5.64,0.00,0.00 ,,197.31,108.32,193.41,108.06,166.06,104.10,212.94,104.95,31.26,0.00,0.00,0.00,
0.000,1.920,1.956,1.927,0.007,0.000, ,186.87,184.37,19.06,7.28,0.00,0.00 ,,207.08,109.01,162.15,108.02,181.68,103.74,207.08,104.91,31.26,0.00,0.00,0.00,
0.000,2.037,2.015,2.000,0.007,0.000, ,186.79,184.45,19.31,9.74,0.00,0.00 ,,197.31,108.61,173.87,108.06,146.52,104.69,207.08,104.95,31.26,0.00,0.00,0.00,
0.007,2.096,2.125,2.088,0.015,0.000, ,186.79,184.37,19.22,8.34,0.00,0.00 ,,187.55,108.32,168.01,108.02,166.06,103.92,207.08,104.95,31.26,0.00,0.00,0.00,
0.000,2.176,2.198,2.169,0.022,0.000, ,187.03,184.45,19.14,6.05,0.00,0.00 ,,207.08,109.34,179.73,107.99,171.92,103.99,214.90,105.02,62.52,0.00,0.00,0.00,
0.000,2.227,2.257,2.235,0.029,0.000, ,186.87,184.37,19.88,8.51,0.00,0.00 ,,197.31,108.64,181.68,108.10,183.64,103.96,209.04,104.91,31.26,0.00,0.00,0.00,
0.000,2.308,2.345,2.301,0.022,0.000, ,186.87,184.45,19.72,10.14,0.00,0.00 ,,209.04,108.42,154.33,107.95,160.20,104.18,212.94,104.95,62.52,0.00,0.00,0.00,
0.000,2.374,2.396,2.374,0.007,0.000, ,186.70,184.45,19.55,8.18,0.00,0.00 ,,199.27,108.39,175.82,107.95,171.92,103.66,209.04,104.95,0.00,0.00,0.00,0.00,
0.000,2.447,2.469,2.403,0.000,0.000, ,186.95,184.45,19.06,5.73,0.00,0.00 ,,201.22,109.30,183.64,107.99,179.73,103.88,209.04,104.87,31.26,0.00,0.00,0.00,
0.000,2.477,2.499,2.484,0.015,0.000, ,186.87,184.45,19.47,8.26,0.00,0.00 ,,189.50,108.57,179.73,108.10,162.15,104.32,212.94,104.95,0.00,0.00,169.96,0.00,
0.007,2.557,2.579,2.535,0.037,0.000, ,186.95,184.54,19.63,9.90,0.00,0.00 ,,210.99,108.50,152.38,107.99,175.82,103.88,209.04,104.91,0.00,0.00,0.00,0.00,
0.000,2.579,2.608,2.601,0.029,0.000, ,186.79,184.45,19.14,7.85,0.00,0.00 ,,199.27,109.12,171.92,107.99,154.33,103.85,212.94,104.95,31.26,0.00,0.00,0.00,
0.000,2.601,2.623,2.630,0.000,0.000, ,186.95,184.54,18.65,5.89,0.00,0.00 ,,197.31,108.64,195.36,107.99,177.78,104.40,209.04,104.91,31.26,0.00,0.00,0.00,
0.000,2.689,2.704,2.696,0.007,0.000, ,186.95,184.54,18.57,8.92,0.00,0.00 ,,195.36,108.50,175.82,107.95,171.92,103.92,209.04,104.95,31.26,0.00,0.00,0.00,
0.000,2.696,2.726,2.696,0.015,0.000, ,186.95,184.62,19.39,9.41,0.00,0.00 ,,199.27,108.39,168.01,107.95,177.78,103.63,207.08,104.95,0.00,0.00,0.00,0.00,
0.000,2.748,2.748,2.740,0.000,0.000, ,186.95,184.62,18.32,4.74,0.00,0.00 ,,201.22,109.05,162.15,107.95,162.15,104.58,207.08,104.95,31.26,0.00,0.00,0.00,
0.007,2.762,2.755,2.777,0.000,0.000, ,186.95,184.37,18.16,7.85,0.00,0.00 ,,199.27,108.50,193.41,107.99,166.06,104.03,212.94,104.91,62.52,0.00,0.00,0.00,
0.015,2.792,2.777,2.784,0.007,0.000, ,186.95,184.70,16.03,6.95,0.00,0.00 ,,203.17,108.50,173.87,107.91,187.55,103.59,212.94,104.95,95.73,0.00,0.00,0.00,
0.000,2.799,2.799,2.799,0.000,0.000, ,186.79,184.54,19.55,5.97,0.00,0.00 ,,195.36,108.46,173.87,108.02,160.20,103.74,209.04,104.87,0.00,0.00,0.00,0.00,
0.000,2.784,2.806,2.821,0.029,0.000, ,186.95,184.54,19.63,9.00,0.00,0.00 ,,205.13,108.90,160.20,107.88,171.92,104.18,209.04,105.02,62.52,0.00,0.00,0.00,
0.000,2.762,2.821,2.843,0.022,0.000, ,186.95,184.54,17.02,4.58,0.00,0.00 ,,199.27,108.39,201.22,108.06,166.06,103.81,212.94,104.95,0.00,0.00,0.00,0.00,
0.022,2.836,2.916,2.887,0.022,0.000, ,186.95,184.45,13.58,8.10,0.00,0.00 ,,197.31,108.32,168.01,107.91,183.64,103.66,207.08,104.87,0.00,0.00,0.00,0.00,
0.000,2.843,2.953,2.909,0.029,0.000, ,186.87,184.45,9.41,5.81,0.00,0.00 ,,201.22,109.27,175.82,107.95,154.33,104.47,214.90,104.95,62.52,0.00,0.00,0.00,
0.007,2.865,2.982,2.945,0.015,0.000, ,186.95,184.62,18.49,8.59,0.00,0.00 ,,189.50,108.68,181.68,107.84,183.64,103.66,209.04,104.95,31.26,0.00,0.00,0.00,
0.000,2.887,3.048,2.975,0.029,0.000, ,186.87,184.54,19.55,4.99,0.00,0.00 ,,195.36,108.39,201.22,107.99,158.24,103.59,212.94,104.95,62.52,0.00,0.00,0.00,
0.000,2.945,3.070,3.019,0.000,0.000, ,186.95,184.78,19.14,7.77,0.00,0.00 ,,203.17,108.57,162.15,107.91,173.87,104.43,212.94,104.95,31.26,0.00,0.00,0.00,
0.000,2.960,3.107,3.070,0.007,0.000, ,186.95,184.70,17.18,0.16,0.00,0.00 ,,207.08,108.72,166.06,107.91,171.92,103.55,214.90,104.95,62.52,0.00,0.00,0.00,
0.000,2.975,3.121,3.129,0.022,0.000, ,186.95,184.54,14.81,7.94,0.00,0.00 ,,191.45,108.46,210.99,107.99,156.29,103.52,207.08,104.91,0.00,0.00,0.00,0.00,
0.000,3.063,3.195,3.143,0.029,0.000, ,187.03,184.70,15.05,4.17,0.00,0.00 ,,197.31,108.35,179.73,107.99,160.20,104.47,209.04,104.95,62.52,0.00,166.06,0.00,
0.000,3.063,3.209,3.165,0.015,0.000, ,187.03,184.62,11.29,3.35,0.00,0.00 ,,193.41,109.16,168.01,107.91,181.68,103.74,207.08,104.91,0.00,0.00,0.00,0.00,
0.000,3.099,3.231,3.209,0.000,0.000, ,187.03,184.62,6.54,0.08,0.00,0.00 ,,193.41,108.57,166.06,107.99,171.92,103.77,214.90,104.91,31.26,0.00,0.00,0.00,
0.000,3.121,3.305,3.246,0.007,0.000, ,186.95,184.62,8.51,3.27,0.00,0.00 ,,199.27,108.46,197.31,107.91,171.92,104.36,209.04,104.91,62.52,0.00,0.00,0.00,
0.000,3.151,3.305,3.246,0.000,0.000, ,186.95,184.70,9.82,0.00,0.00,0.00 ,,191.45,109.08,187.55,107.99,166.06,103.99,209.04,104.95,0.00,0.00,0.00,0.00,
0.000,3.187,3.348,3.305,0.000,0.000, ,187.03,184.70,11.45,0.90,0.00,0.00 ,,191.45,108.68,179.73,107.91,169.96,103.63,209.04,104.91,31.26,0.00,166.06,0.00,
0.000,3.224,3.370,3.326,0.015,0.000, ,186.95,184.70,13.83,0.16,0.00,0.00 ,,195.36,108.42,162.15,107.91,166.06,103.63,209.04,104.87,31.26,0.00,0.00,0.00,
0.000,3.275,3.363,3.334,0.022,0.000, ,186.95,184.70,16.61,0.00,0.00,0.00 ,,195.36,108.28,207.08,107.91,171.92,104.25,209.04,104.87,64.47,0.00,0.00,0.00,
0.000,3.261,3.385,3.385,0.000,0.000, ,187.03,184.62,18.49,0.00,0.00,0.00 ,,207.08,109.23,187.55,107.99,169.96,103.92,212.94,104.95,62.52,0.00,0.00,0.00,
0.000,3.268,3.422,3.400,0.037,0.000, ,187.03,184.78,15.87,3.52,0.00,0.00 ,,195.36,108.53,173.87,107.91,175.82,103.77,207.08,104.87,0.00,0.00,0.00,0.00,
0.000,3.283,3.429,3.407,0.029,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,189.50,108.42,166.06,107.88,160.20,104.51,209.04,104.87,0.00,0.00,0.00,0.00,
0.007,3.334,3.473,3.414,0.015,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,191.45,108.35,197.31,107.95,160.20,103.92,212.94,104.91,0.00,0.00,0.00,0.00,
0.000,3.334,3.466,3.451,0.015,0.007, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,205.13,108.90,173.87,107.95,171.92,103.74,209.04,104.84,62.52,0.00,0.00,0.00,
0.000,3.348,3.480,3.429,0.000,0.000, ,187.20,184.62,0.00,0.00,0.00,0.00 ,,195.36,108.42,175.82,107.95,156.29,104.54,212.94,104.91,31.26,0.00,0.00,0.00,
0.000,3.348,3.488,3.444,0.029,0.000, ,187.11,184.62,0.00,0.00,0.00,0.00 ,,199.27,108.35,162.15,107.91,166.06,103.81,209.04,104.84,95.73,0.00,0.00,0.00,
0.000,3.385,3.488,3.451,0.022,0.000, ,187.03,184.86,0.00,0.00,0.00,0.00 ,,193.41,109.05,224.66,107.91,158.24,103.70,212.94,104.95,0.00,0.00,0.00,0.00,
0.000,3.378,3.495,3.488,0.015,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,195.36,108.53,185.59,107.91,173.87,103.99,207.08,104.91,0.00,0.00,0.00,0.00,
0.000,3.363,3.473,3.502,0.022,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,197.31,108.42,168.01,107.91,160.20,103.85,212.94,104.91,31.26,0.00,0.00,0.00,
0.000,3.400,3.532,3.495,0.037,0.000, ,187.11,184.78,0.00,0.00,0.00,0.00 ,,197.31,108.28,173.87,107.99,158.24,103.74,207.08,104.87,0.00,0.00,0.00,0.00,
0.000,3.378,3.502,3.488,0.007,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,197.31,108.86,209.04,107.88,169.96,103.59,209.04,104.84,31.26,0.00,0.00,0.00,
0.000,3.407,3.517,3.502,0.007,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,195.36,108.42,189.50,107.91,158.24,104.18,207.08,104.84,0.00,0.00,0.00,0.00,
0.000,3.392,3.524,3.488,0.007,0.000, ,186.95,184.54,0.00,0.00,0.00,0.00 ,,197.31,108.42,168.01,107.84,175.82,103.74,207.08,104.87,31.26,0.00,0.00,0.00,
0.000,3.407,3.517,3.480,0.000,0.000, ,187.11,184.70,0.00,0.00,0.00,0.00 ,,203.17,109.23,173.87,107.91,158.24,103.66,209.04,104.95,31.26,0.00,0.00,0.00,
0.000,3.414,3.532,3.502,0.000,0.000, ,187.11,184.86,0.00,0.00,0.00,0.00 ,,195.36,108.53,209.04,107.88,171.92,104.03,207.08,104.87,31.26,0.00,0.00,0.00,
0.000,3.407,3.539,3.532,0.007,0.000, ,187.03,184.78,0.00,0.00,0.00,0.00 ,,205.13,108.46,187.55,107.95,154.33,103.92,212.94,104.95,62.52,0.00,0.00,0.00,
0.000,3.422,3.510,3.510,0.015,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,187.55,108.28,171.92,107.80,171.92,103.52,203.17,104.84,0.00,0.00,169.96,0.00,
0.000,3.422,3.554,3.532,0.007,0.000, ,187.03,184.70,0.00,0.00,0.00,0.00 ,,197.31,108.83,179.73,107.88,152.38,104.43,212.94,104.91,62.52,0.00,0.00,0.00,
0.000,3.451,3.539,3.546,0.015,0.000, ,186.87,184.62,0.00,0.00,0.00,0.00 ,,197.31,108.50,201.22,107.84,189.50,103.85,209.04,104.87,0.00,0.00,0.00,0.00,
0.000,3.429,3.546,3.517,0.029,0.000, ,186.87,184.78,0.00,0.00,0.00,0.00 ,,209.04,108.42,195.36,107.95,169.96,103.59,209.04,104.91,62.52,0.00,0.00,0.00,
0.000,3.429,3.554,3.532,0.000,0.000, ,186.70,184.37,0.00,0.00,0.00,0.00 ,,187.55,109.01,183.64,107.95,152.38,104.18,212.94,104.91,0.00,0.00,173.87,0.00,
0.000,3.422,3.539,3.532,0.037,0.000, ,186.70,184.62,0.00,0.00,0.00,0.00 ,,197.31,108.61,158.24,107.80,173.87,103.96,209.04,104.91,95.73,0.00,0.00,0.00,
0.000,3.422,3.554,3.532,0.000,0.000, ,186.46,184.62,0.00,0.00,0.00,0.00 ,,199.27,108.39,209.04,107.84,168.01,103.48,207.08,104.80,0.00,0.00,0.00,0.00,
0.000,3.422,3.539,3.532,0.015,0.000, ,186.30,184.45,0.00,0.00,0.00,0.00 ,,191.45,108.21,179.73,107.91,164.10,103.92,214.90,104.87,93.77,0.00,0.00,0.00,
0.000,3.436,3.576,3.532,0.015,0.000, ,186.21,184.54,0.00,0.00,0.00,0.00 ,,191.45,108.79,160.20,107.80,183.64,103.81,201.22,104.80,0.00,0.00,0.00,0.00,
0.000,3.436,3.554,3.546,0.007,0.000, ,186.13,184.37,0.00,0.00,0.00,0.00 ,,199.27,108.50,175.82,107.88,156.29,103.74,203.17,104.87,31.26,0.00,0.00,0.00,
0.000,3.444,3.561,3.532,0.007,0.000, ,185.89,184.29,0.00,0.00,0.00,0.00 ,,183.64,108.24,201.22,107.91,164.10,103.74,203.17,104.80,31.26,0.00,0.00,0.00,
0.000,3.414,3.568,3.532,0.007,0.000, ,185.56,184.05,0.00,0.00,0.00,0.00 ,,199.27,109.16,168.01,107.80,173.87,104.07,207.08,104.87,0.00,0.00,0.00,0.00,
0.000,3.444,3.561,3.546,0.007,0.000, ,185.40,184.05,0.00,0.00,0.00,0.00 ,,191.45,108.68,179.73,107.88,164.10,103.74,203.17,104.87,0.00,0.00,0.00,0.00,
0.000,3.451,3.568,3.554,0.007,0.000, ,184.99,183.64,0.00,0.00,0.00,0.00 ,,197.31,108.32,173.87,107.91,169.96,103.70,207.08,104.87,64.47,0.00,0.00,0.00,
0.000,3.429,3.561,3.539,0.015,0.000, ,184.90,183.31,0.00,0.00,0.00,0.00 ,,197.31,108.32,193.41,107.84,156.29,104.40,207.08,104.87,31.26,0.00,0.00,0.00,
0.000,3.429,3.546,3.546,0.015,0.000, ,184.50,183.15,0.00,0.00,0.00,0.00 ,,197.31,108.75,175.82,107.88,171.92,103.81,207.08,104.91,0.00,0.00,0.00,0.00,
0.015,3.458,3.583,3.554,0.000,0.000, ,184.09,182.90,0.00,0.00,0.00,0.00 ,,191.45,108.39,171.92,107.80,171.92,103.52,207.08,104.87,62.52,0.00,0.00,0.00,
0.000,3.444,3.576,3.554,0.022,0.000, ,183.76,182.74,0.00,0.00,0.00,0.00 ,,199.27,108.32,168.01,107.91,168.01,104.36,207.08,104.84,31.26,0.00,0.00,0.00,
0.000,3.458,3.561,3.539,0.015,0.000, ,183.60,182.74,0.00,0.00,0.00,0.00 ,,197.31,108.61,193.41,107.80,169.96,103.92,207.08,104.87,31.26,0.00,0.00,0.00,
0.000,3.451,3.583,3.539,0.015,0.000, ,183.10,182.00,0.00,0.00,0.00,0.00 ,,197.31,108.57,179.73,107.91,171.92,103.52,201.22,104.80,0.00,0.00,177.78,0.00,
0.000,3.451,3.568,3.561,0.000,0.000, ,182.94,181.59,0.00,0.00,0.00,0.00 ,,199.27,108.53,166.06,107.91,168.01,104.40,209.04,104.91,31.26,0.00,0.00,0.00,
0.007,3.466,3.583,3.539,0.029,0.000, ,182.70,181.26,0.00,0.00,0.00,0.00 ,,191.45,108.32,189.50,107.77,171.92,103.85,207.08,104.84,62.52,0.00,0.00,0.00,
0.000,3.436,3.554,3.561,0.007,0.000, ,182.37,180.86,0.00,0.00,0.00,0.00 ,,193.41,109.23,193.41,107.88,171.92,103.44,203.17,104.84,31.26,0.00,0.00,0.00,
0.007,3.451,3.576,3.539,0.029,0.000, ,182.04,180.61,0.00,0.00,0.00,0.00 ,,197.31,108.53,175.82,107.95,158.24,103.96,209.04,104.87,31.26,0.00,173.87,0.00,
0.000,3.429,3.561,3.546,0.007,0.000, ,181.80,180.36,0.00,0.00,0.00,0.00 ,,203.17,108.42,166.06,107.80,179.73,103.88,207.08,104.76,62.52,0.00,0.00,0.00,
0.000,3.451,3.568,3.510,0.000,0.000, ,181.55,180.04,0.00,0.00,0.00,0.00 ,,183.64,108.32,216.85,107.91,156.29,103.77,209.04,104.87,0.00,0.00,0.00,0.00,
0.000,3.422,3.554,3.524,0.037,0.000, ,181.06,179.63,0.00,0.00,0.00,0.00 ,,203.17,108.68,181.68,107.73,169.96,103.63,203.17,104.84,62.52,0.00,0.00,0.00,
0.000,3.436,3.568,3.524,0.029,0.000, ,180.57,179.06,0.00,0.00,0.00,0.00 ,,197.31,108.35,187.55,107.88,154.33,103.85,207.08,104.80,62.52,0.00,0.00,0.00,
0.000,3.444,3.554,3.539,0.000,0.000, ,180.32,178.81,0.25,0.16,0.00,0.08 ,,191.45,108.21,168.01,107.88,171.92,103.59,201.22,104.76,0.00,0.00,0.00,0.00,
0.000,3.429,3.561,3.539,0.007,0.000, ,179.83,178.48,0.41,0.25,0.82,0.00 ,,199.27,108.97,166.06,107.80,164.10,103.77,209.04,104.84,62.52,0.00,0.00,0.00,
0.000,3.422,3.568,3.532,0.022,0.000, ,179.42,177.99,0.49,0.33,0.65,0.49 ,,187.55,108.32,189.50,107.73,169.96,103.99,201.22,104.80,0.00,0.00,169.96,0.00,
0.000,3.436,3.554,3.510,0.000,0.000, ,178.93,177.75,0.74,0.65,1.06,0.74 ,,195.36,108.28,185.59,107.88,152.38,103.74,207.08,104.84,62.52,0.00,0.00,0.00,
0.000,3.436,3.568,3.546,0.007,0.000, ,178.52,177.26,0.49,0.49,1.55,0.25 ,,185.59,109.01,166.06,107.69,181.68,103.48,203.17,104.80,0.00,0.00,0.00,0.00,
0.000,3.407,3.554,3.532,0.037,0.000, ,177.95,176.52,0.49,0.49,1.06,0.49 ,,205.13,108.61,175.82,107.80,158.24,103.92,209.04,104.76,95.73,0.00,0.00,0.00,
0.000,3.451,3.576,3.524,0.022,0.000, ,177.62,176.27,0.90,0.65,1.06,0.82 ,,189.50,108.17,207.08,107.84,154.33,103.81,214.90,104.80,31.26,0.00,0.00,0.00,
0.000,3.407,3.546,3.539,0.015,0.000, ,176.97,175.78,0.65,0.57,1.39,0.41 ,,201.22,108.24,177.78,107.69,169.96,103.55,212.94,104.80,31.26,0.00,0.00,0.00,
0.000,3.436,3.554,3.524,0.000,0.000, ,176.56,175.37,0.98,0.65,1.47,0.82 ,,193.41,108.68,193.41,107.77,168.01,104.10,218.80,104.80,31.26,0.00,0.00,0.00,
0.000,3.422,3.576,3.510,0.007,0.000, ,175.99,174.72,0.74,0.57,1.55,0.65 ,,199.27,108.32,203.17,107.80,183.64,103.77,214.90,104.84,31.26,0.00,0.00,0.00,
0.000,3.436,3.561,3.539,0.022,0.000, ,175.41,174.39,1.15,0.82,1.39,0.90 ,,205.13,108.32,212.94,107.73,168.01,103.30,212.94,104.73,0.00,0.00,0.00,0.00,
0.000,3.429,3.554,3.539,0.029,0.000, ,174.92,173.66,0.49,0.41,1.72,0.41 ,,199.27,108.94,201.22,107.80,160.20,104.43,212.94,104.69,31.26,0.00,0.00,0.00,
0.000,3.422,3.561,3.546,0.007,0.000, ,174.35,173.25,0.82,0.74,1.31,0.74 ,,203.17,108.53,212.94,107.77,160.20,103.74,218.80,104.80,31.26,0.00,0.00,0.00,
0.000,3.429,3.554,3.524,0.029,0.000, ,173.94,172.67,0.74,0.49,1.47,0.65 ,,210.99,108.35,244.20,107.69,187.55,103.63,228.57,104.80,0.00,0.00,0.00,0.00,
0.000,3.444,3.554,3.524,0.015,0.000, ,173.37,172.18,0.74,0.57,1.47,0.65 ,,205.13,108.21,234.43,107.77,181.68,103.55,238.34,104.73,0.00,0.00,0.00,0.00,
0.000,3.436,3.561,3.546,0.000,0.000, ,172.88,171.94,0.33,0.16,1.47,0.08 ,,228.57,108.94,220.76,107.73,205.13,103.81,265.69,104.76,62.52,0.00,0.00,0.00,
0.000,3.422,3.561,3.532,0.007,0.000, ,172.39,171.45,0.74,0.65,0.82,0.65 ,,222.71,108.35,236.39,107.73,246.15,103.48,277.41,104.73,31.26,0.00,0.00,0.00,
0.000,3.436,3.576,3.517,0.015,0.000, ,171.90,170.96,0.57,0.41,1.47,0.49 ,,240.29,108.21,263.74,107.69,248.11,103.55,287.18,104.80,0.00,0.00,166.06,0.00,
0.000,3.422,3.539,3.546,0.007,0.000, ,171.73,170.63,0.16,0.25,1.23,0.00 ,,246.15,108.50,252.01,107.73,252.01,103.81,289.13,104.69,62.52,0.00,0.00,0.00,
0.000,3.422,3.568,3.532,0.015,0.000, ,171.16,169.97,0.00,0.00,0.98,0.00 ,,263.74,108.53,234.43,107.73,226.62,103.48,269.60,104.69,0.00,0.00,166.06,0.00,
0.000,3.422,3.554,3.532,0.007,0.000, ,170.75,169.73,0.00,0.00,0.65,0.00 ,,261.78,108.32,230.53,107.66,209.04,103.52,257.88,104.76,62.52,0.00,0.00,0.00,
0.000,3.436,3.576,3.554,0.015,0.000, ,170.10,169.24,0.33,0.16,0.74,0.00 ,,246.15,108.13,255.92,107.80,203.17,103.96,246.15,104.73,62.52,0.00,0.00,0.00,
0.000,3.429,3.561,3.554,0.007,0.000, ,169.69,168.83,0.00,0.00,0.90,0.00 ,,240.29,108.75,222.71,107.69,203.17,103.74,238.34,104.73,31.26,0.00,0.00,0.00,
0.000,3.422,3.546,3.539,0.022,0.000, ,169.36,168.50,0.49,0.33,0.33,0.33 ,,234.43,108.39,216.85,107.73,199.27,103.41,234.43,104.80,31.26,0.00,166.06,0.00,
0.000,3.422,3.568,3.539,0.007,0.000, ,168.87,168.01,0.65,0.57,1.06,0.41 ,,222.71,108.17,209.04,107.73,197.31,104.14,234.43,104.73,0.00,0.00,0.00,0.00,
0.000,3.407,3.539,3.532,0.015,0.000, ,168.54,167.77,0.57,0.41,1.31,0.65 ,,220.76,108.94,238.34,107.77,191.45,103.63,238.34,104.76,62.52,0.00,0.00,0.00,
0.000,3.451,3.590,3.546,0.007,0.000, ,168.13,167.19,0.65,0.41,1.31,0.41 ,,220.76,108.50,220.76,107.66,212.94,103.37,244.20,104.76,31.26,0.00,0.00,0.00,
0.000,3.429,3.561,3.532,0.007,0.000, ,167.64,167.03,0.49,0.41,1.31,0.25 ,,214.90,108.10,214.90,107.77,193.41,104.40,244.20,104.73,0.00,0.00,0.00,0.00,
0.000,3.444,3.568,3.539,0.022,0.000, ,167.07,166.54,0.33,0.16,1.23,0.16 ,,230.53,108.24,195.36,107.66,216.85,103.66,246.15,104.73,0.00,0.00,0.00,0.00,
0.000,3.436,3.568,3.532,0.007,0.000, ,166.58,166.13,0.41,0.16,0.98,0.25 ,,226.62,108.68,261.78,107.77,193.41,103.44,253.97,104.80,93.77,0.00,0.00,0.00,
0.000,3.429,3.583,3.539,0.000,0.000, ,166.17,165.72,0.08,0.00,0.98,0.00 ,,210.99,108.21,228.57,107.66,230.53,103.33,250.06,104.69,0.00,0.00,0.00,0.00,
0.000,3.414,3.561,3.554,0.007,0.000, ,165.60,165.39,0.00,0.08,0.74,0.00 ,,226.62,108.24,220.76,107.77,193.41,104.03,253.97,104.80,93.77,0.00,0.00,0.00,
0.000,3.451,3.576,3.532,0.029,0.000, ,165.03,165.07,0.00,0.00,0.65,0.00 ,,218.80,108.86,199.27,107.66,226.62,103.55,252.01,104.73,0.00,0.00,0.00,0.00,
0.000,3.444,3.532,3.539,0.007,0.000, ,164.78,164.58,0.00,0.00,0.41,0.00 ,,222.71,108.32,240.29,107.73,193.41,103.48,259.83,104.73,62.52,0.00,169.96,0.00,
0.000,3.436,3.561,3.539,0.007,0.000, ,164.21,164.25,0.00,0.00,0.25,0.00 ,,226.62,108.21,236.39,107.62,220.76,103.99,263.74,104.73,62.52,0.00,0.00,0.00,
0.000,3.436,3.583,3.539,0.022,0.000, ,163.63,163.68,0.00,0.00,0.49,0.00 ,,236.39,108.83,222.71,107.69,214.90,103.41,271.55,104.76,31.26,0.00,0.00,0.00,
0.000,3.444,3.561,3.539,0.022,0.000, ,163.14,163.51,0.00,0.00,0.25,0.00 ,,238.34,108.50,230.53,107.73,212.94,103.41,283.27,104.65,31.26,0.00,347.74,0.00,
0.000,3.436,3.568,3.539,0.000,0.000, ,162.57,163.02,0.00,0.00,0.25,0.00 ,,238.34,108.24,263.74,107.73,236.39,104.03,296.95,104.73,62.52,0.00,0.00,0.00,
0.000,3.451,3.568,3.546,0.015,0.015, ,162.16,162.78,0.00,0.00,0.00,0.00 ,,230.53,108.13,253.97,107.69,238.34,103.59,289.13,104.69,0.00,0.00,0.00,0.00,
0.000,3.436,3.561,3.524,0.037,0.000, ,161.59,162.20,0.00,0.00,0.00,0.00 ,,234.43,108.68,236.39,107.66,238.34,103.48,289.13,104.73,31.26,0.00,0.00,0.00,
0.000,3.436,3.554,3.546,0.000,0.000, ,161.18,161.88,0.00,0.00,0.00,0.00 ,,226.62,108.28,230.53,107.69,244.20,104.03,285.23,104.69,0.00,0.00,0.00,0.00,
0.000,3.458,3.561,3.532,0.007,0.000, ,160.85,161.47,0.00,0.00,0.00,0.00 ,,224.66,108.21,261.78,107.66,240.29,103.59,283.27,104.73,31.26,0.00,0.00,0.00,
0.000,3.422,3.554,3.546,0.000,0.000, ,160.20,160.81,0.00,0.00,0.00,0.00 ,,218.80,108.94,226.62,107.69,226.62,103.52,271.55,104.69,62.52,0.00,0.00,0.00,
0.000,3.451,3.568,3.546,0.037,0.000, ,159.71,160.65,0.00,0.00,0.00,0.00 ,,212.94,108.46,203.17,107.66,218.80,104.29,271.55,104.73,31.26,0.00,0.00,0.00,
0.000,3.451,3.568,3.524,0.015,0.000, ,159.30,160.08,0.00,0.00,0.00,0.00 ,,210.99,108.21,201.22,107.69,210.99,103.74,263.74,104.76,0.00,0.00,0.00,0.00,
0.000,3.436,3.576,3.539,0.000,0.000, ,158.64,159.67,0.00,0.00,0.00,0.00 ,,230.53,108.21,234.43,107.66,214.90,103.33,259.83,104.73,62.52,0.00,0.00,0.00,
0.000,3.444,3.568,3.568,0.007,0.000, ,158.15,159.34,0.00,0.00,0.00,0.00 ,,232.48,108.83,216.85,107.73,207.08,103.44,257.88,104.69,31.26,0.00,0.00,0.00,
0.000,3.458,3.590,3.554,0.029,0.000, ,157.50,158.85,0.00,0.00,0.00,0.00 ,,261.78,108.24,195.36,107.69,214.90,103.92,259.83,104.69,31.26,0.00,0.00,0.00,
