SAP ID,109004171231,
0.000,3.451,3.561,3.532,0.007,0.000, ,157.01,158.44,0.00,0.00,0.00,0.00 ,,294.99,108.17,207.08,107.62,226.62,103.63,273.50,104.69,31.26,0.00,0.00,0.00,
0.000,3.436,3.568,3.554,0.000,0.000, ,156.52,157.95,0.00,0.00,0.00,0.00 ,,353.60,108.68,261.78,107.66,238.34,103.41,302.81,104.73,31.26,0.00,0.00,0.00,
0.000,3.444,3.598,3.554,0.022,0.000, ,155.70,157.46,0.00,0.00,0.00,0.00 ,,564.59,108.32,234.43,107.66,259.83,103.88,328.21,104.65,31.26,0.00,0.00,0.00,
0.000,3.458,3.554,3.539,0.022,0.000, ,155.21,156.89,0.00,0.00,0.00,0.00 ,,886.94,107.73,242.25,107.69,275.46,103.44,367.28,104.65,31.26,0.00,0.00,0.00,
0.000,3.458,3.576,3.539,0.000,0.000, ,154.55,156.31,0.00,0.00,0.00,0.00 ,,1611.72,107.40,316.48,107.62,427.84,103.41,502.08,104.58,31.26,0.00,0.00,0.00,
0.000,3.444,3.576,3.539,0.007,0.000, ,153.98,155.58,0.00,0.00,0.00,0.00 ,,2158.73,107.36,588.03,107.47,650.55,103.66,754.09,104.47,62.52,0.00,0.00,0.00,
0.000,3.466,3.590,3.554,0.000,0.000, ,153.33,155.17,0.00,0.00,0.00,0.00 ,,2465.45,106.59,1385.10,107.07,799.02,102.97,1051.04,104.21,31.26,0.00,0.00,0.00,
0.000,3.436,3.576,3.554,0.015,0.000, ,152.51,154.59,0.00,0.00,0.00,0.00 ,,2492.80,106.41,1877.41,106.59,1480.83,102.71,1613.68,103.92,0.00,0.00,0.00,0.00,
0.000,3.458,3.590,3.546,0.022,0.000, ,151.94,154.02,0.00,0.00,0.00,0.00 ,,2340.42,106.67,2191.94,106.30,1934.07,102.89,1953.60,103.63,31.26,0.00,0.00,0.00,
0.000,3.473,3.590,3.554,0.000,0.000, ,151.12,153.12,0.00,0.00,0.00,0.00 ,,2229.06,106.70,2395.12,106.08,2129.43,102.64,2088.40,103.41,31.26,0.00,0.00,0.00,
0.000,3.444,3.554,3.539,0.015,0.000, ,150.38,152.55,0.00,0.00,0.00,0.00 ,,2096.21,106.56,2484.98,105.79,2207.57,101.98,2115.75,103.19,62.52,0.00,0.00,0.00,
0.000,3.458,3.576,3.561,0.015,0.000, ,149.73,151.90,0.00,0.00,0.00,0.00 ,,2051.28,106.41,2563.13,105.75,2105.98,102.01,2100.12,103.11,62.52,0.00,0.00,0.00,
0.000,3.444,3.576,3.546,0.007,0.000, ,148.91,151.16,0.00,0.00,0.00,0.00 ,,2082.54,107.11,2533.82,105.68,2031.75,102.09,2141.15,103.04,31.26,0.00,0.00,0.00,
0.000,3.466,3.583,3.546,0.000,0.000, ,148.01,151.00,0.00,0.00,0.00,0.00 ,,2129.43,106.78,2492.80,105.68,2031.75,102.12,2193.89,103.08,93.77,0.00,0.00,0.00,
0.000,3.451,3.561,3.554,0.007,0.000, ,147.52,149.85,0.00,0.00,0.00,0.00 ,,2160.68,106.30,2442.00,105.57,2113.80,101.61,2236.87,102.97,0.00,0.00,0.00,0.00,
0.000,3.422,3.546,3.524,0.015,0.000, ,146.86,149.11,0.00,0.00,0.00,0.00 ,,2256.41,106.34,2471.31,105.68,2139.19,102.31,2334.55,102.93,93.77,0.00,0.00,0.00,
0.000,3.429,3.502,3.488,0.015,0.000, ,146.05,148.46,0.00,0.00,0.00,0.00 ,,2303.30,106.63,2502.56,105.49,2186.08,101.72,2420.51,102.89,0.00,0.00,0.00,0.00,
0.000,3.414,3.473,3.436,0.015,0.000, ,145.31,147.89,0.00,0.00,0.00,0.00 ,,2350.18,106.48,2541.64,105.64,2168.50,101.76,2506.47,102.75,62.52,0.00,0.00,0.00,
0.000,3.385,3.414,3.407,0.007,0.000, ,144.66,147.07,0.00,0.00,0.00,0.00 ,,2328.69,106.19,2576.80,105.64,2156.78,102.34,2486.94,102.78,62.52,0.00,0.00,0.00,
0.000,3.334,3.334,3.341,0.015,0.000, ,143.84,146.58,0.00,0.00,0.00,0.00 ,,2277.90,106.89,2672.53,105.38,2166.54,101.87,2375.58,102.78,0.00,0.00,0.00,0.00,
0.000,3.275,3.261,3.290,0.000,0.000, ,142.94,145.76,0.00,0.00,0.00,0.00 ,,2246.64,106.41,2793.65,105.38,2076.68,101.72,2356.04,102.86,62.52,0.00,0.00,0.00,
0.000,3.202,3.180,3.209,0.007,0.000, ,142.20,145.27,0.00,0.00,0.00,0.00 ,,2238.83,106.26,2852.26,105.31,2092.31,102.38,2434.19,102.82,31.26,0.00,0.00,0.00,
0.000,3.121,3.129,3.129,0.015,0.000, ,141.55,144.37,0.00,7.61,0.00,0.00 ,,2207.57,106.45,2834.68,105.24,2154.82,101.72,2518.19,102.78,0.00,0.00,169.96,0.00,
0.000,3.033,3.026,3.026,0.022,0.000, ,140.65,143.80,0.00,7.36,0.00,0.00 ,,2217.34,106.67,2738.95,105.31,2234.92,101.65,2510.38,102.75,31.26,0.00,0.00,0.00,
0.000,2.967,2.945,2.945,0.000,0.000, ,139.99,143.06,0.00,7.36,0.00,0.00 ,,2285.71,106.30,2684.25,105.31,2291.58,102.45,2477.17,102.78,62.52,0.00,0.00,0.00,
0.000,2.843,2.850,2.828,0.029,0.000, ,139.17,142.49,0.00,4.25,0.00,0.00 ,,2227.11,106.23,2649.08,105.38,2363.86,101.79,2443.96,102.75,31.26,0.00,0.00,0.00,
0.000,2.755,2.762,2.711,0.007,0.000, ,138.36,141.75,0.00,7.12,0.00,0.00 ,,2227.11,107.22,2666.67,105.31,2391.21,101.61,2436.14,102.82,62.52,0.00,0.00,0.00,
0.000,2.674,2.682,2.608,0.000,0.000, ,137.70,140.85,0.00,4.34,0.00,0.00 ,,2252.50,106.52,2656.90,105.35,2459.58,101.87,2463.49,102.78,31.26,0.00,0.00,0.00,
0.000,2.586,2.630,2.462,0.007,0.000, ,137.13,140.28,0.00,2.54,0.00,0.00 ,,2186.08,106.45,2682.30,105.42,2568.99,101.72,2459.58,102.82,31.26,0.00,0.00,0.00,
0.000,2.477,2.535,2.367,0.000,0.000, ,136.31,139.38,0.00,0.00,0.00,0.00 ,,2201.71,106.23,2723.32,105.20,2699.88,101.17,2488.89,102.82,62.52,0.00,0.00,0.00,
0.000,2.403,2.484,2.235,0.000,0.000, ,135.57,138.56,0.00,6.38,0.00,0.00 ,,2320.88,107.07,2830.77,105.20,2725.27,101.43,2553.36,102.71,0.00,0.00,0.00,0.00,
0.000,2.315,2.418,2.110,0.022,0.000, ,135.08,137.82,14.40,4.34,0.00,0.00 ,,2604.15,106.19,2860.07,105.35,2727.23,101.61,2617.83,102.75,31.26,0.00,0.00,0.00,
0.000,2.220,2.330,2.000,0.022,0.000, ,134.27,137.01,14.81,1.88,0.00,0.00 ,,2801.47,106.08,2881.56,105.13,2770.21,101.10,2551.40,102.71,0.00,0.00,0.00,0.00,
0.000,2.132,2.286,1.876,0.029,0.000, ,133.53,136.19,9.16,3.52,0.00,0.00 ,,2635.41,105.93,2838.58,105.31,2766.30,101.14,2473.26,102.75,0.00,0.00,166.06,0.00,
0.000,2.044,2.213,1.715,0.007,0.000, ,132.63,135.53,9.90,6.79,0.00,0.00 ,,2379.49,106.52,2711.60,105.27,2762.39,101.76,2545.54,102.71,31.26,0.00,0.00,0.00,
0.000,1.942,2.140,1.590,0.000,0.000, ,132.06,134.72,9.98,7.61,0.00,0.00 ,,2303.30,106.26,2584.62,105.42,2654.95,101.32,2676.43,102.71,31.26,0.00,0.00,0.00,
0.000,1.854,2.088,1.465,0.015,0.007, ,131.08,133.98,13.09,7.53,0.00,0.00 ,,2494.75,105.93,2768.25,105.20,2318.93,101.25,2635.41,102.60,0.00,0.00,0.00,0.00,
0.000,1.758,2.030,1.334,0.044,0.000, ,130.26,133.00,15.38,6.30,0.00,0.00 ,,2858.12,106.81,3059.34,105.09,2602.20,102.01,2567.03,102.75,31.26,0.00,0.00,0.00,
0.000,1.693,2.008,1.194,0.029,0.000, ,129.44,132.75,19.06,2.95,0.00,0.00 ,,3151.16,105.90,3041.76,105.20,3192.19,101.17,2490.84,102.67,0.00,0.00,0.00,0.00,
0.000,1.517,1.839,1.055,0.029,0.154, ,128.70,131.77,19.14,7.61,0.00,0.00 ,,3246.89,105.68,2664.71,105.27,3438.34,100.92,2281.81,102.89,31.26,0.00,500.12,0.00,
0.000,1.502,1.817,0.879,0.022,0.000, ,127.72,130.87,19.06,2.95,0.00,0.00 ,,3184.37,105.53,2443.96,105.49,3354.33,101.43,2160.68,102.93,62.52,0.00,0.00,0.00,
0.000,1.385,1.773,0.689,0.000,0.000, ,126.90,129.97,19.31,6.79,0.00,0.00 ,,3049.57,106.12,2549.45,105.49,3055.43,101.10,2322.83,102.82,31.26,0.00,0.00,0.00,
0.000,1.290,1.693,0.535,0.000,0.000, ,125.92,129.32,17.92,2.78,0.00,0.00 ,,2729.18,105.75,2547.50,105.49,2510.38,101.17,2647.13,102.75,31.26,0.00,0.00,0.00,
0.000,1.172,1.627,0.432,0.000,0.000, ,125.02,128.50,15.30,5.24,0.00,0.00 ,,2484.98,105.90,2531.87,105.46,2189.99,102.27,2959.71,102.60,31.26,0.00,0.00,0.00,
0.000,1.018,1.539,0.330,0.000,0.000, ,124.12,127.52,9.00,7.04,0.00,0.00 ,,2197.80,106.70,2649.08,105.38,1961.42,101.76,2654.95,102.56,0.00,0.00,177.78,0.00,
0.000,0.894,1.451,0.271,0.007,0.000, ,123.22,126.29,8.10,6.63,0.00,0.00 ,,1883.27,106.59,2631.50,105.49,1699.63,102.01,2234.92,102.82,126.98,0.00,0.00,0.00,
0.000,0.799,1.385,0.212,0.007,0.000, ,122.24,125.80,9.41,5.56,0.00,0.00 ,,1590.23,106.48,2631.50,105.35,1637.12,101.90,1883.27,103.00,0.00,0.00,0.00,0.00,
0.000,0.674,1.290,0.191,0.000,0.000, ,121.26,124.57,12.60,4.83,0.00,0.00 ,,1615.63,106.96,2652.99,105.49,1514.04,102.56,1654.70,103.11,0.00,0.00,0.00,0.00,
0.000,0.542,1.158,0.161,0.000,0.000, ,120.36,123.59,13.83,4.99,0.00,0.00 ,,1674.24,107.00,2391.21,105.60,1318.68,102.60,1558.97,103.41,93.77,0.00,0.00,0.00,
0.000,0.447,1.077,0.147,0.022,0.000, ,119.38,122.53,17.67,2.45,0.00,0.00 ,,1578.51,107.00,2094.26,105.68,1125.27,102.31,1500.37,103.55,0.00,0.00,0.00,0.00,
0.000,0.308,0.996,0.132,0.029,0.000, ,118.56,121.63,18.49,0.82,0.00,0.00 ,,1418.32,106.85,2109.89,105.82,922.10,103.04,1359.71,103.59,62.52,0.00,0.00,0.00,
0.000,0.205,0.872,0.103,0.029,0.000, ,117.66,120.64,19.47,8.51,0.00,0.00 ,,1316.73,107.33,2227.11,105.75,865.45,102.93,1351.89,103.66,31.26,0.00,0.00,0.00,
0.000,0.125,0.733,0.073,0.029,0.000, ,116.84,119.91,19.55,8.51,0.00,0.00 ,,1242.49,107.14,2227.11,105.75,851.77,102.64,1664.47,103.52,0.00,0.00,0.00,0.00,
0.000,0.088,0.615,0.059,0.007,0.000, ,115.86,118.85,19.72,5.89,0.00,0.00 ,,1330.40,107.11,2113.80,105.79,816.61,103.66,1955.56,103.41,0.00,0.00,0.00,0.00,
0.000,0.051,0.528,0.051,0.000,0.000, ,115.04,117.86,19.22,7.12,0.00,0.00 ,,1369.47,107.80,1961.42,105.90,793.16,103.08,2145.05,103.30,62.52,0.00,0.00,0.00,
0.000,0.029,0.388,0.051,0.015,0.000, ,114.14,116.80,19.47,9.33,0.00,0.00 ,,1377.29,107.29,1822.71,106.08,793.16,103.00,2336.51,103.11,62.52,0.00,0.00,0.00,
0.000,0.000,0.278,0.037,0.029,0.000, ,113.32,115.74,19.80,10.31,0.00,0.00 ,,1385.10,107.11,1693.77,106.23,769.72,103.08,2442.00,102.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.205,0.015,0.015,0.007, ,112.51,114.92,19.80,9.90,0.00,0.00 ,,1328.45,107.03,1521.86,106.30,783.39,103.30,2535.78,102.82,31.26,0.00,0.00,0.00,
0.000,0.000,0.147,0.007,0.022,0.000, ,111.52,113.94,19.63,8.10,0.00,0.00 ,,1279.61,107.66,1347.99,106.37,787.30,103.11,2471.31,102.89,0.00,0.00,0.00,0.00,
0.000,0.000,0.132,0.000,0.007,0.000, ,110.62,112.87,19.72,6.30,0.00,0.00 ,,1258.12,107.33,1115.51,106.63,752.14,102.86,2272.04,102.93,62.52,0.00,0.00,0.00,
0.000,0.000,0.088,0.000,0.000,0.000, ,109.72,112.06,19.80,8.02,0.00,0.00 ,,1140.90,107.33,968.99,106.74,701.34,103.11,2123.57,102.97,0.00,0.00,0.00,0.00,
0.000,0.000,0.051,0.000,0.000,0.000, ,108.74,110.91,19.80,9.41,0.00,0.00 ,,1084.25,108.02,892.80,106.92,752.14,103.11,1955.56,103.11,0.00,0.00,0.00,0.00,
0.000,0.000,0.022,0.015,0.000,0.000, ,107.84,110.01,19.63,10.31,0.00,0.00 ,,1281.56,107.55,847.86,106.85,812.70,102.78,1809.04,103.19,31.26,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.015,0.000, ,107.02,108.78,19.80,9.98,0.00,0.00 ,,1465.20,107.07,779.49,107.07,769.72,103.55,1707.45,103.37,0.00,0.00,177.78,0.00,
0.000,0.000,0.029,0.015,0.007,0.000, ,106.21,108.13,19.63,9.00,0.00,0.00 ,,1678.14,107.03,679.85,107.03,775.58,103.11,1637.12,103.48,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,105.47,107.31,19.47,6.79,0.00,0.00 ,,1734.80,106.89,730.65,107.11,822.47,102.67,1517.95,103.66,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,104.57,106.25,19.39,7.12,0.00,0.00 ,,6761.42,98.02,943.59,107.14,990.48,103.55,1324.54,103.81,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,103.67,105.43,19.63,8.67,0.00,0.00 ,,8000.00,75.20,972.89,107.18,1066.67,103.11,1197.56,103.59,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,102.85,104.28,19.39,9.82,0.00,0.00 ,,8000.00,45.16,1873.50,105.90,1043.22,102.49,1826.62,102.71,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.95,103.30,19.14,9.98,0.00,0.00 ,,8000.00,21.90,8000.00,86.56,3959.95,95.38,8000.00,88.24,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,101.05,102.40,19.14,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,51.36,8000.00,69.52,8000.00,58.35,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,100.40,101.42,19.22,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,26.08,8000.00,38.61,8000.00,31.10,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,99.50,100.60,18.98,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,18.50,8000.00,16.74,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.007, ,98.60,99.54,18.00,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,97.94,98.72,18.65,4.99,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,97.21,97.98,19.31,8.43,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.39,97.00,19.72,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,95.65,96.18,19.55,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,94.92,95.37,19.14,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,94.10,94.55,19.55,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,93.69,93.65,19.63,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,92.63,92.83,19.22,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.81,92.01,17.67,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,91.24,91.36,20.04,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,90.34,90.38,19.31,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,89.44,90.05,18.57,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,88.78,89.15,18.90,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,87.88,88.49,15.54,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,87.14,87.76,18.24,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,86.41,87.10,15.38,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,85.67,86.37,12.68,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,85.10,85.80,17.42,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,84.53,85.06,18.82,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,83.71,84.32,19.06,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,82.89,83.67,19.63,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,82.40,82.93,19.63,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,81.66,82.44,19.31,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,81.09,81.62,18.98,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,80.36,80.97,17.92,0.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,79.86,80.23,17.02,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,79.29,79.66,15.95,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,78.56,78.84,13.58,3.35,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,78.15,78.27,9.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.000, ,77.49,78.02,7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.044,0.000, ,77.00,76.96,9.16,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,76.43,76.31,11.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,75.94,75.73,11.13,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,75.53,75.16,15.79,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,74.96,74.59,17.34,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.63,73.93,0.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,73.97,73.44,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,73.48,72.87,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.91,72.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,72.34,71.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,71.93,71.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,71.44,70.66,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,70.95,70.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,70.54,69.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,69.97,69.19,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,69.56,68.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,69.23,68.21,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,68.66,67.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.17,66.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,67.84,66.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.27,66.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,66.86,65.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,66.37,65.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,65.79,64.53,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,65.47,63.87,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,64.98,63.38,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,64.40,62.97,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,63.91,62.40,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,63.34,61.74,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,62.93,61.25,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.029,0.000, ,62.28,60.76,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,61.78,60.19,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,61.21,59.86,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,60.72,59.13,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,60.15,58.55,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.029,0.000, ,59.41,57.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,59.17,57.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.000,0.000, ,58.35,57.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,57.94,56.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,57.20,56.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,56.55,55.36,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.007,0.000, ,55.98,54.87,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,55.32,54.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,54.59,53.73,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,53.93,53.15,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.022,0.029,0.000, ,53.28,52.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,52.62,51.93,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,51.80,51.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,51.07,50.70,0.08,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,50.41,49.96,0.25,0.08,0.33,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,49.68,49.39,0.74,0.49,0.82,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,49.02,48.65,0.65,0.49,1.23,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.000,0.000, ,48.12,48.25,0.57,0.41,1.39,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.007, ,47.39,47.35,0.41,0.41,1.15,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.029,0.000, ,46.90,46.94,0.90,0.57,1.15,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,334.07,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,46.08,46.04,0.90,0.82,1.47,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,45.42,45.46,0.74,0.65,1.64,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,44.85,44.89,0.65,0.49,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,44.28,44.16,0.74,0.74,1.23,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.000,0.000, ,43.30,43.42,0.98,0.82,1.55,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,42.72,42.85,0.98,0.98,1.55,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,42.07,42.19,0.49,0.41,1.72,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.015,0.000, ,41.25,41.62,0.41,0.41,1.23,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,40.84,40.80,0.82,0.65,1.06,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,40.19,40.31,0.65,0.57,1.55,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,39.45,39.57,0.16,0.25,1.39,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,38.80,39.17,0.16,0.08,1.06,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.000,0.000, ,38.22,38.51,0.33,0.25,0.98,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,37.73,37.86,0.00,0.00,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,37.08,37.37,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,36.51,36.87,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,36.10,36.30,0.25,0.33,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,35.61,35.73,0.57,0.49,0.98,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,34.95,35.24,0.41,0.33,1.15,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,34.46,34.75,0.25,0.33,1.15,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.037,0.015, ,33.97,34.34,0.74,0.65,1.06,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,33.56,33.93,0.49,0.49,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,32.99,33.68,0.00,0.00,1.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,32.74,33.44,0.25,0.33,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,32.33,32.95,0.16,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.000,0.000, ,31.84,32.70,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,334.07,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,31.60,32.70,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,31.27,32.38,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.70,32.21,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,30.62,31.80,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.000,0.000, ,30.29,31.80,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,29.96,31.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.037,0.007,0.000, ,29.72,31.23,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,29.55,31.07,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,29.06,30.82,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.029,0.007,0.000, ,28.98,30.58,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,28.65,30.49,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,28.41,30.08,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.007,0.000, ,28.33,29.92,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.022,0.000, ,28.24,29.68,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,28.00,29.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.022,0.007,0.000,0.000, ,27.83,29.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,27.75,28.94,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.007,0.015,0.000, ,27.51,28.78,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,27.51,28.61,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,27.34,28.45,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,27.18,27.96,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.015,0.000, ,27.02,27.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,26.77,27.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.022,0.000, ,26.61,27.30,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,26.28,27.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,26.20,26.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,26.04,26.81,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,25.71,26.40,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,25.54,26.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.007,0.000, ,25.14,25.99,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.015,0.000, ,24.89,25.75,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,173.87,0.00,
0.000,0.000,0.007,0.022,0.015,0.000, ,24.56,25.50,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,24.32,25.34,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.015,0.000, ,23.83,25.01,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.022,0.015,0.000,0.000, ,23.50,24.69,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,23.25,24.52,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,22.84,24.11,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,22.44,23.79,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.007,0.000,0.007,0.022,0.000,0.007, ,22.27,23.54,0.00,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,21.78,23.38,13.66,3.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,21.45,23.21,15.87,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,21.13,22.80,18.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,20.88,22.64,19.06,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,20.64,22.56,19.22,4.58,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,20.39,22.07,18.49,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.022,0.000, ,20.06,21.99,17.26,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.007, ,19.74,21.58,16.77,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.022,0.000, ,19.65,21.41,16.53,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,19.33,21.17,12.60,5.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.029,0.000, ,19.16,21.09,6.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,18.92,20.76,10.72,1.96,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,18.75,20.59,14.97,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,18.43,20.19,17.02,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,18.18,20.19,18.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,17.94,19.78,18.90,2.13,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,17.94,19.70,18.32,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.007,0.000, ,17.53,19.45,18.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,17.36,19.29,18.24,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,17.20,18.96,14.73,4.91,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,16.95,18.63,7.85,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,16.71,18.55,9.41,3.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.000,0.000, ,16.55,18.14,13.01,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,16.46,17.98,14.64,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,16.30,18.06,17.02,0.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,16.05,17.81,18.73,3.03,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,16.05,17.65,18.98,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,15.56,17.40,18.73,4.50,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,15.56,17.24,19.55,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,15.32,16.91,19.47,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,14.99,16.83,19.22,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.007,0.000, ,14.83,16.75,19.39,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,14.66,16.50,19.80,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,14.34,16.50,19.80,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,14.17,16.10,19.63,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.01,16.01,19.72,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.85,15.77,20.04,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,13.52,15.44,19.63,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.36,15.44,19.63,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,13.03,15.11,19.88,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.000,0.000, ,12.78,15.03,19.96,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,12.70,14.87,19.63,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,12.29,14.54,19.39,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,11.96,14.30,19.63,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.007,0.000, ,11.88,14.30,19.80,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.029,0.022,0.000, ,11.56,13.97,19.55,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,11.56,13.80,18.98,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,11.31,13.72,19.22,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.007,0.000,0.000,0.000,0.015,0.000, ,11.23,13.48,19.14,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,11.15,13.40,19.22,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,10.90,13.15,18.41,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,10.74,13.07,20.04,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,10.66,12.91,19.63,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,10.66,12.66,19.72,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,10.33,12.58,19.31,7.77,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.33,12.66,19.22,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,9.84,12.33,19.39,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,9.84,12.09,19.39,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,9.84,12.09,19.14,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.029,0.000,0.000, ,9.84,11.84,17.75,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,9.84,11.84,18.49,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,9.84,11.76,18.98,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,9.84,11.68,18.41,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.022,0.000, ,9.84,11.60,17.26,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,9.67,11.51,17.83,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,9.67,11.27,18.82,4.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.007,0.000, ,9.51,11.27,16.44,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,9.43,10.94,12.03,4.58,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,9.43,11.11,14.15,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,9.43,10.86,16.61,4.58,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,9.43,10.86,18.49,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,9.35,10.78,18.98,3.03,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,9.26,10.78,19.47,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,9.18,10.53,19.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,9.26,10.61,18.90,4.01,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.015,0.000, ,9.02,10.37,18.08,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,9.18,10.37,18.08,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.029,0.000,0.000, ,9.02,10.29,12.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.022,0.000, ,8.94,10.04,13.58,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.022,0.000, ,8.94,10.21,9.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,8.94,10.12,8.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,8.77,10.04,8.67,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,8.61,9.80,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.000, ,8.69,9.63,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.022,0.037,0.000, ,8.61,9.55,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,8.53,9.47,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,8.53,9.47,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,8.53,9.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,8.36,9.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,8.45,9.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.022,0.022,0.037,0.000, ,8.28,9.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,8.12,8.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,8.20,8.98,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,8.20,8.90,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,7.96,8.57,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.022,0.000,0.000,0.000, ,8.04,8.65,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,8.04,8.32,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,8.04,8.41,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,7.87,8.24,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.007,0.000, ,7.96,8.16,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
