SAP ID,109004171231,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.67,9.00,3.11,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,9.24,1.31,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.51,10.55,2.86,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.51,13.91,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.59,17.10,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.02,-0.67,18.73,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.76,19.14,2.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.02,-0.76,19.06,0.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,125.03,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.02,-0.67,18.82,0.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,181.68,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.10,-0.51,17.75,2.78,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.02,-0.51,16.12,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.51,12.76,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.02,-0.51,9.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.51,7.20,1.96,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.67,19.22,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.51,19.39,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,19.31,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.43,19.63,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.67,19.63,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.51,19.55,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,19.63,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,19.63,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,19.72,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.43,19.63,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-0.51,19.55,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.27,-0.43,19.88,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.51,19.72,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.43,-0.35,19.63,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.35,-0.35,19.63,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.27,-0.43,19.55,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,-0.35,19.47,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.51,19.63,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.35,19.39,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.35,18.98,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.27,18.98,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.27,18.73,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.35,18.82,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.27,19.06,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,-0.43,19.39,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.35,19.63,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.35,19.31,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.43,-0.27,19.55,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.27,19.06,8.59,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.35,19.31,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.35,19.14,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.51,-0.27,18.90,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.35,-0.27,18.41,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,-0.35,18.82,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.35,-0.27,18.73,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.35,17.75,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,19.96,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.27,18.73,3.68,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,17.02,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.18,17.59,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.18,19.63,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.51,-0.10,19.63,3.60,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,-0.10,18.90,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.007, ,0.51,-0.10,19.63,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.43,-0.18,18.73,4.01,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,16.20,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,13.74,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,-0.02,12.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,0.59,-0.02,10.55,2.37,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.044,0.000, ,0.59,-0.02,8.10,0.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.51,-0.10,11.37,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,0.43,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.43,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.007, ,0.67,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.015,0.000, ,0.67,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.044,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.015, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.67,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.43,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.43,0.14,0.41,0.25,0.00,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.02,0.65,0.49,0.65,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.43,0.06,0.65,0.49,1.23,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,0.06,0.41,0.33,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.35,0.06,0.90,0.74,1.06,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.27,0.06,0.74,0.57,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,0.06,1.06,0.90,1.23,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.10,0.49,0.33,1.64,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.02,1.39,0.98,1.06,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.02,0.98,0.82,1.80,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,0.06,0.82,0.57,1.55,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.35,0.06,0.74,0.65,1.47,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.10,0.90,0.82,1.39,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.02,0.57,0.49,1.55,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.18,0.57,0.49,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.10,0.98,0.74,1.31,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.02,0.74,0.49,1.55,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.18,0.74,0.49,1.39,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.35,-0.18,0.00,0.08,1.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.18,0.00,0.16,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.10,0.08,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.10,0.16,0.08,0.74,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.27,-0.18,0.00,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.18,0.57,0.65,0.49,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.10,0.90,0.57,1.39,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.18,0.41,0.25,1.55,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.18,-0.10,0.25,0.16,1.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.18,0.33,0.25,0.90,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.18,0.82,0.57,0.90,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.10,0.33,0.25,1.47,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.27,0.00,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.27,-0.10,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.18,-0.35,0.08,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,125.03,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.35,0.08,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.35,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.35,-0.18,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,164.10,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.022,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,-0.06,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,-0.06,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.044,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.51,0.00,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.02,-0.67,0.00,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,-0.14,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,-0.06,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.43,10.39,2.86,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.02,-0.51,9.08,2.37,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,7.69,0.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.02,-0.67,9.24,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.10,-0.59,13.42,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,-0.06,-0.51,18.16,4.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.51,18.65,2.37,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.51,18.82,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.51,18.49,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.10,-0.51,19.31,4.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.02,-0.51,17.59,2.13,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.18,-0.51,15.46,0.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.67,13.83,1.72,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,9.33,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.67,8.92,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,8.92,2.62,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.02,-0.51,11.70,5.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,12.84,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.02,-0.51,16.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.51,18.41,0.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.51,18.90,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.51,18.73,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,16.77,2.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.51,13.83,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.51,12.52,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.43,19.22,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,0.27,-0.43,19.31,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.27,-0.51,19.39,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,126.98,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.51,19.80,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.43,19.47,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.43,19.55,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.43,19.47,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.51,19.63,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.27,19.80,10.31,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.43,19.80,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.27,19.72,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.43,19.88,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.18,19.88,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.27,19.22,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.27,19.39,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.35,-0.35,19.55,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.35,19.47,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.43,-0.27,19.63,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,-0.27,19.47,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.35,19.14,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.35,-0.35,18.73,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.27,18.98,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.27,18.73,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.18,18.49,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.18,19.14,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,0.43,-0.18,19.80,8.59,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.18,19.47,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.35,18.90,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.18,19.06,8.59,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.35,19.31,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.27,19.55,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.43,-0.35,9.57,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.43,-0.27,19.14,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.51,-0.02,18.32,4.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.59,-0.02,19.14,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.51,-0.18,17.59,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.51,-0.18,19.39,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.27,19.55,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.18,16.28,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.10,9.00,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.18,18.32,4.99,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.06,19.47,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,18.65,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.02,17.59,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,8.75,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,12.60,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,13.74,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,-0.10,17.83,5.56,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,-0.10,18.08,3.19,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,-0.02,18.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.76,-0.02,19.22,3.52,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.76,0.14,1.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.10,17.83,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.59,-0.02,0.65,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.022,0.022,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.015,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.007, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.84,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.84,0.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.000,0.000, ,0.59,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,347.74,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.67,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,0.51,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.06,0.25,0.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.22,0.49,0.25,0.82,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.31,0.65,0.57,0.98,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.02,0.49,0.41,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,0.14,0.74,0.65,0.98,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.06,0.98,0.74,1.47,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.14,0.82,0.82,1.55,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.22,0.82,0.74,1.47,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.02,0.74,0.57,1.55,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.43,-0.10,1.15,0.98,1.39,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.51,0.06,0.90,0.82,1.72,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.43,0.06,1.15,0.82,1.55,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.43,0.06,0.41,0.41,1.80,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.43,-0.10,0.82,0.65,1.06,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.43,0.22,0.74,0.57,1.64,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,-0.10,0.90,0.65,1.39,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
