SAP ID,109004171231,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.10,0.49,0.49,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,-0.18,0.49,0.41,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,0.06,0.33,0.16,1.23,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.02,0.08,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,0.06,0.33,0.25,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,0.43,-0.10,0.00,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.35,0.22,0.08,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.10,0.57,0.49,0.49,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.02,0.98,0.65,1.15,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.35,-0.10,0.41,0.33,1.47,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.10,0.08,0.08,1.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.10,0.49,0.33,0.82,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.10,0.65,0.49,1.15,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.02,0.49,0.33,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.35,-0.18,0.00,0.00,1.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.18,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.43,-0.10,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.037,0.000, ,0.27,-0.27,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.27,-0.27,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.10,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.27,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,125.03,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,0.02,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,0.00,0.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.015,0.000, ,0.10,-0.43,0.00,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.015,0.029,0.000, ,0.10,-0.51,9.98,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.43,13.58,0.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.10,-0.43,14.89,0.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.51,18.41,2.78,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,18.82,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.43,19.14,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.43,18.82,4.91,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.43,18.00,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,18.32,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.02,-0.51,16.44,2.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.18,-0.51,13.42,1.23,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.59,7.04,0.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.18,-0.43,7.69,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.18,-0.51,9.65,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,12.68,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,15.63,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,0.27,-0.51,18.49,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.18,-0.51,18.90,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.10,-0.51,16.85,3.27,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.43,13.17,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.51,7.53,0.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.18,-0.43,6.38,3.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,8.67,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.43,11.94,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.43,19.39,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.43,19.39,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,19.31,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.35,-0.35,19.63,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.18,-0.51,19.47,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,0.27,-0.35,19.55,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.35,19.63,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.35,19.72,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.27,-0.43,19.63,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.43,19.47,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.35,-0.43,19.63,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.27,19.96,7.85,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.27,19.72,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.35,19.63,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.43,19.72,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.35,19.72,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.18,19.63,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.35,19.47,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.27,19.63,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.27,19.31,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.27,18.57,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.27,18.73,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.43,19.06,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.51,-0.18,18.16,6.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,0.35,-0.35,19.06,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.044,0.000, ,0.43,-0.27,19.72,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.27,19.47,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.27,19.47,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.35,19.47,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.18,19.39,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.18,18.65,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.27,19.14,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,18.73,8.59,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.27,18.90,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.27,10.47,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.35,19.06,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.10,18.73,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.27,18.16,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.43,-0.10,15.22,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.10,11.70,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.59,-0.10,17.02,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.76,-0.18,18.32,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.59,-0.10,19.22,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,-0.27,18.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,-0.02,19.47,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,-0.10,18.73,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,18.32,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,-0.02,15.30,3.76,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.67,0.06,16.20,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,13.83,1.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,-0.10,12.60,3.27,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.67,-0.10,5.97,1.96,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,-0.18,13.58,0.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.015,0.000, ,0.76,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.84,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.84,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,177.78,0.00,
0.000,0.000,0.007,0.007,0.007,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.84,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.84,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.84,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.92,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,0.84,0.39,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,64.47,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.007, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.14,0.65,0.49,0.33,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.67,0.14,0.49,0.33,1.31,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.14,0.57,0.41,0.98,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,0.57,0.33,0.98,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.14,1.06,0.82,1.06,1.06 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.02,0.82,0.57,1.64,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.51,0.06,0.49,0.33,1.47,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,-0.02,0.90,0.82,1.06,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.51,0.06,1.06,0.82,1.64,1.06 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.43,-0.10,1.06,0.74,1.64,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,0.51,0.22,0.25,0.33,1.72,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.02,0.98,0.82,0.90,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.02,0.65,0.65,1.55,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.27,-0.10,0.90,0.82,1.39,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.02,0.41,0.25,1.55,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.02,0.74,0.57,1.06,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.43,-0.02,0.65,0.57,1.39,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.10,0.25,0.33,1.39,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.35,-0.02,0.08,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.18,0.00,0.08,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.007,0.000, ,0.27,-0.10,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.27,0.08,0.08,0.57,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,0.27,-0.18,0.82,0.65,0.65,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.18,0.49,0.41,1.39,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.35,-0.02,0.41,0.25,1.06,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.27,-0.10,0.65,0.49,1.06,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.10,0.49,0.33,1.23,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.27,-0.02,0.16,0.08,1.06,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.02,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.18,0.16,0.16,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.35,-0.18,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.10,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.35,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.015, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.029,0.000, ,0.27,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.35,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
0.000,0.000,0.007,0.000,0.037,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.015, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.044,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,-0.06,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.67,0.00,3.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.18,-0.51,0.00,1.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.51,0.00,0.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,0.10,-0.67,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,-0.06,-0.51,15.71,3.52,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.43,16.28,1.31,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.51,11.62,1.31,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,7.04,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.43,9.82,3.68,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.02,-0.51,10.72,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.51,12.84,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,15.79,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.43,18.65,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.67,18.82,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.43,18.00,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.02,-0.67,15.79,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.67,14.23,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.02,-0.51,12.03,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,0.27,-0.51,13.09,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.51,7.28,4.01,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.02,-0.59,9.90,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.02,-0.51,13.25,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.43,17.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,18.32,0.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,18.82,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,18.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,17.18,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.18,-0.35,19.31,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.43,19.31,8.59,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.51,19.39,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.51,19.72,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.43,19.39,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.51,19.72,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.18,-0.51,19.31,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,0.02,-0.35,19.80,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.43,19.55,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.35,19.72,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.51,19.72,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.35,19.80,10.47,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.35,19.39,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.35,19.63,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.43,19.63,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.35,19.39,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.35,19.22,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.27,-0.35,19.39,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.35,-0.35,19.39,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.18,19.06,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.35,18.82,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.43,18.57,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.18,18.65,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.18,-0.35,19.39,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.35,-0.18,19.47,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,0.35,-0.35,19.22,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.27,-0.18,19.55,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,-0.35,19.72,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.10,19.47,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.27,18.90,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.27,18.41,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.18,18.98,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.10,18.49,5.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.18,18.82,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.18,19.47,4.58,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.18,19.06,7.53,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,0.43,-0.35,18.90,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,164.10,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.27,17.59,4.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.18,14.48,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.35,16.44,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.02,14.56,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.43,-0.18,17.51,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.18,18.49,2.70,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,18.82,0.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,-0.10,19.31,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.76,-0.18,18.98,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
