SAP ID,109004171231,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.43,-0.27,12.19,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.18,15.38,4.01,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,19.47,8.43,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.10,19.31,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,12.27,8.75,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,9.00,3.68,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.18,10.55,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,-0.10,12.27,3.11,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,-0.18,15.46,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,-0.02,16.77,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,-0.10,17.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,-0.10,19.22,5.73,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,-0.02,19.39,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,1.06,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.029,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.76,0.06,14.48,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.76,-0.02,2.62,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.67,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.007,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.84,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.84,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.67,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,-0.10,0.16,0.00,0.00,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,0.14,0.57,0.49,0.65,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.67,0.06,0.41,0.25,1.15,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.51,0.14,0.65,0.65,0.98,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,0.06,0.82,0.65,1.15,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,0.51,-0.02,0.82,0.82,1.39,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.02,0.74,0.57,1.55,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.43,-0.10,0.65,0.74,1.31,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.51,0.14,1.06,0.90,1.31,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,-0.02,0.90,0.98,1.55,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.43,-0.10,0.82,0.65,1.80,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.02,0.74,0.65,1.39,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.43,-0.10,0.65,0.57,1.55,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.02,0.90,0.82,1.31,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.10,0.74,0.57,1.64,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.02,0.57,0.49,1.39,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.35,-0.10,0.57,0.65,1.31,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.10,0.65,0.33,1.23,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.02,0.25,0.25,1.31,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.35,-0.02,0.00,0.00,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.27,-0.10,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.35,0.06,0.57,0.33,0.65,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.18,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.10,0.57,0.49,0.65,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.18,-0.10,0.65,0.57,1.23,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.10,0.74,0.41,1.06,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.10,0.49,0.33,1.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.10,0.25,0.16,1.15,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.10,0.74,0.57,0.90,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.27,-0.10,0.00,0.00,1.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.10,0.25,0.16,0.74,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.27,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.18,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.18,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.18,-0.18,0.00,0.00,0.25,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,0.27,-0.35,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.10,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.015,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
0.000,0.000,0.015,0.007,0.000,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.02,-0.59,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.51,0.00,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,0.02,-0.51,0.00,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.43,0.00,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.02,-0.51,0.00,3.93,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.67,9.65,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.02,-0.43,10.23,0.25,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.51,13.42,0.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.43,18.24,4.91,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.43,18.90,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.67,18.73,0.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,18.00,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.51,17.18,3.35,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.51,12.52,0.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.015, ,0.10,-0.51,9.57,2.45,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.02,-0.51,7.44,4.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.037,0.000, ,0.10,-0.51,10.47,4.83,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.10,-0.43,11.70,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.59,13.01,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.51,15.95,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.51,19.39,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,18.98,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.02,-0.51,16.53,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.02,-0.51,16.12,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.18,-0.43,11.53,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,9.49,0.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.51,7.61,2.78,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,9.24,6.95,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.43,19.31,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.51,19.06,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.51,19.47,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.43,19.39,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.51,19.80,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.27,-0.35,19.14,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.27,-0.35,19.63,10.23,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.27,-0.43,19.63,8.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,0.35,-0.43,19.72,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.35,-0.43,19.63,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.43,19.72,9.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.35,19.72,10.23,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.35,-0.35,19.55,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.43,-0.27,19.55,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.43,19.47,7.61,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.35,19.80,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.35,19.55,10.06,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.35,19.31,9.74,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.43,19.31,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.43,-0.27,19.14,7.28,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.27,19.22,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,-0.27,18.32,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.43,18.82,6.79,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.35,18.49,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.43,-0.27,19.55,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.43,19.72,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,177.78,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.35,-0.27,19.22,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.35,19.31,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.51,-0.18,19.39,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.051,0.000, ,0.35,-0.35,19.39,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.27,19.06,5.07,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.007, ,0.59,-0.27,18.49,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.43,18.65,9.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.27,19.06,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.18,17.83,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.18,15.30,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.18,15.87,4.42,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.43,-0.18,19.39,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.35,19.47,5.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.18,18.49,7.77,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.51,-0.27,11.13,3.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.27,11.37,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.10,12.27,3.84,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,-0.18,8.26,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,-0.02,10.31,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.51,-0.10,12.03,3.11,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.76,-0.10,16.61,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.51,-0.10,16.28,4.42,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,19.31,5.64,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,-0.10,18.65,3.03,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.02,18.90,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,18.98,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,-0.10,18.82,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,16.03,0.90,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.06,3.11,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.67,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.84,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.84,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.76,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.84,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.67,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.67,0.31,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,0.06,0.33,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.51,0.14,0.74,0.41,0.65,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,0.06,0.49,0.33,0.98,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,0.06,0.65,0.49,1.06,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.43,-0.10,0.65,0.49,1.31,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.06,0.82,0.57,1.23,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.43,0.14,0.98,0.65,1.47,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.51,-0.02,0.82,0.65,1.47,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,0.14,0.90,0.57,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.10,1.15,0.90,1.31,1.15 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.51,-0.10,0.90,0.65,1.72,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.02,0.90,0.74,1.55,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.10,0.74,0.41,1.47,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.10,0.74,0.65,1.31,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.02,0.82,0.74,1.47,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.35,-0.18,0.49,0.49,1.55,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.35,0.06,0.65,0.57,1.06,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.35,-0.02,0.41,0.25,1.39,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.35,-0.10,0.57,0.65,1.06,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.02,0.00,0.00,1.47,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.18,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.18,0.08,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.18,0.08,0.16,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.33,0.08,0.82,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.49,0.41,0.90,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.10,0.65,0.49,1.39,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.27,-0.10,0.16,0.16,1.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.10,0.74,0.49,0.90,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.27,-0.18,0.33,0.25,1.39,0.16 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.27,-0.18,0.16,0.16,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.007,0.000, ,0.27,-0.10,0.41,0.08,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.18,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.27,0.08,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.27,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.044,0.000, ,0.27,-0.18,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.18,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.18,0.00,0.00,0.33,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.015, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.10,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,125.03,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,-0.06,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,-0.06,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
