SAP ID,109004171231,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.35,18.82,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.43,19.06,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.51,-0.27,19.22,8.51,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.35,19.22,9.16,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.35,17.59,5.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.18,19.63,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.35,18.41,7.36,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.10,18.73,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.27,18.00,9.24,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.27,19.47,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.18,18.16,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,9.65,4.58,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.35,10.80,8.92,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.18,12.93,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.022,0.000, ,0.43,-0.10,13.83,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.51,-0.18,16.44,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,-0.02,18.57,3.19,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,19.14,8.10,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.59,-0.10,19.31,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.007, ,0.59,-0.10,19.14,4.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.76,0.06,18.73,4.99,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,-0.10,18.65,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,-0.02,16.85,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.59,-0.10,15.46,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,-0.02,13.50,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,8.43,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.02,7.77,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,8.10,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.007, ,0.59,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.51,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.67,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.84,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.022,0.000, ,0.67,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,177.78,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.044,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.000,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.022,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.51,0.06,0.90,0.57,0.33,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.51,-0.02,0.41,0.33,1.06,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.06,0.49,0.33,1.06,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.51,0.06,0.65,0.49,1.06,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.18,0.90,0.82,1.31,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.14,0.90,0.65,1.55,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.02,0.74,0.57,1.31,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.35,-0.10,0.74,0.65,1.31,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.18,1.15,1.06,1.55,1.06 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.007, ,0.27,-0.10,0.82,0.74,1.72,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.35,-0.02,0.74,0.57,1.39,0.57 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.10,0.82,0.41,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.98,0.98,1.31,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.18,0.98,0.82,1.80,0.98 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.18,0.65,0.49,1.55,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.18,0.41,0.41,1.31,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.35,-0.10,0.74,0.57,1.06,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.10,0.41,0.41,1.31,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.51,-0.10,0.00,0.16,1.15,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.35,-0.27,0.00,0.16,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.18,0.33,0.08,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.10,0.08,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.35,-0.10,0.00,0.00,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.02,0.74,0.65,0.74,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.35,-0.18,0.74,0.65,1.39,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.27,0.25,0.00,1.31,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.35,0.33,0.16,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.27,-0.35,0.74,0.65,0.82,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.10,0.74,0.49,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.10,0.00,0.00,1.31,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.27,-0.18,0.00,0.00,0.57,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.27,-0.18,0.16,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.18,0.25,0.08,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.18,0.00,0.00,0.82,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.27,-0.18,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.27,0.00,0.00,0.08,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.10,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.007,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.007,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.02,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,-0.06,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.02,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,-0.14,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.02,-0.51,0.00,2.37,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.029,0.000, ,0.02,-0.51,0.00,0.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.10,-0.51,14.97,8.02,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.02,-0.76,17.75,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.007, ,0.10,-0.76,18.41,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.02,-0.51,18.73,2.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.02,-0.67,19.22,4.09,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.51,18.00,1.80,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.51,16.12,4.09,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.59,15.22,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,177.78,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.59,15.13,6.63,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.51,9.33,3.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.51,7.61,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,8.92,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.76,13.17,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.02,-0.43,14.48,5.48,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.51,19.06,5.40,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.18,-0.51,19.06,2.21,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.51,18.82,2.54,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.51,17.75,6.87,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.029,0.000, ,0.18,-0.51,17.18,3.35,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.18,-0.67,13.42,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.43,12.19,1.96,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.51,6.71,4.66,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.51,7.85,7.04,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.43,19.80,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.27,-0.51,19.72,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.10,-0.51,19.31,8.26,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.18,-0.51,19.55,10.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.27,-0.51,19.22,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.007, ,0.18,-0.43,19.72,6.22,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.18,-0.51,19.55,7.94,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.43,19.80,9.98,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.43,19.72,9.82,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.43,19.63,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.27,-0.43,19.72,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.43,19.63,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,166.06,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.43,-0.43,19.63,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.35,19.72,10.23,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.27,-0.43,19.55,9.08,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.43,19.55,7.69,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.18,19.39,5.97,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.43,-0.35,19.47,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.35,-0.43,18.90,9.49,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.43,-0.43,18.98,6.14,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.27,-0.51,18.90,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.000, ,0.27,-0.35,18.65,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.43,-0.35,18.57,7.20,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.35,-0.27,19.31,6.30,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.43,-0.27,19.47,7.12,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.43,-0.18,19.14,8.67,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.35,19.39,9.65,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.037,0.000, ,0.51,-0.18,19.22,9.41,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.43,-0.18,19.55,6.71,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,164.10,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.27,19.22,7.44,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.35,18.57,9.57,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.27,18.16,5.81,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.18,19.06,6.46,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.10,18.82,9.33,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.18,18.08,5.32,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.43,-0.10,19.72,7.77,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.10,19.88,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.51,-0.18,9.65,4.91,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,-0.18,13.83,6.38,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.18,19.31,5.89,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,19.63,8.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,18.90,5.07,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,-0.10,17.67,1.31,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.015, ,0.59,-0.18,17.83,4.09,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.044,0.000, ,0.59,-0.18,16.28,8.18,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.51,-0.18,13.83,6.05,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,-0.10,11.70,2.13,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.02,6.63,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,-0.10,9.49,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,10.63,1.15,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,-0.10,13.33,4.34,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.59,-0.10,12.03,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.51,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.67,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.022,0.000, ,0.67,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.59,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.51,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.029,0.015,0.015,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.84,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.037,0.000, ,0.67,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.007,0.000,0.000, ,0.59,-0.10,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.76,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.029,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.022,0.015,0.000,0.000, ,0.51,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.59,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.015,0.015,0.000, ,0.76,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,166.06,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.76,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.67,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,169.96,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.59,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,0.06,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.59,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.67,0.22,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,0.14,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.000,0.015,0.000, ,0.59,-0.02,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,125.03,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.14,0.33,0.25,0.16,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.02,0.49,0.16,0.90,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,0.06,0.65,0.41,0.82,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,-0.10,0.90,0.82,1.15,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.51,0.06,0.57,0.41,1.47,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.51,-0.18,0.41,0.49,1.15,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.43,-0.10,0.90,0.82,1.15,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,95.73,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.51,-0.10,1.15,1.06,1.47,1.15 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,0.06,0.90,0.74,1.88,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.51,-0.02,0.41,0.33,1.39,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.02,0.74,0.74,1.31,0.65 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.27,0.90,0.82,1.55,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.43,-0.10,0.90,0.65,1.55,0.90 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.35,-0.10,0.57,0.49,1.72,0.41 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.35,-0.10,0.74,0.49,1.31,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.43,-0.02,0.90,0.74,1.31,0.74 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.35,-0.27,0.65,0.49,1.55,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.27,-0.10,0.16,0.16,1.23,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.10,0.16,0.08,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.43,-0.10,0.33,0.16,0.74,0.08 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.02,0.08,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.00,0.00,0.90,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.35,-0.10,0.16,0.08,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.27,0.90,0.41,0.74,0.82 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,166.06,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.74,0.65,1.47,0.49 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,0.27,-0.18,0.00,0.08,1.39,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.029,0.000, ,0.27,-0.18,0.57,0.33,0.74,0.25 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.18,0.49,0.49,1.15,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.27,-0.18,0.49,0.41,1.31,0.33 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.000, ,0.27,-0.18,0.00,0.00,0.98,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,169.96,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.35,-0.10,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.10,0.25,0.08,0.65,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.35,-0.10,0.00,0.00,0.74,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,0.35,-0.35,0.00,0.00,0.49,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.022,0.000, ,0.27,-0.35,0.00,0.00,0.16,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,0.18,-0.27,0.00,0.00,0.41,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.015,0.000, ,0.18,-0.18,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.007,0.000,0.000,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.10,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,0.27,-0.27,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.000, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.000, ,0.10,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,62.52,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.015,0.007,0.022,0.000, ,0.18,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.27,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,93.77,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,0.18,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,173.87,0.00,
0.000,0.000,0.000,0.015,0.037,0.000, ,0.18,-0.35,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.015,0.000, ,0.10,-0.51,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,31.26,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.06,-0.43,0.00,0.00,0.00,0.00 ,,8000.00,0.00,8000.00,0.00,8000.00,0.00,8000.00,0.00,0.00,0.00,0.00,0.00,
