SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,90.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,91.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,92.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,92.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,93.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,94.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,94.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,94.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,95.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.000,0.000, ,95.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,96.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,97.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,98.82,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,98.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,99.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,99.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,100.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,100.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,101.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,101.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,101.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,102.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.001, ,102.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,103.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,104.82,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,105.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,105.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,106.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,106.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,106.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,106.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,107.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,107.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,108.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,108.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,108.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,108.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,109.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,109.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,110.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,110.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,111.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,111.21,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,111.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.004,0.000,0.000,0.000, ,112.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,112.74,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,112.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.003,0.000,0.000,0.000, ,113.21,0.00,0.00,0.00,0.00,0.00 ,,4000.00,24.54,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,113.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,43.44,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,113.74,0.00,0.00,0.00,0.00,0.00 ,,4000.00,60.70,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.003,0.000,0.000,0.000, ,114.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,75.42,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,114.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,88.42,4000.00,32.97,4000.00,0.00,4000.00,20.37,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,115.00,0.00,0.00,0.00,0.00,0.00 ,,3184.37,97.22,4000.00,55.38,4000.00,0.00,4000.00,38.21,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,115.20,0.00,0.00,0.00,0.00,0.00 ,,2102.08,102.82,4000.00,73.33,4000.00,0.00,4000.00,54.69,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.000,0.000,0.021,0.000, ,115.74,0.00,0.00,0.00,0.00,0.00 ,,1384.13,107.44,4000.00,85.53,4000.00,0.00,4000.00,68.32,4000.00,0.00,0.00,0.00,
0.000,0.007,0.007,0.010,0.094,0.010, ,115.94,0.00,0.00,0.00,0.00,0.00 ,,3029.06,107.91,4000.00,76.04,4000.00,0.00,4000.00,78.79,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.010,0.015,0.201,0.012, ,116.53,0.00,0.00,0.00,0.00,0.00 ,,3484.25,107.14,4000.00,64.54,4000.00,0.00,4000.00,86.15,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.007,0.016,0.341,0.012, ,116.47,0.00,0.00,0.00,0.00,0.00 ,,3170.70,102.16,4000.00,67.55,4000.00,0.00,4000.00,88.94,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.018,0.497,0.010, ,116.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,79.56,4000.00,77.73,4000.00,0.00,4000.00,90.77,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.022,0.648,0.015, ,117.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,54.73,4000.00,87.03,4000.00,0.00,4000.00,90.07,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.022,0.774,0.015, ,117.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,52.16,4000.00,87.62,4000.00,0.00,4000.00,91.79,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.878,0.015, ,117.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,64.65,4000.00,90.62,4000.00,0.00,4000.00,94.40,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.023,0.945,0.015, ,118.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,78.86,4000.00,92.71,4000.00,0.00,4000.00,96.89,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.023,0.980,0.015, ,118.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,91.83,4000.00,97.40,4000.00,0.00,4000.00,99.23,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.023,0.983,0.015, ,119.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,99.41,4000.00,100.84,4000.00,21.68,4000.00,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.021,0.957,0.015, ,119.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.81,4000.00,103.44,4000.00,40.48,4000.00,102.27,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.019,0.910,0.012, ,120.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,106.96,4000.00,105.93,4000.00,53.15,4000.00,102.93,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.016,0.843,0.009, ,120.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,108.79,3878.88,107.69,4000.00,61.94,4000.00,103.55,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.007,0.758,0.001, ,120.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,109.78,3929.67,108.72,4000.00,70.70,4000.00,104.03,4000.00,0.00,2000.49,0.00,
0.000,0.006,0.004,0.003,0.686,0.004, ,120.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,110.33,4000.00,109.16,4000.00,76.92,4000.00,104.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.003,0.621,0.003, ,121.20,0.00,0.00,0.00,0.00,0.00 ,,3997.07,110.92,3587.79,109.78,4000.00,80.81,4000.00,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.001,0.572,0.000, ,121.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.10,3588.77,110.04,4000.00,84.62,4000.00,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.526,0.000, ,121.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.17,3719.66,110.18,4000.00,88.10,4000.00,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.485,0.000, ,122.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.28,3863.25,110.26,4000.00,90.73,4000.00,104.80,2000.49,0.00,4000.00,0.00,
0.000,0.007,0.003,0.000,0.453,0.000, ,122.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.25,3900.37,110.26,4000.00,92.34,4000.00,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.001,0.422,0.000, ,122.66,0.00,0.00,0.00,0.00,0.00 ,,3771.43,111.54,3492.06,110.48,4000.00,89.82,4000.00,105.02,0.00,0.00,4000.00,0.00,
0.000,0.007,0.003,0.000,0.396,0.001, ,123.33,0.00,0.00,0.00,0.00,0.00 ,,3236.14,111.98,3188.28,110.66,4000.00,87.18,4000.00,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.003,0.000,0.371,0.000, ,123.53,0.00,0.00,0.00,0.00,0.00 ,,3295.73,112.09,3528.21,110.55,4000.00,88.06,4000.00,104.80,4000.00,0.00,2000.49,0.00,
0.000,0.006,0.006,0.000,0.349,0.000, ,123.86,0.00,0.00,0.00,0.00,0.00 ,,3436.39,112.01,3866.18,110.37,4000.00,90.22,4000.00,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.004,0.000,0.327,0.000, ,124.12,0.00,0.00,0.00,0.00,0.00 ,,3547.74,112.01,4000.00,110.22,4000.00,92.75,4000.00,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.003,0.000,0.311,0.000, ,124.52,0.00,0.00,0.00,0.00,0.00 ,,3596.58,111.98,4000.00,110.11,4000.00,94.95,4000.00,104.76,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.001,0.000,0.295,0.000, ,124.79,0.00,0.00,0.00,0.00,0.00 ,,3578.02,112.05,4000.00,110.11,4000.00,96.70,4000.00,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.280,0.000, ,125.12,0.00,0.00,0.00,0.00,0.00 ,,3392.43,112.16,4000.00,110.11,4000.00,97.95,4000.00,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.003,0.000,0.265,0.000, ,125.39,0.00,0.00,0.00,0.00,0.00 ,,3091.58,112.42,4000.00,110.07,4000.00,98.50,4000.00,104.80,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.004,0.000,0.252,0.000, ,125.86,0.00,0.00,0.00,0.00,0.00 ,,2831.75,112.60,4000.00,110.07,4000.00,98.90,4000.00,104.84,4000.00,0.00,0.00,0.00,
0.000,0.009,0.004,0.000,0.240,0.000, ,126.26,0.00,0.00,0.00,0.00,0.00 ,,2612.94,112.78,4000.00,110.11,4000.00,99.30,4000.00,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.003,0.000,0.226,0.000, ,126.32,0.00,0.00,0.00,0.00,0.00 ,,2482.05,112.93,3980.46,110.11,4000.00,99.67,4000.00,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.215,0.000, ,126.65,0.00,0.00,0.00,0.00,0.00 ,,2382.42,113.04,3820.27,110.33,4000.00,99.93,4000.00,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.204,0.000, ,127.05,0.00,0.00,0.00,0.00,0.00 ,,2287.67,113.15,3789.01,110.29,4000.00,100.07,4000.00,105.05,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.196,0.000, ,127.39,0.00,0.00,0.00,0.00,0.00 ,,2313.06,113.11,3845.67,110.26,4000.00,100.18,4000.00,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.004,0.000,0.188,0.000, ,127.85,0.00,0.00,0.00,0.00,0.00 ,,2301.34,113.19,3901.34,110.22,4000.00,100.26,4000.00,104.95,2000.49,0.00,4000.00,0.00,
0.000,0.012,0.007,0.000,0.174,0.000, ,128.25,0.00,0.00,0.00,0.00,0.00 ,,2307.20,113.15,3973.63,110.15,4000.00,100.33,4000.00,104.95,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.006,0.000,0.167,0.000, ,128.59,0.00,0.00,0.00,0.00,0.00 ,,2307.20,113.11,3982.42,110.11,4000.00,100.40,4000.00,104.84,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.009,0.000,0.160,0.000, ,129.25,0.00,0.00,0.00,0.00,0.00 ,,2313.06,113.08,3992.19,110.07,4000.00,100.40,4000.00,104.87,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.152,0.000, ,129.38,0.00,0.00,0.00,0.00,0.00 ,,2312.09,113.08,3949.21,110.11,4000.00,100.62,3937.48,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.148,0.000, ,129.78,0.00,0.00,0.00,0.00,0.00 ,,2364.84,113.00,3947.25,110.11,4000.00,100.88,3679.61,105.16,0.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.141,0.000, ,130.12,0.00,0.00,0.00,0.00,0.00 ,,2409.77,112.97,3942.37,110.07,4000.00,100.99,3636.63,105.24,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.133,0.000, ,130.32,0.00,0.00,0.00,0.00,0.00 ,,2407.81,112.93,3930.65,110.07,4000.00,101.06,3767.52,105.20,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.006,0.000,0.130,0.001, ,130.58,0.00,0.00,0.00,0.00,0.00 ,,2337.48,112.97,3867.16,110.11,4000.00,101.14,3806.59,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.122,0.000, ,130.72,0.00,0.00,0.00,0.00,0.00 ,,2294.51,112.97,3811.48,110.15,4000.00,101.17,3731.38,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.009,0.000,0.116,0.000, ,130.98,0.00,0.00,0.00,0.00,0.00 ,,2345.30,112.93,3778.27,110.15,4000.00,101.21,3468.62,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.114,0.000, ,131.12,0.00,0.00,0.00,0.00,0.00 ,,2410.74,112.86,3813.43,110.11,4000.00,101.32,3081.81,105.53,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.010,0.000,0.106,0.000, ,131.52,0.00,0.00,0.00,0.00,0.00 ,,2427.35,112.82,3835.90,110.07,4000.00,101.28,2880.59,105.71,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.007,0.000,0.098,0.000, ,131.91,0.00,0.00,0.00,0.00,0.00 ,,2414.65,112.82,3739.19,110.15,3873.99,101.21,2832.72,105.79,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.097,0.000, ,132.31,0.00,0.00,0.00,0.00,0.00 ,,2361.90,112.82,3654.21,110.18,3793.89,101.17,2862.03,105.86,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.007,0.000,0.094,0.000, ,132.71,0.00,0.00,0.00,0.00,0.00 ,,2268.13,112.93,3595.60,110.22,3824.18,101.06,2946.03,105.82,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.012,0.001,0.095,0.000, ,133.05,0.00,0.00,0.00,0.00,0.00 ,,2192.92,112.97,3675.70,110.15,3823.20,100.95,3045.67,105.75,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.007,0.000,0.086,0.000, ,133.71,0.00,0.00,0.00,0.00,0.00 ,,2235.90,112.93,3758.73,110.04,3856.41,100.84,3140.42,105.68,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.084,0.000, ,133.98,0.00,0.00,0.00,0.00,0.00 ,,2339.44,112.78,3744.08,110.07,3931.62,100.70,3178.51,105.60,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.012,0.000,0.078,0.000, ,134.31,0.00,0.00,0.00,0.00,0.00 ,,2419.54,112.71,3762.64,110.04,4000.00,100.59,3284.98,105.49,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.075,0.000, ,134.64,0.00,0.00,0.00,0.00,0.00 ,,2521.12,112.67,3799.76,110.00,4000.00,100.59,3423.69,105.46,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.009,0.000,0.072,0.001, ,134.78,0.00,0.00,0.00,0.00,0.00 ,,2627.59,112.53,3712.82,110.04,3950.18,100.66,3541.88,105.31,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.070,0.000, ,135.11,0.00,0.00,0.00,0.00,0.00 ,,2710.62,112.42,3621.00,110.11,3772.41,101.03,3656.17,105.16,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.067,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,2879.61,112.20,3551.65,110.11,3763.61,101.17,3811.48,105.05,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.013,0.000,0.063,0.000, ,135.64,0.00,0.00,0.00,0.00,0.00 ,,3088.64,112.01,3474.48,110.18,3786.08,101.39,3902.32,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.062,0.000, ,135.91,0.00,0.00,0.00,0.00,0.00 ,,3221.49,111.83,3402.20,110.26,3788.03,101.61,3860.32,104.91,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.007,0.000,0.054,0.009, ,136.18,0.00,0.00,0.00,0.00,0.00 ,,3289.87,111.68,3354.33,110.29,3705.01,101.87,3639.56,104.98,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.057,0.000, ,136.51,0.00,0.00,0.00,0.00,0.00 ,,3368.99,111.61,3402.20,110.26,3607.33,102.12,3599.51,105.02,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.057,0.000, ,137.24,0.00,0.00,0.00,0.00,0.00 ,,3440.29,111.58,3566.30,110.11,3458.85,102.27,3783.15,104.91,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.013,0.000,0.059,0.000, ,137.37,0.00,0.00,0.00,0.00,0.00 ,,3451.04,111.54,3736.26,109.96,3264.47,102.42,3802.69,104.87,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.000,0.054,0.000, ,137.71,0.00,0.00,0.00,0.00,0.00 ,,3479.37,111.47,3729.43,109.93,3111.11,102.49,3870.09,104.80,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.013,0.000,0.051,0.000, ,138.11,0.00,0.00,0.00,0.00,0.00 ,,3488.16,111.43,3623.93,109.85,3058.36,102.67,3896.46,104.73,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.012,0.000,0.047,0.000, ,138.44,0.00,0.00,0.00,0.00,0.00 ,,3426.62,111.39,3562.39,109.93,2876.68,102.75,3948.23,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.047,0.003, ,138.77,0.00,0.00,0.00,0.00,0.00 ,,3440.29,111.32,3622.95,109.89,2813.19,102.82,3979.49,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.042,0.000, ,139.31,0.00,0.00,0.00,0.00,0.00 ,,3586.81,111.25,3685.47,109.82,3096.46,102.78,3957.02,104.65,0.00,0.00,4000.00,0.00,
0.001,0.015,0.013,0.000,0.042,0.000, ,139.31,0.00,0.00,0.00,0.00,0.00 ,,3657.14,111.17,3755.80,109.82,3134.55,102.89,3935.53,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.040,0.000, ,139.51,0.00,0.00,0.00,0.00,0.00 ,,3649.33,111.14,3814.41,109.74,3164.84,102.67,4000.00,104.51,4000.00,0.00,4000.00,0.00,
0.001,0.013,0.013,0.000,0.038,0.000, ,139.90,0.00,0.00,0.00,0.00,0.00 ,,3566.30,111.25,3937.48,109.60,3156.04,102.75,4000.00,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.016,0.000,0.040,0.000, ,140.04,0.00,0.00,0.00,0.00,0.00 ,,3491.09,111.21,4000.00,109.52,3121.86,102.75,4000.00,104.43,4000.00,0.00,4000.00,0.00,
0.001,0.013,0.013,0.000,0.037,0.000, ,140.50,0.00,0.00,0.00,0.00,0.00 ,,3414.90,111.25,4000.00,109.38,3169.72,102.67,4000.00,104.40,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.018,0.000,0.034,0.001, ,140.64,0.00,0.00,0.00,0.00,0.00 ,,3370.94,111.28,4000.00,109.38,3384.62,102.60,3904.27,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.000,0.034,0.000, ,140.84,0.00,0.00,0.00,0.00,0.00 ,,3420.76,111.25,4000.00,109.41,3543.83,102.49,3744.08,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.015,0.001,0.032,0.006, ,141.17,0.00,0.00,0.00,0.00,0.00 ,,3486.20,111.14,3857.39,109.56,3596.58,102.38,3735.29,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.016,0.000,0.029,0.000, ,141.64,0.00,0.00,0.00,0.00,0.00 ,,3462.76,111.17,3727.47,109.67,3594.63,102.31,3855.43,104.54,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.018,0.000,0.031,0.000, ,142.10,0.00,0.00,0.00,0.00,0.00 ,,3385.59,111.21,3702.08,109.74,3551.65,102.27,3860.32,104.54,4000.00,0.00,4000.00,0.00,
0.006,0.015,0.016,0.000,0.028,0.000, ,142.50,0.00,0.00,0.00,0.00,0.00 ,,3362.15,111.25,3753.85,109.71,3558.49,102.27,3764.59,104.62,4000.00,0.00,4000.00,0.00,
0.003,0.021,0.019,0.000,0.028,0.007, ,142.70,0.00,0.00,0.00,0.00,0.00 ,,3377.78,111.21,3810.50,109.63,3614.16,102.20,3712.82,104.62,4000.00,0.00,4000.00,0.00,
0.007,0.016,0.021,0.000,0.026,0.000, ,143.03,0.00,0.00,0.00,0.00,0.00 ,,3464.71,111.14,3898.41,109.52,3712.82,102.12,3719.66,104.62,4000.00,0.00,0.00,0.00,
0.009,0.021,0.026,0.000,0.026,0.001, ,143.77,0.00,0.00,0.00,0.00,0.00 ,,3462.76,111.10,4000.00,109.45,3766.54,102.12,3728.45,104.58,0.00,0.00,4000.00,0.00,
0.006,0.015,0.022,0.000,0.028,0.000, ,143.97,0.00,0.00,0.00,0.00,0.00 ,,3397.31,111.10,4000.00,109.34,3763.61,102.09,3802.69,104.54,4000.00,0.00,4000.00,0.00,
0.004,0.013,0.023,0.000,0.026,0.000, ,144.43,0.00,0.00,0.00,0.00,0.00 ,,3320.15,111.17,4000.00,109.27,3823.20,102.01,3900.37,104.47,4000.00,0.00,4000.00,0.00,
0.006,0.015,0.019,0.000,0.023,0.000, ,144.70,0.00,0.00,0.00,0.00,0.00 ,,3231.26,111.25,4000.00,109.30,3843.71,102.05,3946.28,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.018,0.000,0.021,0.000, ,144.90,0.00,0.00,0.00,0.00,0.00 ,,3221.49,111.25,3971.67,109.38,3875.95,101.94,3956.04,104.36,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.015,0.000,0.018,0.000, ,145.23,0.00,0.00,0.00,0.00,0.00 ,,3240.05,111.21,3771.43,109.49,3908.18,101.87,3844.69,104.43,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.019,0.000,0.019,0.000, ,145.50,0.00,0.00,0.00,0.00,0.00 ,,3251.77,111.21,3724.54,109.49,4000.00,101.87,3779.24,104.43,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.018,0.000,0.019,0.000, ,145.70,0.00,0.00,0.00,0.00,0.00 ,,3305.49,111.14,3789.01,109.52,4000.00,101.68,3794.87,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.018,0.000, ,145.90,0.00,0.00,0.00,0.00,0.00 ,,3318.19,111.14,3841.76,109.49,4000.00,101.72,3826.13,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.015,0.000,0.016,0.000, ,146.23,0.00,0.00,0.00,0.00,0.00 ,,3296.70,111.10,3840.78,109.49,4000.00,101.65,3848.60,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.015,0.000, ,146.36,0.00,0.00,0.00,0.00,0.00 ,,3340.66,111.06,3826.13,109.41,4000.00,101.65,3864.22,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.015,0.000, ,146.70,0.00,0.00,0.00,0.00,0.00 ,,3454.95,110.95,3845.67,109.41,4000.00,101.68,3880.83,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.015,0.000,0.013,0.000, ,146.83,0.00,0.00,0.00,0.00,0.00 ,,3501.83,110.88,3938.46,109.27,3899.39,101.76,3710.87,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.012,0.000,0.012,0.000, ,147.16,0.00,0.00,0.00,0.00,0.00 ,,3464.71,110.84,3962.88,109.27,3750.92,101.90,3543.83,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.012,0.000,0.012,0.000, ,147.50,0.00,0.00,0.00,0.00,0.00 ,,3425.64,110.88,3828.08,109.30,3618.07,101.98,3455.92,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.015,0.000, ,147.83,0.00,0.00,0.00,0.00,0.00 ,,3429.55,110.88,3707.94,109.38,3544.81,102.09,3322.10,104.65,0.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.012,0.000, ,148.09,0.00,0.00,0.00,0.00,0.00 ,,3388.52,110.95,3736.26,109.38,3641.51,102.09,3241.03,104.65,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.012,0.000, ,148.43,0.00,0.00,0.00,0.00,0.00 ,,3355.31,110.88,3779.24,109.38,3713.80,102.01,3305.49,104.69,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.010,0.000, ,148.83,0.00,0.00,0.00,0.00,0.00 ,,3309.40,110.95,3787.06,109.34,3844.69,101.83,3402.20,104.62,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.009,0.000, ,149.36,0.00,0.00,0.00,0.00,0.00 ,,3359.22,110.88,3880.83,109.23,4000.00,101.72,3438.34,104.58,4000.00,0.00,4000.00,0.00,
0.000,0.018,0.013,0.000,0.009,0.000, ,149.56,0.00,0.00,0.00,0.00,0.00 ,,3390.48,110.88,3851.53,109.27,4000.00,101.72,3516.48,104.54,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.012,0.000,0.009,0.000, ,149.83,0.00,0.00,0.00,0.00,0.00 ,,3366.06,110.88,3740.17,109.27,4000.00,101.68,3429.55,104.58,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.015,0.000,0.009,0.000, ,150.42,0.00,0.00,0.00,0.00,0.00 ,,3368.01,110.84,3742.12,109.27,4000.00,101.68,3398.29,104.54,4000.00,0.00,4000.00,0.00,
0.000,0.018,0.013,0.000,0.009,0.000, ,150.69,0.00,0.00,0.00,0.00,0.00 ,,3368.01,110.81,3825.15,109.23,4000.00,101.61,3517.46,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.018,0.000,0.004,0.000, ,151.09,0.00,0.00,0.00,0.00,0.00 ,,3368.99,110.77,3938.46,109.12,4000.00,101.65,3581.93,104.43,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.013,0.000,0.009,0.000, ,151.36,0.00,0.00,0.00,0.00,0.00 ,,3323.08,110.81,3900.37,109.16,4000.00,101.68,3594.63,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.007,0.000, ,151.36,0.00,0.00,0.00,0.00,0.00 ,,3266.42,110.84,3747.99,109.23,3936.51,101.72,3627.84,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.018,0.015,0.000,0.007,0.000, ,151.69,0.00,0.00,0.00,0.00,0.00 ,,3292.80,110.84,3658.12,109.19,3777.29,101.87,3647.37,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.000,0.006,0.000, ,151.89,0.00,0.00,0.00,0.00,0.00 ,,3366.06,110.77,3767.52,109.16,3625.89,101.87,3595.60,104.32,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.013,0.000,0.007,0.000, ,152.02,0.00,0.00,0.00,0.00,0.00 ,,3434.43,110.66,3900.37,109.01,3531.14,101.90,3280.10,104.43,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.015,0.000,0.007,0.000, ,152.29,0.00,0.00,0.00,0.00,0.00 ,,3480.34,110.59,3983.39,108.90,3604.40,101.90,2428.33,104.91,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.016,0.000,0.006,0.000, ,152.76,0.00,0.00,0.00,0.00,0.00 ,,3481.32,110.55,3886.69,108.97,3717.70,101.90,1639.07,105.38,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.019,0.000,0.007,0.000, ,152.89,0.00,0.00,0.00,0.00,0.00 ,,3424.66,110.59,3142.37,109.52,3804.64,101.87,1069.60,105.90,0.00,0.00,4000.00,0.00,
0.001,0.015,0.018,0.000,0.006,0.000, ,153.29,0.00,0.00,0.00,0.00,0.00 ,,3222.47,110.77,2155.80,110.37,3886.69,101.76,691.58,106.30,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.013,0.000,0.006,0.000, ,153.55,0.00,0.00,0.00,0.00,0.00 ,,2437.12,111.39,1376.31,111.03,3874.97,101.65,468.86,106.59,4000.00,0.00,0.00,0.00,
0.001,0.015,0.013,0.000,0.001,0.000, ,154.15,0.00,0.00,0.00,0.00,0.00 ,,1599.02,112.12,868.38,111.65,3782.17,101.72,341.88,106.78,0.00,0.00,4000.00,0.00,
0.001,0.015,0.015,0.000,0.004,0.000, ,154.22,0.00,0.00,0.00,0.00,0.00 ,,1001.22,112.64,566.54,112.05,3716.73,101.76,265.69,106.96,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.015,0.000,0.001,0.000, ,154.35,0.00,0.00,0.00,0.00,0.00 ,,633.94,113.08,391.70,112.31,3722.59,101.76,217.83,107.03,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.016,0.000,0.003,0.000, ,154.62,0.00,0.00,0.00,0.00,0.00 ,,424.91,113.37,292.06,112.45,3775.34,101.72,185.59,107.14,0.00,0.00,4000.00,0.00,
0.001,0.016,0.016,0.000,0.001,0.000, ,154.75,0.00,0.00,0.00,0.00,0.00 ,,304.76,113.55,227.59,112.64,3663.00,101.83,168.01,107.18,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.015,0.000,0.003,0.000, ,155.22,0.00,0.00,0.00,0.00,0.00 ,,238.34,113.66,192.43,112.71,3020.27,102.16,154.33,107.18,4000.00,0.00,4000.00,0.00,
0.004,0.016,0.015,0.000,0.001,0.000, ,155.35,0.00,0.00,0.00,0.00,0.00 ,,198.29,113.74,169.96,112.67,2164.59,102.67,140.66,107.18,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.016,0.000,0.001,0.000, ,155.68,0.00,0.00,0.00,0.00,0.00 ,,176.80,113.74,153.36,112.71,1450.55,103.11,135.78,107.18,0.00,0.00,4000.00,0.00,
0.001,0.018,0.013,0.000,0.000,0.000, ,155.75,0.00,0.00,0.00,0.00,0.00 ,,161.17,113.77,144.57,112.71,946.52,103.59,128.94,107.22,4000.00,0.00,4000.00,0.00,
0.004,0.015,0.016,0.000,0.000,0.000, ,156.15,0.00,0.00,0.00,0.00,0.00 ,,154.33,113.74,138.71,112.71,638.83,103.96,126.98,107.22,4000.00,0.00,4000.00,0.00,
0.004,0.016,0.016,0.000,0.001,0.000, ,156.55,0.00,0.00,0.00,0.00,0.00 ,,146.52,113.70,128.94,112.71,444.44,104.18,123.08,107.14,4000.00,0.00,4000.00,0.00,
0.004,0.016,0.016,0.000,0.000,0.000, ,156.95,0.00,0.00,0.00,0.00,0.00 ,,141.64,113.70,121.12,112.71,330.16,104.36,120.15,107.18,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.018,0.000,0.000,0.000, ,157.22,0.00,0.00,0.00,0.00,0.00 ,,137.73,113.74,113.31,112.71,256.90,104.47,117.22,107.18,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.018,0.000,0.000,0.000, ,157.28,0.00,0.00,0.00,0.00,0.00 ,,132.84,113.70,110.38,112.67,211.97,104.54,119.17,107.18,0.00,0.00,4000.00,0.00,
0.004,0.016,0.016,0.000,0.000,0.000, ,157.68,0.00,0.00,0.00,0.00,0.00 ,,129.91,113.66,110.38,112.64,184.62,104.51,117.22,107.14,4000.00,0.00,0.00,0.00,
0.003,0.018,0.019,0.000,0.000,0.000, ,157.75,0.00,0.00,0.00,0.00,0.00 ,,128.94,113.70,106.47,112.64,168.01,104.54,116.24,107.14,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.019,0.000,0.000,0.000, ,158.01,0.00,0.00,0.00,0.00,0.00 ,,127.96,113.66,104.52,112.60,151.40,104.58,113.31,107.11,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.016,0.000,0.000,0.000, ,158.41,0.00,0.00,0.00,0.00,0.00 ,,126.01,113.59,105.49,112.56,139.68,104.58,112.33,107.11,0.00,0.00,4000.00,0.00,
0.003,0.019,0.016,0.000,0.000,0.000, ,158.68,0.00,0.00,0.00,0.00,0.00 ,,122.10,113.63,102.56,112.56,132.84,104.58,113.31,107.11,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.018,0.000,0.000,0.000, ,158.75,0.00,0.00,0.00,0.00,0.00 ,,122.10,113.59,100.61,112.64,126.01,104.54,112.33,107.03,4000.00,0.00,0.00,0.00,
0.003,0.018,0.016,0.000,0.000,0.000, ,159.15,0.00,0.00,0.00,0.00,0.00 ,,121.12,113.63,97.68,112.60,123.08,104.58,109.40,107.11,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.015,0.000,0.000,0.000, ,159.28,0.00,0.00,0.00,0.00,0.00 ,,124.05,113.55,100.61,112.53,123.08,104.54,108.42,107.07,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.018,0.000,0.000,0.000, ,159.75,0.00,0.00,0.00,0.00,0.00 ,,122.10,113.55,97.68,112.53,120.15,104.58,106.47,107.07,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.016,0.000,0.000,0.000, ,159.81,0.00,0.00,0.00,0.00,0.00 ,,124.05,113.55,96.70,112.56,123.08,104.51,105.49,107.00,4000.00,0.00,4000.00,0.00,
0.001,0.021,0.022,0.000,0.000,0.000, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,125.03,113.52,98.66,112.53,119.17,104.51,104.52,107.03,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.018,0.000,0.000,0.000, ,160.21,0.00,0.00,0.00,0.00,0.00 ,,124.05,113.52,97.68,112.53,122.10,104.51,106.47,107.00,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.018,0.000,0.000,0.000, ,160.68,0.00,0.00,0.00,0.00,0.00 ,,123.08,113.52,98.66,112.53,119.17,104.47,108.42,107.00,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.016,0.000,0.000,0.000, ,160.94,0.00,0.00,0.00,0.00,0.00 ,,121.12,113.48,94.75,112.49,118.19,104.51,109.40,107.00,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.018,0.000,0.000,0.000, ,161.34,0.00,0.00,0.00,0.00,0.00 ,,124.05,113.48,93.77,112.49,119.17,104.47,106.47,106.96,4000.00,0.00,4000.00,0.00,
0.003,0.023,0.021,0.000,0.000,0.000, ,161.74,0.00,0.00,0.00,0.00,0.00 ,,123.08,113.44,92.80,112.45,118.19,104.43,108.42,106.96,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.018,0.000,0.003,0.000, ,161.88,0.00,0.00,0.00,0.00,0.00 ,,125.03,113.41,94.75,112.38,115.26,104.47,108.42,106.92,4000.00,0.00,0.00,0.00,
0.004,0.021,0.019,0.000,0.000,0.000, ,162.28,0.00,0.00,0.00,0.00,0.00 ,,124.05,113.44,93.77,112.42,108.42,104.47,108.42,107.00,4000.00,0.00,4000.00,0.00,
0.004,0.022,0.019,0.000,0.000,0.000, ,162.68,0.00,0.00,0.00,0.00,0.00 ,,123.08,113.44,97.68,112.38,106.47,104.51,106.47,106.92,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.016,0.000,0.000,0.000, ,162.88,0.00,0.00,0.00,0.00,0.00 ,,124.05,113.41,97.68,112.31,103.54,104.47,108.42,106.92,4000.00,0.00,4000.00,0.00,
0.006,0.022,0.021,0.000,0.000,0.000, ,162.94,0.00,0.00,0.00,0.00,0.00 ,,121.12,113.37,97.68,112.34,105.49,104.43,108.42,106.85,4000.00,0.00,4000.00,0.00,
0.004,0.023,0.021,0.000,0.000,0.000, ,163.08,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.41,100.61,112.34,103.54,104.40,106.47,106.85,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.019,0.000,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,121.12,113.33,99.63,112.31,108.42,104.40,104.52,106.85,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.021,0.000,0.000,0.000, ,163.74,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.37,96.70,112.31,113.31,104.40,105.49,106.85,4000.00,0.00,4000.00,0.00,
0.004,0.023,0.021,0.000,0.000,0.000, ,164.01,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.37,100.61,112.31,115.26,104.43,105.49,106.81,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.019,0.000,0.000,0.000, ,164.21,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.33,99.63,112.31,113.31,104.40,104.52,106.81,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.021,0.000,0.000,0.000, ,164.34,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.33,96.70,112.27,109.40,104.47,104.52,106.81,4000.00,0.00,0.00,0.00,
0.007,0.023,0.021,0.000,0.000,0.000, ,164.61,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.30,95.73,112.27,105.49,104.43,105.49,106.81,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.018,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.41,96.70,112.31,106.47,104.51,107.45,106.81,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.021,0.000,0.000,0.000, ,165.01,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.37,95.73,112.27,99.63,104.40,111.36,106.78,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.022,0.000,0.000,0.000, ,165.34,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.30,96.70,112.23,103.54,104.47,108.42,106.78,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.021,0.000,0.000,0.000, ,165.67,0.00,0.00,0.00,0.00,0.00 ,,115.26,113.26,92.80,112.20,102.56,104.40,107.45,106.74,4000.00,0.00,4000.00,0.00,
0.006,0.025,0.022,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.22,92.80,112.16,100.61,104.40,105.49,106.74,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.023,0.000,0.000,0.000, ,165.94,0.00,0.00,0.00,0.00,0.00 ,,116.24,113.26,91.82,112.20,102.56,104.36,105.49,106.74,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.021,0.000,0.000,0.000, ,166.20,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.26,95.73,112.16,99.63,104.40,105.49,106.70,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.022,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,116.24,113.22,96.70,112.12,98.66,104.40,105.49,106.70,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.021,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,115.26,113.22,100.61,112.12,95.73,104.36,107.45,106.67,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.021,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.19,101.59,112.09,96.70,104.25,108.42,106.70,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.021,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.19,101.59,112.09,96.70,104.32,108.42,106.70,0.00,0.00,4000.00,0.00,
0.010,0.025,0.021,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.22,101.59,112.12,96.70,104.29,107.45,106.63,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.022,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.19,99.63,112.05,95.73,104.21,105.49,106.63,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.022,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.11,101.59,112.12,96.70,104.25,107.45,106.67,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.021,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.15,108.42,112.09,96.70,104.25,105.49,106.59,4000.00,0.00,4000.00,0.00,
0.007,0.026,0.023,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.11,111.36,112.09,99.63,104.25,107.45,106.59,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.025,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,122.10,113.11,113.31,112.12,98.66,104.25,107.45,106.59,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.023,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.11,115.26,112.20,95.73,104.25,111.36,106.56,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.026,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,120.15,113.11,113.31,112.20,92.80,104.25,112.33,106.59,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.023,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,118.19,113.11,109.40,112.20,92.80,104.25,111.36,106.48,0.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,116.24,113.04,105.49,112.16,93.77,104.18,107.45,106.48,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.021,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,116.24,113.08,101.59,112.12,94.75,104.14,105.49,106.52,4000.00,0.00,4000.00,0.00,
0.006,0.023,0.021,0.000,0.000,0.000, ,170.73,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.04,99.63,112.16,95.73,104.18,104.52,106.48,4000.00,0.00,4000.00,0.00,
0.007,0.026,0.023,0.000,0.000,0.000, ,170.87,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.04,96.70,112.12,96.70,104.14,105.49,106.48,4000.00,0.00,2000.49,0.00,
0.009,0.025,0.022,0.000,0.000,0.000, ,171.13,0.00,0.00,0.00,0.00,0.00 ,,119.17,113.04,93.77,112.16,94.75,104.07,110.38,106.48,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.028,0.000,0.000,0.000, ,171.46,0.00,0.00,0.00,0.00,0.00 ,,118.19,112.97,95.73,112.09,95.73,104.14,108.42,106.45,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.022,0.000,0.000,0.000, ,171.66,0.00,0.00,0.00,0.00,0.00 ,,115.26,113.00,95.73,112.09,92.80,104.14,110.38,106.48,0.00,0.00,4000.00,0.00,
0.009,0.026,0.023,0.000,0.000,0.000, ,171.93,0.00,0.00,0.00,0.00,0.00 ,,115.26,113.00,93.77,112.01,91.82,104.10,107.45,106.48,0.00,0.00,2000.49,0.00,
0.009,0.026,0.023,0.000,0.000,0.000, ,172.06,0.00,0.00,0.00,0.00,0.00 ,,114.29,113.00,95.73,112.09,91.82,104.07,106.47,106.41,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.023,0.000,0.000,0.000, ,172.26,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.97,93.77,112.01,92.80,104.07,106.47,106.45,0.00,0.00,4000.00,0.00,
0.009,0.025,0.023,0.000,0.000,0.000, ,172.60,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.89,95.73,111.98,89.87,103.99,108.42,106.41,4000.00,0.00,4000.00,0.00,
0.007,0.026,0.025,0.000,0.000,0.000, ,172.66,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.93,95.73,111.98,94.75,104.14,106.47,106.41,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.023,0.000,0.000,0.000, ,172.86,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.93,96.70,112.01,94.75,103.99,106.47,106.41,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.025,0.000,0.000,0.000, ,173.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.89,97.68,112.01,91.82,103.99,106.47,106.41,4000.00,0.00,4000.00,0.00,
0.007,0.026,0.023,0.000,0.000,0.000, ,173.26,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.93,103.54,112.01,92.80,104.07,107.45,106.37,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.023,0.000,0.000,0.000, ,173.46,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.86,101.59,111.98,89.87,104.03,108.42,106.37,4000.00,0.00,4000.00,0.00,
0.007,0.025,0.025,0.000,0.000,0.000, ,173.66,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.86,99.63,111.98,89.87,103.92,106.47,106.34,0.00,0.00,4000.00,0.00,
0.012,0.028,0.025,0.000,0.000,0.000, ,173.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.86,91.82,111.90,89.87,103.92,104.52,106.30,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.023,0.000,0.000,0.000, ,173.73,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.82,87.91,111.90,91.82,103.92,106.47,106.34,4000.00,0.00,4000.00,0.00,
0.007,0.028,0.025,0.000,0.000,0.000, ,173.86,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.86,89.87,111.90,94.75,103.88,104.52,106.34,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.025,0.000,0.000,0.000, ,173.93,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.82,90.84,111.87,94.75,103.92,104.52,106.30,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,174.19,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.86,92.80,111.83,92.80,103.88,107.45,106.26,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.025,0.000,0.000,0.000, ,174.53,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.86,92.80,111.87,94.75,103.88,107.45,106.30,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.025,0.000,0.001,0.000, ,174.53,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.82,96.70,111.83,91.82,103.88,110.38,106.26,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.025,0.000,0.003,0.001, ,174.73,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.82,99.63,111.83,94.75,103.85,107.45,106.26,0.00,0.00,4000.00,0.00,
0.007,0.028,0.026,0.000,0.000,0.000, ,174.79,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.78,104.52,111.83,91.82,103.85,107.45,106.23,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.025,0.000,0.000,0.000, ,175.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.75,102.56,111.79,91.82,103.85,107.45,106.23,4000.00,0.00,4000.00,0.00,
0.007,0.028,0.025,0.000,0.000,0.000, ,175.19,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.71,104.52,111.87,88.89,103.81,110.38,106.19,4000.00,0.00,4000.00,0.00,
0.006,0.029,0.028,0.000,0.000,0.000, ,175.13,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.71,104.52,111.79,88.89,103.77,110.38,106.15,4000.00,0.00,0.00,0.00,
0.010,0.029,0.026,0.000,0.000,0.000, ,175.19,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.75,102.56,111.79,90.84,103.74,107.45,106.12,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.023,0.000,0.000,0.000, ,175.46,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.78,102.56,111.83,90.84,103.77,106.47,106.15,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.026,0.000,0.000,0.000, ,175.59,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.71,102.56,111.79,91.82,103.81,110.38,106.15,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.023,0.000,0.000,0.000, ,175.59,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.71,103.54,111.79,91.82,103.77,109.40,106.15,4000.00,0.00,0.00,0.00,
0.009,0.028,0.025,0.000,0.001,0.001, ,175.59,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.71,99.63,111.79,91.82,103.74,109.40,106.12,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.026,0.000,0.000,0.000, ,175.66,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.64,96.70,111.79,90.84,103.74,106.47,106.12,4000.00,0.00,4000.00,0.00,
0.007,0.028,0.025,0.000,0.000,0.000, ,175.86,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.67,94.75,111.79,92.80,103.70,104.52,106.15,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.025,0.000,0.000,0.000, ,175.99,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.64,92.80,111.72,92.80,103.74,104.52,106.12,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.026,0.000,0.000,0.000, ,176.26,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.67,95.73,111.76,87.91,103.66,106.47,106.08,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.025,0.000,0.001,0.000, ,176.52,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.67,95.73,111.72,90.84,103.74,107.45,106.12,4000.00,0.00,4000.00,0.00,
0.009,0.032,0.031,0.000,0.000,0.000, ,176.46,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.67,96.70,111.72,85.96,103.70,107.45,106.12,4000.00,0.00,4000.00,0.00,
0.009,0.031,0.026,0.000,0.000,0.000, ,176.39,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.64,98.66,111.68,90.84,103.74,107.45,106.08,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.026,0.000,0.000,0.000, ,176.72,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.64,99.63,111.72,90.84,103.66,107.45,106.08,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.025,0.000,0.000,0.000, ,176.52,0.00,0.00,0.00,0.00,0.00 ,,112.33,112.60,102.56,111.65,90.84,103.66,110.38,106.04,0.00,0.00,4000.00,0.00,
0.010,0.031,0.025,0.000,0.000,0.000, ,176.72,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.60,100.61,111.72,88.89,103.66,110.38,106.01,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.026,0.000,0.000,0.000, ,176.79,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.60,100.61,111.65,88.89,103.63,110.38,106.01,4000.00,0.00,4000.00,0.00,
0.009,0.031,0.026,0.000,0.001,0.001, ,176.92,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.60,100.61,111.65,85.96,103.55,110.38,106.04,2000.49,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.000,0.000, ,176.99,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.53,102.56,111.65,82.05,103.59,110.38,105.97,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.025,0.000,0.000,0.000, ,177.12,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.53,102.56,111.65,83.03,103.63,110.38,105.97,4000.00,0.00,2999.76,0.00,
0.010,0.032,0.028,0.000,0.000,0.000, ,177.12,0.00,0.00,0.00,0.00,0.00 ,,106.47,112.45,100.61,111.65,84.98,103.59,107.45,106.01,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.025,0.000,0.000,0.000, ,177.39,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.49,100.61,111.61,87.91,103.63,107.45,105.90,4000.00,0.00,4000.00,0.00,
0.010,0.031,0.026,0.000,0.000,0.000, ,177.39,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.49,99.63,111.61,85.96,103.59,107.45,105.93,4000.00,0.00,2000.49,0.00,
0.012,0.031,0.026,0.000,0.000,0.000, ,177.26,0.00,0.00,0.00,0.00,0.00 ,,106.47,112.49,96.70,111.58,87.91,103.55,106.47,105.97,4000.00,0.00,4000.00,0.00,
0.010,0.031,0.025,0.000,0.000,0.000, ,177.59,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.49,94.75,111.58,88.89,103.52,103.54,105.93,4000.00,0.00,4000.00,0.00,
