SAP ID,109004190535,
0.010,0.029,0.023,0.000,0.000,0.001, ,177.86,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.49,97.68,111.54,90.84,103.52,105.49,105.90,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.001,0.000,0.000, ,177.86,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.45,95.73,111.54,87.91,103.52,105.49,105.90,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.025,0.000,0.001,0.000, ,177.99,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.45,93.77,111.50,91.82,103.48,106.47,105.90,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.000,0.000, ,177.86,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.38,95.73,111.39,90.84,103.48,108.42,105.82,4000.00,0.00,0.00,0.00,
0.012,0.031,0.023,0.000,0.001,0.000, ,177.92,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.38,94.75,111.50,90.84,103.52,108.42,105.86,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.025,0.000,0.000,0.000, ,178.06,0.00,0.00,0.00,0.00,0.00 ,,110.38,112.42,97.68,111.50,87.91,103.48,109.40,105.86,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.001,0.000, ,178.06,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.42,97.68,111.43,85.96,103.44,109.40,105.86,4000.00,0.00,4000.00,0.00,
0.012,0.032,0.029,0.000,0.000,0.000, ,178.26,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.42,98.66,111.47,85.96,103.41,109.40,105.82,4000.00,0.00,4000.00,0.00,
0.010,0.031,0.028,0.000,0.001,0.000, ,178.26,0.00,0.00,0.00,0.00,0.00 ,,106.47,112.42,99.63,111.43,82.05,103.48,110.38,105.86,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.000,0.000, ,178.52,0.00,0.00,0.00,0.00,0.00 ,,106.47,112.42,97.68,111.43,85.96,103.44,108.42,105.82,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.000,0.001, ,178.52,0.00,0.00,0.00,0.00,0.00 ,,106.47,112.38,97.68,111.43,84.98,103.41,105.49,105.82,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.023,0.000,0.000,0.000, ,178.52,0.00,0.00,0.00,0.00,0.00 ,,105.49,112.34,95.73,111.39,84.98,103.37,103.54,105.82,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.026,0.000,0.000,0.000, ,178.59,0.00,0.00,0.00,0.00,0.00 ,,106.47,112.34,94.75,111.36,90.84,103.41,103.54,105.79,4000.00,0.00,4000.00,0.00,
0.009,0.031,0.025,0.000,0.000,0.000, ,178.86,0.00,0.00,0.00,0.00,0.00 ,,107.45,112.31,97.68,111.36,94.75,103.37,105.49,105.79,0.00,0.00,4000.00,0.00,
0.012,0.031,0.026,0.000,0.000,0.000, ,178.66,0.00,0.00,0.00,0.00,0.00 ,,107.45,112.31,93.77,111.32,96.70,103.41,103.54,105.79,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.000,0.001, ,176.52,0.00,0.00,0.00,0.00,0.00 ,,107.45,112.27,93.77,111.28,94.75,103.41,105.49,105.79,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.026,0.000,0.000,0.000, ,159.88,0.00,0.00,0.00,0.00,0.00 ,,107.45,112.20,94.75,111.32,93.77,103.41,103.54,105.75,4000.00,0.00,4000.00,0.00,
0.010,0.031,0.026,0.000,0.001,0.000, ,176.26,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.31,95.73,111.28,94.75,103.44,105.49,105.71,4000.00,0.00,4000.00,0.00,
0.010,0.032,0.026,0.000,0.000,0.000, ,178.59,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.27,95.73,111.32,91.82,103.41,103.54,105.75,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.025,0.000,0.000,0.000, ,176.66,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.27,95.73,111.32,90.84,103.37,102.56,105.71,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.028,0.000,0.000,0.000, ,176.79,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.27,94.75,111.28,90.84,103.37,103.54,105.71,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.026,0.000,0.000,0.000, ,178.19,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.23,93.77,111.28,91.82,103.37,103.54,105.71,4000.00,0.00,0.00,0.00,
0.010,0.031,0.025,0.003,0.000,0.000, ,178.46,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.23,95.73,111.28,90.84,103.33,105.49,105.68,4000.00,0.00,4000.00,0.00,
0.010,0.031,0.026,0.000,0.000,0.000, ,179.05,0.00,0.00,0.00,0.00,0.00 ,,107.45,112.23,97.68,111.32,87.91,103.33,103.54,105.68,4000.00,0.00,4000.00,0.00,
0.010,0.031,0.026,0.000,0.000,0.000, ,179.52,0.00,0.00,0.00,0.00,0.00 ,,105.49,112.23,97.68,111.28,86.94,103.30,103.54,105.64,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.028,0.000,0.000,0.000, ,179.52,0.00,0.00,0.00,0.00,0.00 ,,107.45,112.20,94.75,111.25,88.89,103.33,105.49,105.64,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.026,0.000,0.001,0.000, ,179.59,0.00,0.00,0.00,0.00,0.00 ,,105.49,112.20,91.82,111.25,84.00,103.33,105.49,105.68,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.026,0.001,0.001,0.000, ,179.65,0.00,0.00,0.00,0.00,0.00 ,,104.52,112.20,93.77,111.21,84.98,103.26,102.56,105.64,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.025,0.000,0.000,0.000, ,179.72,0.00,0.00,0.00,0.00,0.00 ,,104.52,112.20,87.91,111.21,86.94,103.33,99.63,105.64,4000.00,0.00,4000.00,0.00,
0.010,0.034,0.029,0.000,0.000,0.000, ,179.85,0.00,0.00,0.00,0.00,0.00 ,,105.49,112.20,89.87,111.17,89.87,103.26,101.59,105.60,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.025,0.000,0.000,0.000, ,179.92,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.16,89.87,111.17,90.84,103.26,101.59,105.64,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.026,0.000,0.000,0.000, ,180.19,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.16,90.84,111.10,90.84,103.22,102.56,105.64,4000.00,0.00,4000.00,0.00,
0.009,0.031,0.026,0.000,0.004,0.004, ,180.19,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.12,93.77,111.14,90.84,103.26,102.56,105.60,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.026,0.000,0.000,0.000, ,180.32,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.12,93.77,111.10,90.84,103.26,101.59,105.57,4000.00,0.00,0.00,0.00,
0.009,0.029,0.028,0.000,0.000,0.000, ,180.59,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.16,93.77,111.10,91.82,103.22,98.66,105.60,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.026,0.000,0.000,0.000, ,180.72,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.12,89.87,111.14,90.84,103.26,98.66,105.60,4000.00,0.00,4000.00,0.00,
0.007,0.028,0.026,0.000,0.000,0.000, ,180.65,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.09,87.91,111.10,96.70,103.22,98.66,105.53,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.026,0.000,0.000,0.000, ,180.72,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.05,90.84,111.10,96.70,103.22,99.63,105.57,4000.00,0.00,4000.00,0.00,
0.010,0.032,0.026,0.000,0.001,0.000, ,180.65,0.00,0.00,0.00,0.00,0.00 ,,112.33,112.09,90.84,111.06,97.68,103.22,99.63,105.53,4000.00,0.00,4000.00,0.00,
0.012,0.029,0.029,0.000,0.000,0.000, ,180.59,0.00,0.00,0.00,0.00,0.00 ,,112.33,112.05,92.80,111.06,94.75,103.22,101.59,105.57,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.026,0.000,0.000,0.001, ,180.85,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.01,92.80,111.06,93.77,103.19,99.63,105.53,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.026,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,112.33,112.09,93.77,111.10,93.77,103.11,99.63,105.53,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.026,0.000,0.000,0.000, ,180.85,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.05,90.84,111.03,90.84,103.11,101.59,105.46,4000.00,0.00,0.00,0.00,
0.009,0.026,0.028,0.000,0.001,0.004, ,180.65,0.00,0.00,0.00,0.00,0.00 ,,108.42,112.09,93.77,111.03,94.75,103.11,101.59,105.49,4000.00,0.00,4000.00,0.00,
0.009,0.029,0.026,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.98,92.80,110.95,93.77,103.08,99.63,105.49,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.025,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.01,89.87,111.06,93.77,103.11,97.68,105.49,0.00,0.00,0.00,0.00,
0.009,0.028,0.026,0.000,0.000,0.000, ,180.92,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.01,89.87,110.99,93.77,103.08,98.66,105.49,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.028,0.000,0.000,0.000, ,180.85,0.00,0.00,0.00,0.00,0.00 ,,112.33,112.01,89.87,110.99,94.75,103.11,101.59,105.49,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.026,0.000,0.000,0.000, ,180.85,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.98,90.84,110.99,95.73,103.04,102.56,105.49,4000.00,0.00,4000.00,0.00,
0.009,0.028,0.028,0.000,0.000,0.000, ,180.92,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.98,90.84,110.95,87.91,103.08,102.56,105.49,4000.00,0.00,4000.00,0.00,
0.012,0.028,0.025,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,109.40,112.01,90.84,110.99,90.84,103.00,102.56,105.49,0.00,0.00,4000.00,0.00,
0.009,0.029,0.025,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,90.84,110.92,90.84,103.00,99.63,105.42,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.026,0.000,0.000,0.000, ,180.79,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,92.80,110.92,90.84,103.04,99.63,105.38,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.025,0.000,0.000,0.000, ,180.52,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,90.84,110.88,89.87,103.04,98.66,105.42,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.026,0.000,0.000,0.000, ,180.59,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.90,89.87,110.95,92.80,103.00,101.59,105.38,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.025,0.000,0.000,0.000, ,180.45,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,93.77,110.95,92.80,103.00,99.63,105.38,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.025,0.000,0.000,0.000, ,180.19,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.94,93.77,110.92,93.77,103.04,99.63,105.38,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.025,0.000,0.000,0.000, ,180.19,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.94,90.84,110.92,87.91,102.97,99.63,105.42,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.026,0.000,0.000,0.000, ,179.99,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.87,92.80,110.84,90.84,102.97,100.61,105.35,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.023,0.000,0.000,0.000, ,179.85,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.83,90.84,110.88,87.91,102.97,100.61,105.35,4000.00,0.00,4000.00,0.00,
0.010,0.029,0.025,0.000,0.000,0.000, ,179.99,0.00,0.00,0.00,0.00,0.00 ,,107.45,111.83,90.84,110.81,87.91,102.93,100.61,105.35,4000.00,0.00,0.00,0.00,
0.010,0.026,0.025,0.000,0.000,0.000, ,179.79,0.00,0.00,0.00,0.00,0.00 ,,107.45,111.83,89.87,110.84,90.84,102.97,100.61,105.31,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.026,0.000,0.000,0.000, ,179.65,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.79,89.87,110.81,93.77,102.86,100.61,105.31,4000.00,0.00,4000.00,0.00,
0.015,0.029,0.023,0.000,0.000,0.000, ,179.72,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.87,90.84,110.84,90.84,102.97,100.61,105.27,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.026,0.000,0.000,0.000, ,179.52,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.83,89.87,110.84,87.91,102.89,100.61,105.31,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.022,0.000,0.000,0.000, ,179.59,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.83,92.80,110.84,90.84,102.93,102.56,105.27,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.023,0.000,0.000,0.000, ,179.45,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.83,93.77,110.84,90.84,102.97,102.56,105.27,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.025,0.000,0.000,0.000, ,179.45,0.00,0.00,0.00,0.00,0.00 ,,104.52,111.79,93.77,110.77,90.84,102.89,101.59,105.24,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.023,0.000,0.000,0.001, ,179.65,0.00,0.00,0.00,0.00,0.00 ,,107.45,111.76,90.84,110.70,87.91,102.86,100.61,105.24,4000.00,0.00,4000.00,0.00,
0.012,0.031,0.025,0.000,0.000,0.000, ,179.32,0.00,0.00,0.00,0.00,0.00 ,,107.45,111.76,89.87,110.73,89.87,102.82,98.66,105.24,4000.00,0.00,2000.49,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,179.25,0.00,0.00,0.00,0.00,0.00 ,,107.45,111.76,88.89,110.70,92.80,102.82,98.66,105.20,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.025,0.000,0.000,0.000, ,179.45,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.76,85.96,110.66,92.80,102.82,98.66,105.24,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.025,0.000,0.000,0.000, ,179.25,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.76,85.96,110.66,90.84,102.82,97.68,105.24,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.004,0.000,0.001, ,179.12,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.76,84.98,110.70,89.87,102.82,97.68,105.24,4000.00,0.00,4000.00,0.00,
0.012,0.026,0.026,0.001,0.000,0.004, ,179.12,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.72,85.96,110.66,90.84,102.89,97.68,105.20,4000.00,0.00,4000.00,0.00,
0.010,0.028,0.025,0.000,0.000,0.000, ,178.92,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.68,88.89,110.66,90.84,102.78,97.68,105.20,0.00,0.00,4000.00,0.00,
0.012,0.026,0.025,0.000,0.000,0.000, ,179.12,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.72,86.94,110.66,90.84,102.82,97.68,105.20,0.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,179.05,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.72,91.82,110.62,92.80,102.82,97.68,105.16,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.026,0.000,0.000,0.000, ,179.12,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.65,93.77,110.59,90.84,102.75,97.68,105.16,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,179.19,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.68,92.80,110.59,93.77,102.71,97.68,105.20,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.025,0.000,0.000,0.000, ,179.25,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.68,90.84,110.70,92.80,102.82,97.68,105.20,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.025,0.000,0.000,0.000, ,179.05,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.68,92.80,110.66,93.77,102.78,100.61,105.09,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.023,0.000,0.000,0.000, ,178.92,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.65,91.82,110.59,90.84,102.78,101.59,105.13,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.025,0.000,0.000,0.000, ,178.79,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.61,91.82,110.59,90.84,102.71,100.61,105.13,0.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,178.72,0.00,0.00,0.00,0.00,0.00 ,,109.40,111.65,88.89,110.55,90.84,102.75,100.61,105.13,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.025,0.000,0.000,0.000, ,178.79,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.65,87.91,110.55,92.80,102.75,98.66,105.13,0.00,0.00,4000.00,0.00,
0.012,0.025,0.025,0.000,0.000,0.000, ,178.46,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.61,87.91,110.59,92.80,102.67,97.68,105.09,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.026,0.000,0.000,0.000, ,178.46,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.58,85.96,110.59,92.80,102.71,95.73,105.09,4000.00,0.00,0.00,0.00,
0.010,0.025,0.022,0.000,0.000,0.000, ,178.32,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.65,87.91,110.51,92.80,102.67,97.68,105.05,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.023,0.000,0.000,0.000, ,178.06,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.61,87.91,110.55,93.77,102.71,94.75,105.09,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.023,0.000,0.000,0.000, ,178.06,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.58,87.91,110.51,95.73,102.67,94.75,105.05,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.022,0.000,0.000,0.000, ,177.86,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.54,88.89,110.51,93.77,102.67,96.70,105.05,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.022,0.000,0.000,0.000, ,177.39,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.58,89.87,110.51,95.73,102.64,94.75,105.05,4000.00,0.00,4000.00,0.00,
0.010,0.022,0.023,0.000,0.000,0.000, ,177.19,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.61,89.87,110.51,95.73,102.64,94.75,105.05,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.023,0.000,0.000,0.000, ,177.06,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.54,89.87,110.51,95.73,102.60,97.68,105.02,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.021,0.000,0.000,0.000, ,176.86,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.58,89.87,110.51,94.75,102.53,98.66,105.02,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.023,0.000,0.000,0.000, ,176.79,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.58,87.91,110.51,95.73,102.53,97.68,105.05,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,176.52,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.58,88.89,110.51,93.77,102.60,97.68,105.05,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.022,0.000,0.000,0.000, ,176.19,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.58,87.91,110.51,93.77,102.64,98.66,105.05,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.021,0.000,0.000,0.000, ,175.99,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.54,88.89,110.48,93.77,102.60,98.66,105.02,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.022,0.000,0.000,0.000, ,175.59,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.54,89.87,110.44,91.82,102.56,100.61,104.95,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.023,0.000,0.000,0.000, ,175.46,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.47,89.87,110.40,91.82,102.56,98.66,105.02,4000.00,0.00,4000.00,0.00,
0.009,0.025,0.023,0.000,0.000,0.000, ,175.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.50,88.89,110.40,91.82,102.56,98.66,104.95,4000.00,0.00,4000.00,0.00,
0.009,0.026,0.025,0.000,0.000,0.000, ,174.86,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.50,88.89,110.37,92.80,102.49,97.68,104.98,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.023,0.000,0.000,0.000, ,174.59,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.50,87.91,110.44,93.77,102.60,99.63,104.91,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.023,0.000,0.000,0.000, ,174.19,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.47,88.89,110.40,94.75,102.53,96.70,104.95,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.026,0.000,0.000,0.000, ,173.73,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.47,84.98,110.44,95.73,102.53,94.75,104.95,4000.00,0.00,0.00,0.00,
0.010,0.023,0.022,0.000,0.000,0.000, ,173.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.47,85.96,110.37,94.75,102.56,96.70,104.91,4000.00,0.00,0.00,0.00,
0.009,0.022,0.019,0.000,0.000,0.000, ,173.20,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.43,85.96,110.37,95.73,102.49,96.70,104.91,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.021,0.000,0.000,0.000, ,172.66,0.00,0.00,0.00,0.00,0.00 ,,115.26,111.47,85.96,110.37,95.73,102.53,94.75,104.95,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.022,0.000,0.000,0.000, ,172.60,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.43,85.96,110.37,97.68,102.49,97.68,104.95,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.023,0.000,0.000,0.000, ,172.13,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.39,89.87,110.37,94.75,102.49,100.61,104.91,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.022,0.000,0.000,0.000, ,172.06,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.39,89.87,110.37,92.80,102.49,100.61,104.95,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.021,0.000,0.000,0.000, ,171.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.39,88.89,110.29,92.80,102.42,97.68,104.91,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.023,0.000,0.000,0.000, ,171.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.39,89.87,110.33,92.80,102.45,97.68,104.91,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.022,0.000,0.000,0.000, ,170.80,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.39,89.87,110.37,92.80,102.45,99.63,104.91,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.022,0.000,0.000,0.003, ,170.73,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.36,87.91,110.33,94.75,102.42,99.63,104.84,4000.00,0.00,4000.00,0.00,
0.007,0.025,0.021,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.39,88.89,110.26,94.75,102.49,100.61,104.84,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.022,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.36,88.89,110.26,94.75,102.45,99.63,104.84,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.023,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,111.36,89.87,110.29,92.80,102.38,100.61,104.87,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.019,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.32,87.91,110.29,95.73,102.38,100.61,104.84,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.019,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.36,88.89,110.26,91.82,102.38,100.61,104.80,4000.00,0.00,4000.00,0.00,
0.004,0.022,0.021,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.36,87.91,110.22,94.75,102.34,97.68,104.84,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.021,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.32,88.89,110.26,94.75,102.42,99.63,104.80,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.022,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.28,88.89,110.26,92.80,102.38,99.63,104.80,4000.00,0.00,4000.00,0.00,
0.006,0.025,0.023,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.28,87.91,110.22,94.75,102.38,99.63,104.76,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.021,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.28,85.96,110.22,98.66,102.34,99.63,104.80,4000.00,0.00,4000.00,0.00,
0.007,0.025,0.022,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.32,92.80,110.22,95.73,102.34,100.61,104.76,4000.00,0.00,4000.00,0.00,
0.009,0.023,0.021,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.32,92.80,110.26,95.73,102.34,103.54,104.76,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.021,0.000,0.001,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.28,94.75,110.22,94.75,102.34,103.54,104.76,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.021,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.25,95.73,110.22,94.75,102.38,103.54,104.76,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.021,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.28,94.75,110.15,92.80,102.27,103.54,104.76,4000.00,0.00,4000.00,0.00,
0.006,0.022,0.019,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.25,92.80,110.15,92.80,102.34,103.54,104.76,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.021,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.25,92.80,110.18,94.75,102.31,104.52,104.73,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.019,0.000,0.001,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.21,95.73,110.15,94.75,102.23,106.47,104.69,4000.00,0.00,4000.00,0.00,
0.009,0.022,0.021,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.25,95.73,110.18,92.80,102.31,109.40,104.73,4000.00,0.00,4000.00,0.00,
0.006,0.022,0.023,0.000,0.000,0.000, ,166.54,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.21,94.75,110.15,97.68,102.20,109.40,104.73,0.00,0.00,4000.00,0.00,
0.009,0.021,0.019,0.000,0.000,0.003, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.25,96.70,110.07,97.68,102.23,109.40,104.73,4000.00,0.00,4000.00,0.00,
0.007,0.019,0.018,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.21,95.73,110.18,95.73,102.20,106.47,104.65,4000.00,0.00,4000.00,0.00,
0.006,0.022,0.018,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.25,96.70,110.15,98.66,102.23,104.52,104.65,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.019,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.17,95.73,110.11,97.68,102.20,104.52,104.65,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.021,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.21,97.68,110.04,101.59,102.16,104.52,104.65,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.018,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,116.24,111.21,94.75,110.11,98.66,102.23,103.54,104.65,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.019,0.000,0.000,0.000, ,166.74,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.21,94.75,110.07,95.73,102.16,103.54,104.65,0.00,0.00,4000.00,0.00,
0.006,0.019,0.018,0.000,0.000,0.001, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.25,94.75,110.07,95.73,102.20,103.54,104.69,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.019,0.000,0.000,0.000, ,166.94,0.00,0.00,0.00,0.00,0.00 ,,114.29,111.17,97.68,110.04,95.73,102.20,106.47,104.69,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.018,0.000,0.000,0.000, ,166.94,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.14,98.66,110.04,93.77,102.09,105.49,104.62,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.018,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.17,95.73,110.04,91.82,102.16,103.54,104.62,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.018,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.17,94.75,110.00,92.80,102.12,102.56,104.62,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.023,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.14,91.82,110.04,94.75,102.20,100.61,104.58,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.018,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.17,95.73,110.04,92.80,102.16,100.61,104.65,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.016,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.10,97.68,109.93,91.82,102.16,102.56,104.58,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.016,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,111.14,98.66,110.00,92.80,102.12,105.49,104.58,0.00,0.00,4000.00,0.00,
0.001,0.018,0.015,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.14,99.63,110.00,92.80,102.12,103.54,104.62,0.00,0.00,4000.00,0.00,
0.004,0.018,0.016,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,111.06,102.56,110.00,93.77,102.09,103.54,104.58,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.016,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.10,102.56,110.00,91.82,102.12,102.56,104.54,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.016,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.10,102.56,110.00,94.75,102.09,103.54,104.54,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.015,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.06,99.63,110.00,94.75,102.09,102.56,104.54,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.016,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.06,96.70,110.07,93.77,102.09,102.56,104.54,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.015,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.14,98.66,110.00,94.75,102.09,103.54,104.51,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.016,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.10,97.68,110.04,93.77,102.09,103.54,104.54,4000.00,0.00,0.00,0.00,
0.003,0.015,0.015,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,112.33,111.06,95.73,110.00,93.77,102.05,103.54,104.54,4000.00,0.00,4000.00,0.00,
0.004,0.016,0.016,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,111.10,97.68,109.96,94.75,102.01,105.49,104.51,4000.00,0.00,4000.00,0.00,
0.003,0.015,0.015,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.03,92.80,109.96,93.77,102.01,103.54,104.51,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.015,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,111.03,92.80,109.96,91.82,102.01,102.56,104.54,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.015,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.03,92.80,109.96,94.75,102.05,100.61,104.51,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.015,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,111.03,91.82,109.96,96.70,101.98,99.63,104.47,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.016,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.95,94.75,109.93,98.66,101.98,100.61,104.51,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.015,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.99,95.73,109.93,96.70,102.01,100.61,104.54,4000.00,0.00,4000.00,0.00,
0.003,0.013,0.016,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.99,97.68,110.00,96.70,102.01,102.56,104.51,4000.00,0.00,2000.49,0.00,
0.000,0.013,0.013,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.95,97.68,109.93,96.70,101.98,103.54,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.015,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.99,98.66,109.93,93.77,101.98,105.49,104.47,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.013,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.99,98.66,109.96,91.82,101.94,103.54,104.51,4000.00,0.00,0.00,0.00,
0.000,0.015,0.015,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,111.03,97.68,110.00,93.77,101.90,105.49,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.99,95.73,109.93,88.89,101.90,105.49,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.001,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.99,97.68,109.96,91.82,101.94,103.54,104.47,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.015,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.95,98.66,109.93,87.91,101.90,103.54,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.95,99.63,109.96,91.82,101.90,103.54,104.43,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.015,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.95,97.68,109.89,87.91,101.87,103.54,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.88,98.66,109.89,88.89,101.87,103.54,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.016,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.95,97.68,109.82,87.91,101.87,103.54,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.95,95.73,109.85,87.91,101.79,100.61,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.88,90.84,109.85,91.82,101.83,100.61,104.36,4000.00,0.00,0.00,0.00,
0.001,0.015,0.012,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.88,88.89,109.85,91.82,101.79,99.63,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.88,91.82,109.78,93.77,101.83,103.54,104.40,0.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.92,90.84,109.82,91.82,101.87,105.49,104.40,0.00,0.00,4000.00,0.00,
0.000,0.016,0.012,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.92,91.82,109.85,91.82,101.83,103.54,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.013,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.92,94.75,109.78,90.84,101.83,105.49,104.36,4000.00,0.00,0.00,0.00,
0.000,0.016,0.015,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.92,97.68,109.78,91.82,101.83,105.49,104.40,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.001,0.001,0.006, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.88,98.66,109.82,94.75,101.79,108.42,104.36,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.015,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.84,104.52,109.78,93.77,101.76,106.47,104.36,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.016,0.000,0.001,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.88,104.52,109.82,93.77,101.79,106.47,104.36,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.015,0.000,0.001,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.88,104.52,109.78,88.89,101.79,105.49,104.32,4000.00,0.00,0.00,0.00,
0.004,0.018,0.015,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,110.84,99.63,109.78,90.84,101.79,105.49,104.32,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.015,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.84,100.61,109.74,90.84,101.76,102.56,104.32,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.015,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.84,97.68,109.82,90.84,101.79,102.56,104.25,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.015,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.84,97.68,109.78,91.82,101.72,105.49,104.32,4000.00,0.00,4000.00,0.00,
0.000,0.018,0.013,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.81,95.73,109.78,94.75,101.76,103.54,104.25,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.016,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.84,97.68,109.74,93.77,101.76,103.54,104.32,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.015,0.000,0.000,0.000, ,166.94,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.81,98.66,109.74,96.70,101.65,103.54,104.32,4000.00,0.00,0.00,0.00,
0.001,0.019,0.013,0.000,0.000,0.000, ,166.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.81,97.68,109.74,96.70,101.76,103.54,104.32,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.016,0.000,0.000,0.001, ,166.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.81,97.68,109.71,96.70,101.76,103.54,104.25,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.018,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.77,97.68,109.74,94.75,101.68,105.49,104.29,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.016,0.000,0.000,0.000, ,165.41,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.84,97.68,109.78,93.77,101.72,101.59,104.32,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.013,0.000,0.000,0.000, ,165.01,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.81,100.61,109.74,87.91,101.72,102.56,104.25,0.00,0.00,4000.00,0.00,
0.001,0.019,0.015,0.000,0.000,0.000, ,164.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.77,101.59,109.74,88.89,101.68,102.56,104.29,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.015,0.000,0.000,0.000, ,164.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.77,100.61,109.74,93.77,101.68,105.49,104.25,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.015,0.000,0.000,0.000, ,164.21,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.77,100.61,109.71,94.75,101.68,105.49,104.25,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.013,0.000,0.000,0.000, ,164.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.81,100.61,109.71,94.75,101.65,106.47,104.18,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.015,0.000,0.000,0.001, ,164.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.73,101.59,109.71,87.91,101.65,106.47,104.21,4000.00,0.00,0.00,0.00,
0.004,0.021,0.016,0.000,0.000,0.000, ,164.21,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.73,98.66,109.67,84.00,101.68,105.49,104.14,4000.00,0.00,4000.00,0.00,
0.001,0.021,0.016,0.000,0.000,0.000, ,164.21,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.73,100.61,109.63,84.00,101.65,102.56,104.21,4000.00,0.00,4000.00,0.00,
0.000,0.021,0.015,0.000,0.000,0.000, ,164.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.70,94.75,109.67,87.91,101.61,102.56,104.18,4000.00,0.00,4000.00,0.00,
0.001,0.021,0.018,0.000,0.000,0.000, ,164.14,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.70,95.73,109.67,92.80,101.58,104.52,104.18,4000.00,0.00,4000.00,0.00,
0.003,0.021,0.015,0.000,0.000,0.000, ,163.81,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.70,97.68,109.67,93.77,101.65,104.52,104.18,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.015,0.000,0.000,0.000, ,163.74,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.73,98.66,109.60,94.75,101.58,101.59,104.18,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.016,0.000,0.000,0.000, ,163.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.73,98.66,109.67,94.75,101.61,104.52,104.14,4000.00,0.00,4000.00,0.00,
0.001,0.021,0.015,0.000,0.000,0.000, ,163.21,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.77,101.59,109.67,95.73,101.50,101.59,104.14,4000.00,0.00,2999.76,0.00,
0.001,0.019,0.015,0.000,0.000,0.000, ,163.01,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.73,104.52,109.67,91.82,101.65,101.59,104.14,4000.00,0.00,4000.00,0.00,
0.001,0.021,0.015,0.000,0.000,0.000, ,162.68,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.73,100.61,109.71,91.82,101.61,99.63,104.21,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.015,0.000,0.000,0.000, ,162.41,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.70,100.61,109.67,93.77,101.61,99.63,104.14,4000.00,0.00,4000.00,0.00,
0.001,0.021,0.018,0.000,0.000,0.000, ,162.08,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.62,100.61,109.71,90.84,101.61,102.56,104.14,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.018,0.000,0.000,0.000, ,162.01,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.66,100.61,109.67,90.84,101.58,102.56,104.10,4000.00,0.00,4000.00,0.00,
0.003,0.022,0.016,0.000,0.000,0.000, ,162.08,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.66,98.66,109.71,93.77,101.58,104.52,104.14,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.019,0.000,0.000,0.000, ,162.01,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.66,95.73,109.67,93.77,101.58,104.52,104.14,4000.00,0.00,4000.00,0.00,
0.003,0.021,0.018,0.000,0.000,0.000, ,162.01,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.70,94.75,109.67,89.87,101.58,104.52,104.18,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.016,0.000,0.001,0.000, ,162.21,0.00,0.00,0.00,0.00,0.00 ,,105.49,110.70,90.84,109.67,90.84,101.54,105.49,104.18,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.019,0.000,0.000,0.000, ,162.21,0.00,0.00,0.00,0.00,0.00 ,,104.52,110.66,89.87,109.63,89.87,101.54,101.59,104.10,4000.00,0.00,4000.00,0.00,
0.001,0.018,0.016,0.000,0.000,0.000, ,162.08,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.62,90.84,109.67,87.91,101.54,98.66,104.10,4000.00,0.00,4000.00,0.00,
0.001,0.019,0.021,0.000,0.000,0.000, ,162.08,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.62,95.73,109.67,92.80,101.47,98.66,104.07,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.018,0.000,0.000,0.000, ,162.01,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.62,100.61,109.63,92.80,101.50,99.63,104.14,0.00,0.00,4000.00,0.00,
0.003,0.019,0.019,0.004,0.003,0.004, ,162.01,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.62,102.56,109.71,93.77,101.47,101.59,104.10,4000.00,0.00,4000.00,0.00,
0.003,0.019,0.018,0.000,0.000,0.000, ,161.94,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.59,100.61,109.67,92.80,101.47,101.59,104.07,4000.00,0.00,4000.00,0.00,
0.003,0.022,0.019,0.000,0.000,0.000, ,161.61,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.55,97.68,109.67,87.91,101.54,99.63,104.07,4000.00,0.00,4000.00,0.00,
0.003,0.021,0.019,0.000,0.000,0.000, ,161.61,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.62,95.73,109.71,92.80,101.54,98.66,104.07,4000.00,0.00,2000.49,0.00,
0.003,0.019,0.018,0.000,0.001,0.001, ,161.88,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.59,94.75,109.67,92.80,101.50,96.70,104.03,4000.00,0.00,4000.00,0.00,
0.003,0.021,0.019,0.003,0.004,0.000, ,161.61,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.59,97.68,109.71,90.84,101.54,98.66,104.07,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.019,0.000,0.000,0.000, ,161.88,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.62,95.73,109.67,93.77,101.47,96.70,104.07,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.021,0.000,0.000,0.000, ,161.94,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.59,97.68,109.71,95.73,101.47,99.63,104.03,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.019,0.000,0.000,0.000, ,162.01,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.55,97.68,109.71,95.73,101.47,101.59,104.03,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.019,0.000,0.000,0.000, ,162.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.59,94.75,109.67,92.80,101.47,102.56,104.03,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.018,0.000,0.001,0.000, ,162.28,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.59,94.75,109.71,92.80,101.47,99.63,104.03,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.018,0.000,0.000,0.000, ,162.48,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.55,93.77,109.67,93.77,101.43,101.59,103.99,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.019,0.000,0.000,0.000, ,162.74,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.55,89.87,109.67,90.84,101.43,98.66,103.99,4000.00,0.00,4000.00,0.00,
0.006,0.022,0.022,0.000,0.000,0.000, ,162.88,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.55,83.03,109.63,89.87,101.47,98.66,103.96,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.019,0.000,0.000,0.000, ,162.74,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.55,81.07,109.63,93.77,101.43,95.73,103.99,4000.00,0.00,2000.49,0.00,
0.003,0.019,0.018,0.000,0.000,0.001, ,162.88,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.55,84.00,109.56,93.77,101.47,95.73,103.99,4000.00,0.00,4000.00,0.00,
0.004,0.022,0.021,0.000,0.000,0.000, ,162.81,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.51,89.87,109.60,96.70,101.39,101.59,103.99,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.019,0.000,0.000,0.000, ,162.88,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.55,90.84,109.63,95.73,101.43,101.59,103.96,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.018,0.000,0.000,0.001, ,162.81,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.55,90.84,109.56,95.73,101.39,102.56,103.92,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.021,0.000,0.000,0.001, ,162.81,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.51,90.84,109.56,95.73,101.39,101.59,103.96,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.018,0.000,0.000,0.000, ,163.08,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.55,90.84,109.45,98.66,101.39,101.59,103.96,4000.00,0.00,2000.49,0.00,
0.007,0.019,0.019,0.000,0.000,0.000, ,163.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.51,92.80,109.49,96.70,101.36,99.63,103.96,4000.00,0.00,4000.00,0.00,
0.009,0.022,0.025,0.000,0.000,0.000, ,163.47,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.51,96.70,109.52,99.63,101.39,99.63,103.96,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.019,0.000,0.000,0.000, ,163.87,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.55,104.52,109.52,98.66,101.43,101.59,103.96,4000.00,0.00,4000.00,0.00,
0.007,0.019,0.019,0.000,0.000,0.000, ,164.07,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.48,108.42,109.60,95.73,101.39,99.63,103.96,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.022,0.000,0.000,0.000, ,164.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.51,109.40,109.67,95.73,101.39,102.56,103.92,0.00,0.00,4000.00,0.00,
0.006,0.019,0.021,0.000,0.000,0.000, ,164.61,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.48,111.36,109.67,95.73,101.47,99.63,103.92,4000.00,0.00,4000.00,0.00,
0.006,0.021,0.019,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.51,108.42,109.71,93.77,101.39,98.66,103.92,0.00,0.00,4000.00,0.00,
0.007,0.022,0.021,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.51,104.52,109.74,95.73,101.32,98.66,103.92,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.015,0.001,0.000,0.000, ,165.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.48,100.61,109.74,93.77,101.36,99.63,103.92,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.019,0.000,0.000,0.000, ,165.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.51,98.66,109.71,90.84,101.39,98.66,103.88,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.019,0.000,0.000,0.000, ,165.47,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.51,93.77,109.74,89.87,101.36,98.66,103.88,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.021,0.000,0.000,0.000, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.48,90.84,109.71,92.80,101.32,99.63,103.96,0.00,0.00,4000.00,0.00,
0.010,0.022,0.019,0.000,0.000,0.000, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.44,91.82,109.74,90.84,101.39,102.56,103.88,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.021,0.000,0.000,0.000, ,165.21,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.48,95.73,109.71,89.87,101.28,104.52,103.92,4000.00,0.00,4000.00,0.00,
0.007,0.022,0.019,0.000,0.000,0.000, ,165.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.48,93.77,109.71,87.91,101.28,104.52,103.85,4000.00,0.00,4000.00,0.00,
0.009,0.021,0.018,0.000,0.000,0.000, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.44,94.75,109.71,86.94,101.28,102.56,103.92,4000.00,0.00,4000.00,0.00,
0.007,0.019,0.019,0.000,0.000,0.000, ,165.41,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.44,95.73,109.67,89.87,101.25,100.61,103.85,4000.00,0.00,4000.00,0.00,
0.007,0.023,0.023,0.000,0.000,0.000, ,165.41,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.48,91.82,109.67,90.84,101.25,98.66,103.88,4000.00,0.00,4000.00,0.00,
0.007,0.021,0.021,0.000,0.000,0.000, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.44,86.94,109.63,90.84,101.28,98.66,103.85,4000.00,0.00,0.00,0.00,
0.007,0.019,0.019,0.000,0.000,0.000, ,165.61,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.40,73.26,109.60,89.87,101.28,98.66,103.81,4000.00,0.00,0.00,0.00,
0.007,0.019,0.019,0.000,0.000,0.000, ,165.61,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.44,72.28,109.56,93.77,101.28,98.66,103.85,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.019,0.000,0.000,0.004, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.40,75.21,109.52,93.77,101.25,98.66,103.85,0.00,0.00,4000.00,0.00,
0.009,0.019,0.021,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.40,85.96,109.45,96.70,101.25,97.68,103.81,4000.00,0.00,4000.00,0.00,
0.010,0.022,0.021,0.000,0.000,0.000, ,165.94,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.40,97.68,109.45,98.66,101.21,97.68,103.81,4000.00,0.00,4000.00,0.00,
0.009,0.022,0.022,0.000,0.000,0.000, ,165.87,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.40,107.45,109.49,95.73,101.21,97.68,103.81,4000.00,0.00,4000.00,0.00,
0.009,0.022,0.021,0.001,0.000,0.001, ,165.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.40,104.52,109.52,96.70,101.21,97.68,103.81,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.025,0.000,0.000,0.000, ,165.81,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.37,101.59,109.60,98.66,101.21,98.66,103.81,4000.00,0.00,4000.00,0.00,
0.010,0.022,0.021,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.40,98.66,109.56,96.70,101.28,98.66,103.81,4000.00,0.00,4000.00,0.00,
0.012,0.022,0.022,0.000,0.000,0.000, ,166.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.40,96.70,109.60,95.73,101.25,98.66,103.81,4000.00,0.00,4000.00,0.00,
0.012,0.022,0.021,0.000,0.000,0.000, ,166.14,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.40,97.68,109.60,93.77,101.28,101.59,103.81,4000.00,0.00,4000.00,0.00,
0.012,0.022,0.022,0.003,0.000,0.001, ,166.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.44,96.70,109.60,93.77,101.25,100.61,103.85,4000.00,0.00,4000.00,0.00,
0.010,0.022,0.021,0.000,0.001,0.001, ,166.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.37,97.68,109.60,92.80,101.21,101.59,103.81,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.021,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.37,94.75,109.60,89.87,101.17,100.61,103.77,4000.00,0.00,4000.00,0.00,
0.010,0.022,0.021,0.000,0.000,0.000, ,166.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,110.33,94.75,109.60,90.84,101.21,98.66,103.81,4000.00,0.00,4000.00,0.00,
0.012,0.022,0.022,0.000,0.000,0.000, ,163.81,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.33,90.84,109.56,89.87,101.17,97.68,103.77,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.025,0.000,0.000,0.000, ,164.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.37,87.91,109.56,90.84,101.14,95.73,103.74,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.021,0.000,0.000,0.000, ,165.34,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.29,85.96,109.56,92.80,101.14,94.75,103.77,0.00,0.00,4000.00,0.00,
0.013,0.022,0.021,0.000,0.000,0.000, ,165.61,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.33,85.96,109.49,93.77,101.10,95.73,103.81,4000.00,0.00,4000.00,0.00,
0.013,0.022,0.022,0.000,0.000,0.000, ,165.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.29,86.94,109.49,95.73,101.10,95.73,103.77,4000.00,0.00,4000.00,0.00,
0.010,0.019,0.018,0.000,0.000,0.000, ,165.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.33,83.03,109.52,98.66,101.10,94.75,103.77,4000.00,0.00,4000.00,0.00,
0.012,0.019,0.021,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.29,85.96,109.49,95.73,101.10,94.75,103.77,0.00,0.00,4000.00,0.00,
0.012,0.022,0.021,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.33,87.91,109.52,99.63,101.06,92.80,103.74,4000.00,0.00,4000.00,0.00,
0.013,0.021,0.021,0.000,0.000,0.000, ,165.87,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.33,87.91,109.49,96.70,101.10,98.66,103.70,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.019,0.000,0.000,0.000, ,165.67,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.33,87.91,109.45,95.73,101.03,97.68,103.77,4000.00,0.00,4000.00,0.00,
0.015,0.021,0.019,0.000,0.000,0.000, ,165.54,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.29,86.94,109.49,96.70,101.06,97.68,103.74,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.021,0.000,0.000,0.000, ,165.41,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.33,87.91,109.45,95.73,101.06,98.66,103.74,4000.00,0.00,4000.00,0.00,
0.013,0.025,0.019,0.000,0.000,0.000, ,165.41,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.29,89.87,109.49,98.66,101.06,98.66,103.74,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.023,0.000,0.000,0.000, ,165.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.29,90.84,109.41,95.73,101.06,98.66,103.74,4000.00,0.00,4000.00,0.00,
0.010,0.025,0.023,0.000,0.000,0.000, ,165.21,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.29,92.80,109.45,96.70,101.10,98.66,103.70,4000.00,0.00,4000.00,0.00,
0.013,0.022,0.021,0.000,0.000,0.000, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.26,92.80,109.49,98.66,101.10,97.68,103.66,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.022,0.000,0.000,0.000, ,164.67,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.26,90.84,109.41,94.75,101.03,98.66,103.70,4000.00,0.00,4000.00,0.00,
0.013,0.025,0.023,0.001,0.000,0.000, ,164.54,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.26,90.84,109.45,92.80,101.10,98.66,103.74,0.00,0.00,0.00,0.00,
0.018,0.026,0.022,0.000,0.000,0.000, ,164.14,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.29,89.87,109.49,93.77,101.06,95.73,103.66,4000.00,0.00,4000.00,0.00,
0.010,0.026,0.023,0.000,0.000,0.000, ,164.54,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.26,89.87,109.41,88.89,100.99,94.75,103.66,4000.00,0.00,4000.00,0.00,
0.015,0.025,0.023,0.000,0.000,0.000, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.22,87.91,109.41,86.94,100.95,94.75,103.63,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.023,0.000,0.000,0.000, ,165.01,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.18,90.84,109.45,86.94,100.99,94.75,103.63,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.023,0.000,0.000,0.000, ,164.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.22,86.94,109.49,94.75,100.92,95.73,103.70,4000.00,0.00,4000.00,0.00,
0.013,0.025,0.026,0.000,0.000,0.000, ,164.67,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.22,87.91,109.45,98.66,100.99,95.73,103.66,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.025,0.000,0.000,0.000, ,163.87,0.00,0.00,0.00,0.00,0.00 ,,117.22,110.22,89.87,109.41,101.59,100.95,97.68,103.66,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.023,0.000,0.000,0.000, ,164.81,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.22,87.91,109.45,101.59,100.99,98.66,103.66,4000.00,0.00,4000.00,0.00,
0.013,0.025,0.023,0.000,0.000,0.000, ,164.81,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.22,90.84,109.45,98.66,100.99,97.68,103.66,4000.00,0.00,4000.00,0.00,
0.012,0.022,0.022,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.22,87.91,109.41,95.73,100.99,97.68,103.63,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.021,0.000,0.000,0.000, ,164.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.18,84.00,109.41,95.73,100.95,95.73,103.59,4000.00,0.00,4000.00,0.00,
