SAP ID,109004190535,
0.015,0.026,0.023,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.15,84.00,109.41,95.73,100.95,97.68,103.63,4000.00,0.00,4000.00,0.00,
0.015,0.025,0.025,0.000,0.000,0.000, ,164.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.22,86.94,109.38,95.73,100.99,98.66,103.63,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.025,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.22,88.89,109.38,95.73,101.03,95.73,103.66,4000.00,0.00,4000.00,0.00,
0.013,0.026,0.026,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.15,85.96,109.34,97.68,100.92,98.66,103.63,4000.00,0.00,4000.00,0.00,
0.015,0.028,0.026,0.000,0.000,0.000, ,164.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.15,89.87,109.34,95.73,100.88,98.66,103.59,4000.00,0.00,4000.00,0.00,
0.015,0.028,0.025,0.000,0.000,0.000, ,164.94,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.18,86.94,109.34,92.80,100.95,98.66,103.63,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.028,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.18,79.12,109.30,92.80,100.99,97.68,103.59,4000.00,0.00,4000.00,0.00,
0.013,0.025,0.022,0.000,0.000,0.000, ,164.94,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.15,75.21,109.27,94.75,100.88,97.68,103.59,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.023,0.000,0.000,0.000, ,164.94,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.15,76.19,109.19,94.75,100.92,97.68,103.55,4000.00,0.00,4000.00,0.00,
0.015,0.028,0.025,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.18,79.12,109.19,94.75,100.88,97.68,103.63,4000.00,0.00,4000.00,0.00,
0.015,0.028,0.026,0.000,0.000,0.000, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.11,89.87,109.23,92.80,100.95,95.73,103.59,4000.00,0.00,4000.00,0.00,
0.015,0.028,0.025,0.000,0.000,0.000, ,165.01,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.15,96.70,109.27,91.82,100.92,97.68,103.55,4000.00,0.00,4000.00,0.00,
0.018,0.028,0.028,0.000,0.000,0.000, ,165.07,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.15,100.61,109.27,92.80,100.95,97.68,103.63,4000.00,0.00,4000.00,0.00,
0.016,0.028,0.025,0.000,0.000,0.000, ,165.34,0.00,0.00,0.00,0.00,0.00 ,,114.29,110.11,104.52,109.34,92.80,100.92,101.59,103.59,4000.00,0.00,4000.00,0.00,
0.016,0.028,0.026,0.000,0.000,0.000, ,165.54,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.07,104.52,109.30,94.75,100.92,100.61,103.55,4000.00,0.00,4000.00,0.00,
0.016,0.031,0.028,0.000,0.000,0.000, ,165.54,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.11,100.61,109.34,92.80,100.88,98.66,103.55,4000.00,0.00,4000.00,0.00,
0.016,0.029,0.025,0.000,0.000,0.000, ,165.54,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.15,96.70,109.38,89.87,100.92,97.68,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.026,0.000,0.000,0.000, ,165.61,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.07,94.75,109.34,94.75,100.88,98.66,103.59,4000.00,0.00,0.00,0.00,
0.018,0.031,0.028,0.001,0.001,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.11,92.80,109.34,92.80,100.92,100.61,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.026,0.000,0.000,0.000, ,165.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.11,93.77,109.34,89.87,100.92,100.61,103.55,4000.00,0.00,4000.00,0.00,
0.021,0.032,0.026,0.000,0.000,0.000, ,166.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.11,93.77,109.34,88.89,100.92,101.59,103.59,4000.00,0.00,4000.00,0.00,
0.016,0.029,0.028,0.000,0.000,0.004, ,165.81,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.07,94.75,109.34,89.87,100.84,101.59,103.55,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.026,0.000,0.000,0.000, ,166.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.11,92.80,109.30,88.89,100.88,100.61,103.52,4000.00,0.00,4000.00,0.00,
0.019,0.029,0.026,0.000,0.001,0.000, ,165.94,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.07,83.03,109.27,86.94,100.84,98.66,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.029,0.000,0.000,0.000, ,165.94,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.07,75.21,109.23,88.89,100.84,97.68,103.48,4000.00,0.00,4000.00,0.00,
0.016,0.029,0.031,0.000,0.000,0.000, ,165.81,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.07,71.31,109.19,86.94,100.81,98.66,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.028,0.000,0.000,0.000, ,165.94,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.04,75.21,109.19,83.03,100.77,100.61,103.55,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.029,0.000,0.000,0.000, ,166.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.04,84.98,109.19,86.94,100.73,100.61,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.029,0.000,0.000,0.001, ,166.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,110.07,89.87,109.16,86.94,100.77,100.61,103.52,4000.00,0.00,4000.00,0.00,
0.023,0.034,0.028,0.000,0.000,0.000, ,166.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.04,99.63,109.19,88.89,100.81,100.61,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.028,0.000,0.000,0.001, ,166.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.00,107.45,109.19,92.80,100.73,103.54,103.52,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.029,0.000,0.000,0.000, ,166.54,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.04,107.45,109.19,94.75,100.77,101.59,103.48,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.029,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.07,103.54,109.27,89.87,100.73,101.59,103.48,4000.00,0.00,4000.00,0.00,
0.018,0.034,0.031,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.04,100.61,109.23,89.87,100.70,97.68,103.48,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.000, ,165.74,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.00,99.63,109.30,91.82,100.84,100.61,103.44,4000.00,0.00,4000.00,0.00,
0.019,0.031,0.029,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.07,96.70,109.30,89.87,100.73,97.68,103.44,4000.00,0.00,4000.00,0.00,
0.019,0.029,0.029,0.000,0.000,0.000, ,163.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.00,96.70,109.27,91.82,100.73,100.61,103.41,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.029,0.000,0.000,0.000, ,151.89,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.00,95.73,109.23,89.87,100.70,101.59,103.48,4000.00,0.00,4000.00,0.00,
0.016,0.028,0.028,0.000,0.000,0.000, ,149.29,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.00,96.70,109.27,88.89,100.77,103.54,103.44,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.028,0.000,0.000,0.000, ,164.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.00,92.80,109.27,88.89,100.73,101.59,103.52,4000.00,0.00,4000.00,0.00,
0.016,0.032,0.028,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.00,88.89,109.23,89.87,100.77,99.63,103.44,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.031,0.000,0.000,0.000, ,165.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.00,89.87,109.23,91.82,100.70,98.66,103.48,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.028,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.00,89.87,109.27,88.89,100.77,99.63,103.44,4000.00,0.00,4000.00,0.00,
0.019,0.034,0.029,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.96,93.77,109.19,88.89,100.70,100.61,103.44,4000.00,0.00,4000.00,0.00,
0.019,0.032,0.029,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.04,92.80,109.19,85.96,100.70,99.63,103.44,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.031,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.00,95.73,109.19,78.14,100.70,100.61,103.41,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.031,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,110.00,93.77,109.19,76.19,100.62,101.59,103.48,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.026,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,110.00,96.70,109.19,76.19,100.62,100.61,103.41,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.029,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.96,96.70,109.19,80.10,100.59,99.63,103.41,4000.00,0.00,4000.00,0.00,
0.019,0.034,0.031,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.96,93.77,109.16,88.89,100.62,97.68,103.37,0.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.96,90.84,109.19,95.73,100.62,96.70,103.41,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.028,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.89,90.84,109.19,95.73,100.59,97.68,103.37,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.96,93.77,109.19,95.73,100.62,99.63,103.41,4000.00,0.00,4000.00,0.00,
0.019,0.032,0.032,0.000,0.000,0.001, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.96,92.80,109.19,95.73,100.62,100.61,103.41,4000.00,0.00,4000.00,0.00,
0.019,0.032,0.029,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.96,95.73,109.19,92.80,100.66,100.61,103.37,4000.00,0.00,4000.00,0.00,
0.019,0.034,0.029,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.96,95.73,109.16,91.82,100.62,103.54,103.37,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.001, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,110.00,96.70,109.19,94.75,100.59,101.59,103.37,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.032,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.96,95.73,109.19,86.94,100.62,102.56,103.30,4000.00,0.00,4000.00,0.00,
0.021,0.034,0.034,0.000,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.93,93.77,109.19,88.89,100.59,103.54,103.37,4000.00,0.00,4000.00,0.00,
0.018,0.035,0.032,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.93,96.70,109.23,84.00,100.62,104.52,103.33,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.032,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.93,95.73,109.16,85.96,100.62,104.52,103.33,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.031,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.93,95.73,109.12,85.96,100.62,103.54,103.33,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.032,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.89,93.77,109.08,87.91,100.55,103.54,103.30,4000.00,0.00,4000.00,0.00,
0.019,0.034,0.031,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.93,96.70,109.12,84.98,100.55,103.54,103.33,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.034,0.003,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.89,96.70,109.08,83.03,100.55,103.54,103.30,4000.00,0.00,4000.00,0.00,
0.018,0.035,0.034,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.85,96.70,109.08,84.00,100.59,103.54,103.30,4000.00,0.00,4000.00,0.00,
0.019,0.034,0.031,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.89,95.73,109.08,85.96,100.55,103.54,103.30,4000.00,0.00,4000.00,0.00,
0.016,0.037,0.032,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.89,96.70,109.16,88.89,100.51,100.61,103.37,0.00,0.00,4000.00,0.00,
0.019,0.034,0.031,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.89,92.80,109.12,91.82,100.70,102.56,103.33,4000.00,0.00,2000.49,0.00,
0.018,0.032,0.029,0.000,0.000,0.001, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.89,93.77,109.19,91.82,100.55,103.54,103.33,4000.00,0.00,4000.00,0.00,
0.021,0.035,0.035,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.89,95.73,109.16,92.80,100.55,103.54,103.33,4000.00,0.00,4000.00,0.00,
0.019,0.037,0.032,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.85,96.70,109.12,91.82,100.55,106.47,103.30,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.031,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.85,99.63,109.16,88.89,100.51,104.52,103.30,4000.00,0.00,4000.00,0.00,
0.021,0.035,0.034,0.000,0.001,0.003, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.85,99.63,109.16,88.89,100.51,106.47,103.33,4000.00,0.00,4000.00,0.00,
0.019,0.037,0.031,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.89,100.61,109.12,87.91,100.51,106.47,103.30,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.032,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.85,99.63,109.16,85.96,100.44,106.47,103.30,4000.00,0.00,4000.00,0.00,
0.021,0.038,0.037,0.000,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.85,97.68,109.08,85.96,100.48,106.47,103.33,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.034,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.85,99.63,109.05,82.05,100.55,106.47,103.30,0.00,0.00,4000.00,0.00,
0.019,0.035,0.029,0.000,0.000,0.001, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.82,97.68,109.08,77.17,100.48,104.52,103.30,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.032,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.85,96.70,109.12,74.24,100.33,104.52,103.26,0.00,0.00,4000.00,0.00,
0.021,0.035,0.032,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.82,97.68,109.12,79.12,100.40,103.54,103.26,4000.00,0.00,4000.00,0.00,
0.021,0.034,0.035,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.85,97.68,109.08,83.03,100.40,103.54,103.30,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.034,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.82,99.63,109.08,80.10,100.37,103.54,103.22,4000.00,0.00,4000.00,0.00,
0.021,0.038,0.032,0.001,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.82,93.77,109.12,84.98,100.37,102.56,103.30,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.034,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.82,95.73,109.08,91.82,100.37,102.56,103.30,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.031,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.82,92.80,109.08,93.77,100.44,100.61,103.30,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.034,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.82,92.80,109.05,96.70,100.44,102.56,103.22,4000.00,0.00,4000.00,0.00,
0.019,0.037,0.032,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.82,92.80,109.05,93.77,100.48,102.56,103.26,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.034,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.82,95.73,109.05,94.75,100.44,102.56,103.26,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.032,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.78,95.73,109.08,88.89,100.51,104.52,103.26,4000.00,0.00,4000.00,0.00,
0.021,0.038,0.034,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.78,96.70,109.08,85.96,100.48,104.52,103.26,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.035,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.78,96.70,109.05,85.96,100.44,106.47,103.26,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.034,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.78,97.68,109.08,84.98,100.40,106.47,103.19,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.78,99.63,109.05,85.96,100.48,106.47,103.22,4000.00,0.00,4000.00,0.00,
0.021,0.038,0.032,0.000,0.000,0.003, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,102.56,109.82,97.68,109.05,87.91,100.44,106.47,103.22,4000.00,0.00,4000.00,0.00,
0.019,0.038,0.032,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.74,99.63,109.01,87.91,100.40,103.54,103.19,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.032,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.78,93.77,109.01,88.89,100.40,100.61,103.19,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.78,92.80,109.01,83.03,100.37,89.87,103.11,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.78,95.73,109.01,83.03,100.37,79.12,103.08,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.001,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.71,96.70,109.01,82.05,100.37,77.17,102.97,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.032,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.78,96.70,109.01,80.10,100.33,80.10,102.93,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.038,0.000,0.000,0.001, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.74,95.73,109.05,84.98,100.37,84.00,102.86,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.74,92.80,109.01,88.89,100.33,92.80,102.86,4000.00,0.00,4000.00,0.00,
0.023,0.040,0.035,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.74,92.80,109.01,91.82,100.33,95.73,102.86,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.035,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.71,92.80,109.01,91.82,100.33,96.70,102.86,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.74,93.77,108.97,96.70,100.37,101.59,102.86,0.00,0.00,4000.00,0.00,
0.021,0.038,0.035,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.71,95.73,108.97,93.77,100.37,103.54,102.82,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.74,95.73,109.01,88.89,100.37,102.56,102.89,4000.00,0.00,4000.00,0.00,
0.022,0.038,0.035,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.74,96.70,108.97,87.91,100.33,103.54,102.86,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.032,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.71,96.70,108.97,87.91,100.37,105.49,102.78,4000.00,0.00,4000.00,0.00,
0.025,0.040,0.037,0.001,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.71,95.73,108.94,88.89,100.33,106.47,102.78,4000.00,0.00,4000.00,0.00,
0.023,0.038,0.035,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.74,96.70,108.90,87.91,100.40,103.54,102.82,4000.00,0.00,1333.33,0.00,
0.022,0.035,0.035,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.67,92.80,108.83,84.98,100.29,104.52,102.78,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.037,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.71,91.82,108.90,84.98,100.33,98.66,102.82,4000.00,0.00,4000.00,0.00,
0.021,0.040,0.035,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.71,92.80,108.97,83.03,100.29,101.59,102.78,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.037,0.000,0.001,0.004, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.67,92.80,108.90,84.98,100.37,102.56,102.82,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.034,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.67,91.82,108.94,84.98,100.29,99.63,102.82,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.034,0.000,0.000,0.001, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.67,91.82,108.94,88.89,100.33,102.56,102.82,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.035,0.000,0.000,0.001, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.71,92.80,108.90,91.82,100.29,101.59,102.82,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.035,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.67,93.77,108.94,91.82,100.29,98.66,102.86,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.035,0.001,0.003,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.67,92.80,108.90,91.82,100.26,99.63,102.86,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.037,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.67,91.82,108.90,94.75,100.22,102.56,102.82,4000.00,0.00,4000.00,0.00,
0.028,0.038,0.037,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.63,91.82,108.94,91.82,100.29,99.63,102.82,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.035,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.63,91.82,108.90,94.75,100.29,101.59,102.86,4000.00,0.00,4000.00,0.00,
0.021,0.037,0.034,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.67,92.80,108.86,94.75,100.29,102.56,102.82,4000.00,0.00,4000.00,0.00,
0.021,0.040,0.037,0.003,0.004,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.67,92.80,108.90,93.77,100.29,102.56,102.82,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.037,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,91.82,108.90,90.84,100.22,102.56,102.82,4000.00,0.00,4000.00,0.00,
0.021,0.034,0.037,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,85.96,108.79,90.84,100.18,101.59,102.82,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.034,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.67,82.05,108.79,85.96,100.22,99.63,102.82,4000.00,0.00,4000.00,0.00,
0.021,0.035,0.035,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.63,81.07,108.83,83.03,100.26,98.66,102.75,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.035,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.63,83.03,108.79,83.03,100.22,96.70,102.78,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.038,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.67,91.82,108.83,83.03,100.15,96.70,102.82,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.035,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.71,92.80,108.83,87.91,100.15,99.63,102.78,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.037,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.63,98.66,108.83,87.91,100.11,103.54,102.82,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.037,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,99.63,108.75,85.96,100.07,101.59,102.82,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.035,0.000,0.000,0.001, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,99.63,108.79,93.77,100.11,101.59,102.75,4000.00,0.00,4000.00,0.00,
0.026,0.035,0.034,0.000,0.003,0.003, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.56,98.66,108.83,97.68,100.11,99.63,102.78,4000.00,0.00,4000.00,0.00,
0.023,0.034,0.035,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,96.70,108.79,97.68,100.15,99.63,102.75,0.00,0.00,4000.00,0.00,
0.023,0.037,0.037,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,94.75,108.79,97.68,100.18,98.66,102.75,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.037,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.63,91.82,108.83,100.61,100.18,98.66,102.78,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.032,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,88.89,108.83,96.70,100.26,99.63,102.78,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.60,89.87,108.75,94.75,100.22,101.59,102.78,0.00,0.00,4000.00,0.00,
0.023,0.038,0.035,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,92.80,108.79,93.77,100.22,99.63,102.78,4000.00,0.00,4000.00,0.00,
0.025,0.035,0.034,0.000,0.001,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,88.89,108.75,93.77,100.22,99.63,102.78,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.040,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,88.89,108.79,90.84,100.22,101.59,102.78,4000.00,0.00,4000.00,0.00,
0.023,0.038,0.037,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,94.75,108.79,93.77,100.22,98.66,102.75,0.00,0.00,4000.00,0.00,
0.026,0.037,0.035,0.000,0.000,0.000, ,170.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.52,92.80,108.75,93.77,100.22,96.70,102.78,4000.00,0.00,4000.00,0.00,
0.028,0.037,0.035,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,91.82,108.83,88.89,100.18,96.70,102.75,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.037,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,109.63,94.75,108.79,87.91,100.15,98.66,102.75,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.031,0.000,0.000,0.000, ,170.80,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.60,96.70,108.79,84.98,100.11,99.63,102.75,0.00,0.00,0.00,0.00,
0.023,0.035,0.034,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.60,98.66,108.79,83.03,100.11,102.56,102.78,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.034,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,98.66,108.79,83.03,100.11,102.56,102.75,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.035,0.000,0.000,0.000, ,170.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,96.70,108.83,82.05,100.07,99.63,102.75,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.042,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.56,95.73,108.79,83.03,100.07,96.70,102.71,0.00,0.00,4000.00,0.00,
0.025,0.035,0.037,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.52,94.75,108.79,87.91,100.04,96.70,102.75,4000.00,0.00,4000.00,0.00,
0.025,0.035,0.035,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.60,92.80,108.79,88.89,100.04,98.66,102.71,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.037,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.56,89.87,108.79,90.84,100.00,98.66,102.75,4000.00,0.00,0.00,0.00,
0.026,0.035,0.037,0.000,0.000,0.003, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.56,91.82,108.75,91.82,100.00,98.66,102.75,4000.00,0.00,4000.00,0.00,
0.026,0.034,0.035,0.000,0.000,0.000, ,170.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.56,91.82,108.79,91.82,100.04,95.73,102.75,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.035,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.56,92.80,108.83,88.89,100.04,95.73,102.75,4000.00,0.00,4000.00,0.00,
0.025,0.035,0.038,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.52,88.89,108.79,93.77,100.04,98.66,102.67,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.52,89.87,108.75,93.77,100.04,96.70,102.75,4000.00,0.00,4000.00,0.00,
0.029,0.040,0.038,0.000,0.000,0.000, ,170.80,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.56,89.87,108.79,93.77,100.04,96.70,102.71,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.035,0.000,0.000,0.000, ,170.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.52,87.91,108.75,93.77,100.00,96.70,102.71,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.49,87.91,108.72,90.84,99.96,96.70,102.75,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.035,0.000,0.000,0.001, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.49,88.89,108.75,90.84,100.04,96.70,102.75,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.038,0.000,0.000,0.000, ,170.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.52,91.82,108.75,90.84,100.00,96.70,102.75,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.040,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.52,91.82,108.75,89.87,100.00,98.66,102.64,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.037,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.49,92.80,108.68,90.84,99.96,96.70,102.67,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.035,0.000,0.000,0.001, ,170.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.52,91.82,108.75,90.84,100.00,99.63,102.67,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.038,0.000,0.000,0.000, ,170.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.52,91.82,108.72,90.84,100.00,96.70,102.71,4000.00,0.00,4000.00,0.00,
0.025,0.032,0.032,0.000,0.000,0.000, ,170.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.49,88.89,108.68,90.84,99.89,96.70,102.67,4000.00,0.00,4000.00,0.00,
0.028,0.034,0.035,0.000,0.000,0.000, ,170.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.49,88.89,108.72,90.84,99.96,95.73,102.67,4000.00,0.00,0.00,0.00,
0.026,0.034,0.034,0.000,0.000,0.000, ,170.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.49,84.98,108.68,90.84,99.96,93.77,102.71,4000.00,0.00,4000.00,0.00,
0.026,0.035,0.034,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.45,87.91,108.72,92.80,99.93,92.80,102.67,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.035,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.45,85.96,108.72,93.77,99.93,90.84,102.71,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,85.96,108.72,96.70,99.89,92.80,102.67,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.035,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.41,84.00,108.64,93.77,99.93,92.80,102.71,4000.00,0.00,4000.00,0.00,
0.025,0.035,0.035,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,109.45,84.98,108.68,96.70,99.93,95.73,102.67,4000.00,0.00,4000.00,0.00,
0.028,0.037,0.037,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.41,84.00,108.68,95.73,99.96,95.73,102.67,4000.00,0.00,4000.00,0.00,
0.023,0.034,0.032,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.41,84.00,108.68,93.77,99.96,93.77,102.67,4000.00,0.00,4000.00,0.00,
0.028,0.035,0.034,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.41,84.00,108.68,93.77,99.93,93.77,102.64,4000.00,0.00,4000.00,0.00,
0.028,0.035,0.035,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.41,84.98,108.64,93.77,99.85,95.73,102.67,4000.00,0.00,4000.00,0.00,
0.026,0.035,0.034,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.41,90.84,108.64,90.84,99.93,96.70,102.64,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.037,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,90.84,108.64,90.84,99.89,96.70,102.64,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,91.82,108.64,93.77,99.89,95.73,102.64,4000.00,0.00,4000.00,0.00,
0.026,0.035,0.035,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,92.80,108.64,90.84,99.85,95.73,102.64,4000.00,0.00,4000.00,0.00,
0.028,0.038,0.038,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,89.87,108.68,90.84,99.93,96.70,102.60,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.41,88.89,108.68,89.87,99.89,95.73,102.64,0.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,88.89,108.64,90.84,99.85,95.73,102.67,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.035,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.41,85.96,108.64,90.84,99.82,93.77,102.64,4000.00,0.00,4000.00,0.00,
0.026,0.038,0.035,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.38,85.96,108.64,93.77,99.82,92.80,102.64,0.00,0.00,4000.00,0.00,
0.026,0.037,0.035,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,114.29,109.34,85.96,108.64,95.73,99.82,93.77,102.64,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.040,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,114.29,109.38,87.91,108.64,90.84,99.89,92.80,102.56,4000.00,0.00,4000.00,0.00,
0.028,0.037,0.034,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,114.29,109.41,87.91,108.61,93.77,99.85,93.77,102.64,4000.00,0.00,4000.00,0.00,
0.026,0.038,0.037,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,113.31,109.45,84.98,108.61,93.77,99.85,93.77,102.64,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,114.29,109.41,87.91,108.61,93.77,99.85,96.70,102.64,4000.00,0.00,4000.00,0.00,
0.025,0.037,0.034,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,114.29,109.38,90.84,108.61,96.70,99.85,96.70,102.64,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.037,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.41,87.91,108.57,90.84,99.82,96.70,102.60,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.035,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.38,88.89,108.64,90.84,99.82,95.73,102.60,4000.00,0.00,4000.00,0.00,
0.026,0.038,0.037,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.34,88.89,108.64,90.84,99.82,96.70,102.60,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.035,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.34,85.96,108.64,90.84,99.85,95.73,102.60,4000.00,0.00,4000.00,0.00,
0.028,0.035,0.032,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.34,88.89,108.61,90.84,99.78,98.66,102.60,4000.00,0.00,4000.00,0.00,
0.028,0.038,0.038,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.38,88.89,108.64,93.77,99.78,98.66,102.60,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.30,90.84,108.61,92.80,99.78,95.73,102.56,4000.00,0.00,4000.00,0.00,
0.028,0.037,0.037,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.30,91.82,108.57,90.84,99.74,98.66,102.56,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.037,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.34,91.82,108.61,92.80,99.78,95.73,102.53,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.035,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.38,91.82,108.61,90.84,99.78,95.73,102.56,0.00,0.00,4000.00,0.00,
0.028,0.038,0.035,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.34,88.89,108.57,96.70,99.82,95.73,102.56,4000.00,0.00,0.00,0.00,
0.028,0.040,0.038,0.000,0.000,0.003, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.34,87.91,108.57,90.84,99.74,96.70,102.60,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.38,87.91,108.64,93.77,99.82,95.73,102.56,4000.00,0.00,4000.00,0.00,
0.026,0.037,0.034,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.34,88.89,108.64,93.77,99.78,95.73,102.56,4000.00,0.00,4000.00,0.00,
0.026,0.038,0.035,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.34,88.89,108.57,93.77,99.78,98.66,102.60,4000.00,0.00,4000.00,0.00,
0.029,0.038,0.037,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.34,90.84,108.57,92.80,99.71,99.63,102.56,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.035,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.34,91.82,108.57,87.91,99.78,101.59,102.53,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.34,90.84,108.57,89.87,99.71,98.66,102.56,0.00,0.00,4000.00,0.00,
0.029,0.040,0.037,0.000,0.000,0.000, ,170.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.34,88.89,108.61,90.84,99.78,96.70,102.56,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.30,87.91,108.57,90.84,99.71,96.70,102.56,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.037,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.34,92.80,108.57,90.84,99.71,99.63,102.60,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.038,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.30,94.75,108.57,89.87,99.74,98.66,102.53,4000.00,0.00,2000.49,0.00,
0.028,0.042,0.040,0.000,0.000,0.003, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.30,94.75,108.53,89.87,99.74,99.63,102.53,4000.00,0.00,4000.00,0.00,
0.028,0.042,0.041,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.30,94.75,108.53,89.87,99.67,101.59,102.53,4000.00,0.00,4000.00,0.00,
0.029,0.041,0.038,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.23,94.75,108.53,86.94,99.63,101.59,102.56,4000.00,0.00,2000.49,0.00,
0.029,0.040,0.037,0.000,0.000,0.000, ,170.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.30,94.75,108.57,84.98,99.78,99.63,102.53,4000.00,0.00,4000.00,0.00,
0.034,0.044,0.040,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.27,90.84,108.46,87.91,99.74,96.70,102.53,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.038,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.30,91.82,108.61,87.91,99.78,96.70,102.53,4000.00,0.00,4000.00,0.00,
0.029,0.040,0.038,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.30,90.84,108.53,90.84,99.67,98.66,102.49,4000.00,0.00,4000.00,0.00,
0.029,0.041,0.037,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,109.34,92.80,108.50,90.84,99.71,96.70,102.53,0.00,0.00,2000.49,0.00,
0.028,0.041,0.037,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.34,91.82,108.61,89.87,99.71,99.63,102.49,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.000,0.000, ,170.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.30,92.80,108.53,90.84,99.71,99.63,102.56,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.042,0.001,0.000,0.003, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.23,92.80,108.50,87.91,99.71,102.56,102.53,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.040,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,95.73,108.50,87.91,99.67,101.59,102.53,4000.00,0.00,4000.00,0.00,
0.029,0.040,0.038,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.27,92.80,108.50,86.94,99.71,98.66,102.49,4000.00,0.00,4000.00,0.00,
0.032,0.045,0.041,0.000,0.000,0.000, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,92.80,108.46,87.91,99.67,95.73,102.49,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.038,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.27,91.82,108.46,87.91,99.63,96.70,102.53,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.040,0.000,0.000,0.000, ,170.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.27,92.80,108.50,89.87,99.67,98.66,102.49,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.038,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.27,94.75,108.50,87.91,99.67,99.63,102.53,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.041,0.000,0.000,0.003, ,170.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.27,94.75,108.53,86.94,99.63,99.63,102.49,4000.00,0.00,4000.00,0.00,
0.029,0.041,0.038,0.000,0.000,0.000, ,170.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.27,94.75,108.50,89.87,99.67,99.63,102.49,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.038,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.27,94.75,108.50,89.87,99.67,99.63,102.49,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.040,0.000,0.000,0.000, ,170.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.27,94.75,108.50,87.91,99.63,99.63,102.45,4000.00,0.00,4000.00,0.00,
0.028,0.042,0.040,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,91.82,108.46,89.87,99.52,98.66,102.49,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.038,0.000,0.000,0.003, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.23,94.75,108.42,87.91,99.56,98.66,102.45,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.040,0.000,0.000,0.000, ,170.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.23,94.75,108.53,87.91,99.60,98.66,102.45,4000.00,0.00,4000.00,0.00,
0.028,0.040,0.038,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.23,92.80,108.53,87.91,99.60,99.63,102.45,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.038,0.000,0.000,0.001, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.23,92.80,108.53,84.00,99.63,99.63,102.45,4000.00,0.00,4000.00,0.00,
0.025,0.042,0.040,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.23,92.80,108.46,84.98,99.67,102.56,102.45,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.040,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,92.80,108.46,84.98,99.63,101.59,102.49,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.038,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.19,92.80,108.42,86.94,99.52,99.63,102.45,4000.00,0.00,0.00,0.00,
0.028,0.042,0.038,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.19,92.80,108.42,86.94,99.52,98.66,102.42,4000.00,0.00,4000.00,0.00,
0.029,0.041,0.040,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,92.80,108.46,93.77,99.56,97.68,102.42,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.001,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.23,91.82,108.46,90.84,99.60,98.66,102.49,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.038,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.23,91.82,108.46,92.80,99.56,97.68,102.45,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.040,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.19,91.82,108.53,90.84,99.67,98.66,102.42,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.038,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.27,94.75,108.50,87.91,99.56,98.66,102.38,4000.00,0.00,4000.00,0.00,
0.031,0.047,0.040,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.19,95.73,108.42,86.94,99.56,100.61,102.42,4000.00,0.00,2000.49,0.00,
0.028,0.041,0.038,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,94.75,108.46,87.91,99.60,102.56,102.38,4000.00,0.00,0.00,0.00,
0.026,0.040,0.040,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.19,97.68,108.46,89.87,99.52,101.59,102.38,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.040,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.23,95.73,108.42,87.91,99.56,101.59,102.42,4000.00,0.00,4000.00,0.00,
0.028,0.042,0.040,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.23,94.75,108.42,86.94,99.56,102.56,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.041,0.041,0.000,0.000,0.000, ,170.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.19,97.68,108.46,87.91,99.52,102.56,102.45,4000.00,0.00,0.00,0.00,
0.028,0.042,0.041,0.000,0.000,0.000, ,169.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.16,94.75,108.42,89.87,99.49,102.56,102.42,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.040,0.000,0.000,0.000, ,169.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.19,94.75,108.42,86.94,99.38,101.59,102.45,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.041,0.000,0.000,0.000, ,169.87,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.23,94.75,108.46,90.84,99.52,102.56,102.38,4000.00,0.00,4000.00,0.00,
0.037,0.048,0.047,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.12,95.73,108.35,89.87,99.49,102.56,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.041,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.16,97.68,108.35,87.91,99.49,100.61,102.38,4000.00,0.00,4000.00,0.00,
0.028,0.045,0.040,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.16,95.73,108.35,87.91,99.52,98.66,102.38,4000.00,0.00,4000.00,0.00,
0.028,0.044,0.041,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.16,91.82,108.42,87.91,99.52,97.68,102.42,4000.00,0.00,4000.00,0.00,
0.028,0.044,0.040,0.001,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.19,92.80,108.42,89.87,99.52,97.68,102.34,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.040,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.12,91.82,108.42,86.94,99.49,100.61,102.42,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.040,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.16,91.82,108.42,86.94,99.52,101.59,102.34,4000.00,0.00,4000.00,0.00,
0.028,0.042,0.038,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.16,97.68,108.42,87.91,99.49,101.59,102.38,4000.00,0.00,4000.00,0.00,
0.031,0.044,0.041,0.000,0.000,0.003, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.12,97.68,108.35,87.91,99.49,103.54,102.34,4000.00,0.00,4000.00,0.00,
0.028,0.044,0.042,0.003,0.003,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.16,98.66,108.35,87.91,99.49,105.49,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.041,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.08,98.66,108.42,86.94,99.52,105.49,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.041,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.12,99.63,108.35,86.94,99.49,105.49,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.040,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.12,98.66,108.39,84.98,99.52,104.52,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.045,0.040,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.16,98.66,108.35,84.98,99.49,104.52,102.34,4000.00,0.00,4000.00,0.00,
0.029,0.045,0.040,0.000,0.001,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,103.54,109.16,97.68,108.35,84.00,99.45,104.52,102.34,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.038,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.12,99.63,108.32,86.94,99.45,102.56,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.040,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.08,97.68,108.35,83.03,99.38,101.59,102.38,4000.00,0.00,4000.00,0.00,
0.028,0.044,0.040,0.000,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.12,97.68,108.32,84.00,99.49,101.59,102.38,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.038,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.12,97.68,108.28,86.94,99.45,100.61,102.34,4000.00,0.00,4000.00,0.00,
0.028,0.044,0.041,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.12,95.73,108.28,84.98,99.52,100.61,102.31,4000.00,0.00,4000.00,0.00,
0.028,0.042,0.040,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.19,94.75,108.35,86.94,99.49,100.61,102.34,4000.00,0.00,4000.00,0.00,
0.029,0.042,0.041,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.12,95.73,108.35,84.00,99.45,101.59,102.34,2000.49,0.00,4000.00,0.00,
0.031,0.048,0.042,0.000,0.000,0.001, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.16,94.75,108.35,89.87,99.49,100.61,102.38,4000.00,0.00,4000.00,0.00,
0.029,0.044,0.040,0.000,0.000,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.12,95.73,108.32,87.91,99.45,103.54,102.34,4000.00,0.00,4000.00,0.00,
0.028,0.041,0.040,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.12,94.75,108.32,86.94,99.45,101.59,102.38,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.040,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.08,95.73,108.35,86.94,99.41,104.52,102.34,4000.00,0.00,4000.00,0.00,
0.028,0.042,0.040,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.08,98.66,108.32,85.96,99.41,104.52,102.31,4000.00,0.00,4000.00,0.00,
0.026,0.042,0.040,0.000,0.000,0.001, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.08,97.68,108.32,86.94,99.41,103.54,102.31,4000.00,0.00,4000.00,0.00,
0.026,0.042,0.038,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.08,97.68,108.35,82.05,99.41,107.45,102.34,4000.00,0.00,4000.00,0.00,
0.026,0.041,0.038,0.000,0.001,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,103.54,109.08,97.68,108.32,84.98,99.45,105.49,102.34,4000.00,0.00,0.00,0.00,
0.026,0.042,0.037,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,103.54,109.05,95.73,108.28,85.96,99.38,104.52,102.27,4000.00,0.00,4000.00,0.00,
0.032,0.045,0.040,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,103.54,109.01,97.68,108.24,83.03,99.38,101.59,102.31,4000.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.08,95.73,108.24,84.00,99.38,100.61,102.31,4000.00,0.00,4000.00,0.00,
0.025,0.041,0.038,0.000,0.000,0.001, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.05,95.73,108.32,85.96,99.41,98.66,102.31,4000.00,0.00,4000.00,0.00,
0.025,0.041,0.040,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.08,95.73,108.28,85.96,99.41,100.61,102.27,4000.00,0.00,4000.00,0.00,
0.025,0.041,0.037,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.05,95.73,108.28,86.94,99.38,101.59,102.31,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.035,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.05,95.73,108.32,85.96,99.41,101.59,102.31,4000.00,0.00,4000.00,0.00,
0.025,0.038,0.035,0.000,0.000,0.001, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.08,93.77,108.28,89.87,99.34,101.59,102.31,4000.00,0.00,4000.00,0.00,
0.023,0.038,0.035,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.08,94.75,108.24,88.89,99.38,101.59,102.31,4000.00,0.00,4000.00,0.00,
0.023,0.038,0.037,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.05,93.77,108.21,86.94,99.34,100.61,102.31,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.035,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.05,93.77,108.32,86.94,99.34,100.61,102.27,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.037,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.01,94.75,108.28,86.94,99.30,100.61,102.31,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.037,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.05,95.73,108.32,89.87,99.34,101.59,102.27,0.00,0.00,4000.00,0.00,
0.026,0.040,0.037,0.001,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.01,93.77,108.24,86.94,99.38,103.54,102.27,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.037,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.05,93.77,108.24,88.89,99.38,103.54,102.31,4000.00,0.00,4000.00,0.00,
0.025,0.035,0.032,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.05,93.77,108.28,88.89,99.30,101.59,102.31,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.035,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.01,97.68,108.24,86.94,99.30,103.54,102.27,4000.00,0.00,4000.00,0.00,
0.023,0.037,0.035,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.01,95.73,108.21,86.94,99.30,103.54,102.27,4000.00,0.00,4000.00,0.00,
0.022,0.037,0.035,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.01,97.68,108.28,85.96,99.27,101.59,102.23,4000.00,0.00,4000.00,0.00,
0.022,0.035,0.032,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,106.47,109.01,91.82,108.28,86.94,99.34,98.66,102.23,4000.00,0.00,4000.00,0.00,
0.023,0.035,0.034,0.000,0.000,0.003, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.05,93.77,108.28,89.87,99.30,97.68,102.27,4000.00,0.00,4000.00,0.00,
0.022,0.034,0.034,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.05,90.84,108.28,89.87,99.38,101.59,102.27,4000.00,0.00,4000.00,0.00,
