SAP ID,109004190535,
0.025,0.035,0.035,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.01,93.77,108.24,89.87,99.34,100.61,102.23,4000.00,0.00,4000.00,0.00,
0.022,0.034,0.034,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.01,94.75,108.24,86.94,99.34,100.61,102.27,4000.00,0.00,4000.00,0.00,
0.022,0.034,0.032,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,109.01,93.77,108.21,86.94,99.30,97.68,102.27,4000.00,0.00,4000.00,0.00,
0.021,0.034,0.034,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.94,91.82,108.24,85.96,99.30,98.66,102.23,4000.00,0.00,4000.00,0.00,
0.021,0.035,0.031,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.97,90.84,108.21,84.00,99.30,98.66,102.27,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.97,91.82,108.24,86.94,99.27,98.66,102.27,4000.00,0.00,4000.00,0.00,
0.021,0.032,0.034,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.97,88.89,108.24,91.82,99.30,97.68,102.23,4000.00,0.00,4000.00,0.00,
0.019,0.035,0.031,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,90.84,108.21,86.94,99.27,98.66,102.23,0.00,0.00,4000.00,0.00,
0.019,0.031,0.029,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.94,94.75,108.24,88.89,99.30,98.66,102.20,4000.00,0.00,4000.00,0.00,
0.019,0.032,0.031,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,95.73,108.17,86.94,99.27,98.66,102.27,4000.00,0.00,4000.00,0.00,
0.025,0.034,0.031,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.01,94.75,108.24,85.96,99.27,98.66,102.23,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.029,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.97,93.77,108.21,88.89,99.27,98.66,102.20,4000.00,0.00,4000.00,0.00,
0.019,0.031,0.029,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.94,93.77,108.21,88.89,99.27,97.68,102.20,4000.00,0.00,4000.00,0.00,
0.019,0.031,0.029,0.003,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.97,93.77,108.17,86.94,99.27,97.68,102.20,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.97,93.77,108.17,89.87,99.27,95.73,102.23,4000.00,0.00,4000.00,0.00,
0.019,0.031,0.029,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,91.82,108.24,89.87,99.23,95.73,102.23,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.028,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.90,91.82,108.17,89.87,99.19,97.68,102.20,4000.00,0.00,4000.00,0.00,
0.019,0.029,0.028,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.90,93.77,108.17,88.89,99.27,100.61,102.20,4000.00,0.00,4000.00,0.00,
0.016,0.029,0.026,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.94,93.77,108.24,88.89,99.27,100.61,102.23,4000.00,0.00,4000.00,0.00,
0.022,0.031,0.029,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.94,94.75,108.17,86.94,99.19,98.66,102.20,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.028,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.94,94.75,108.17,85.96,99.23,97.68,102.16,4000.00,0.00,4000.00,0.00,
0.018,0.031,0.028,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.94,91.82,108.17,88.89,99.23,97.68,102.16,4000.00,0.00,4000.00,0.00,
0.018,0.029,0.029,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,90.84,108.21,89.87,99.19,97.68,102.23,4000.00,0.00,2000.49,0.00,
0.018,0.029,0.026,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,110.38,109.01,91.82,108.17,88.89,99.23,98.66,102.20,0.00,0.00,4000.00,0.00,
0.019,0.028,0.028,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.90,91.82,108.17,88.89,99.19,98.66,102.20,4000.00,0.00,4000.00,0.00,
0.018,0.032,0.031,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,93.77,108.17,89.87,99.19,98.66,102.20,0.00,0.00,4000.00,0.00,
0.016,0.029,0.026,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.94,93.77,108.17,88.89,99.23,98.66,102.20,4000.00,0.00,4000.00,0.00,
0.018,0.026,0.023,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.94,93.77,108.17,85.96,99.19,97.68,102.20,4000.00,0.00,4000.00,0.00,
0.016,0.028,0.022,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.90,89.87,108.17,88.89,99.19,97.68,102.20,4000.00,0.00,4000.00,0.00,
0.016,0.026,0.025,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.86,90.84,108.13,88.89,99.16,98.66,102.20,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.025,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.90,90.84,108.06,89.87,99.16,97.68,102.16,4000.00,0.00,4000.00,0.00,
0.016,0.026,0.026,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,89.87,108.17,89.87,99.19,94.75,102.20,4000.00,0.00,4000.00,0.00,
0.016,0.026,0.023,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.94,90.84,108.17,89.87,99.19,95.73,102.16,4000.00,0.00,4000.00,0.00,
0.016,0.028,0.023,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.90,93.77,108.17,89.87,99.19,97.68,102.16,4000.00,0.00,4000.00,0.00,
0.016,0.029,0.025,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.90,95.73,108.17,89.87,99.16,101.59,102.16,0.00,0.00,4000.00,0.00,
0.016,0.025,0.023,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.90,94.75,108.13,85.96,99.16,98.66,102.16,4000.00,0.00,4000.00,0.00,
0.013,0.026,0.022,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.90,94.75,108.17,86.94,99.12,98.66,102.16,4000.00,0.00,4000.00,0.00,
0.015,0.026,0.023,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.90,93.77,108.13,89.87,99.12,97.68,102.16,4000.00,0.00,4000.00,0.00,
0.016,0.028,0.025,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.86,94.75,108.10,91.82,99.16,95.73,102.16,4000.00,0.00,4000.00,0.00,
0.016,0.025,0.022,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.86,93.77,108.17,85.96,99.12,95.73,102.12,4000.00,0.00,4000.00,0.00,
0.015,0.025,0.023,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.86,93.77,108.17,88.89,99.16,95.73,102.16,4000.00,0.00,0.00,0.00,
0.018,0.026,0.023,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.90,91.82,108.17,86.94,99.12,95.73,102.16,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.023,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.86,89.87,108.13,88.89,99.19,97.68,102.16,4000.00,0.00,4000.00,0.00,
0.015,0.025,0.022,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.86,90.84,108.13,89.87,99.12,95.73,102.12,4000.00,0.00,4000.00,0.00,
0.015,0.025,0.023,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.90,87.91,108.10,91.82,99.12,92.80,102.16,4000.00,0.00,4000.00,0.00,
0.015,0.023,0.023,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.83,90.84,108.10,92.80,99.12,95.73,102.12,4000.00,0.00,4000.00,0.00,
0.013,0.025,0.023,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.83,90.84,108.10,94.75,99.08,97.68,102.12,4000.00,0.00,4000.00,0.00,
0.016,0.023,0.021,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.83,89.87,108.10,91.82,99.08,97.68,102.12,4000.00,0.00,4000.00,0.00,
0.013,0.022,0.021,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.86,89.87,108.10,89.87,99.12,95.73,102.16,4000.00,0.00,4000.00,0.00,
0.013,0.023,0.021,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.86,89.87,108.13,92.80,99.08,97.68,102.12,4000.00,0.00,4000.00,0.00,
0.012,0.025,0.026,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.86,90.84,108.13,89.87,99.12,97.68,102.12,4000.00,0.00,4000.00,0.00,
0.010,0.023,0.021,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.90,93.77,108.06,91.82,99.12,98.66,102.05,4000.00,0.00,4000.00,0.00,
0.012,0.022,0.022,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.86,91.82,108.13,91.82,99.12,97.68,102.12,4000.00,0.00,4000.00,0.00,
0.013,0.022,0.022,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.86,93.77,108.10,89.87,98.97,97.68,102.12,4000.00,0.00,4000.00,0.00,
0.012,0.023,0.021,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.86,91.82,108.06,89.87,98.97,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.019,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.83,86.94,108.13,88.89,99.12,95.73,102.16,4000.00,0.00,4000.00,0.00,
0.012,0.021,0.019,0.000,0.000,0.000, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.86,87.91,108.13,91.82,99.08,94.75,102.09,0.00,0.00,4000.00,0.00,
0.013,0.021,0.021,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.83,87.91,108.06,89.87,99.08,92.80,102.12,4000.00,0.00,4000.00,0.00,
0.015,0.019,0.016,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.83,87.91,108.10,91.82,99.12,93.77,102.09,4000.00,0.00,0.00,0.00,
0.010,0.021,0.016,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.79,86.94,108.10,92.80,99.05,91.82,102.09,4000.00,0.00,4000.00,0.00,
0.010,0.019,0.019,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.83,86.94,108.06,93.77,98.94,91.82,102.12,4000.00,0.00,0.00,0.00,
0.012,0.019,0.018,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.83,87.91,108.10,91.82,99.05,93.77,102.09,4000.00,0.00,4000.00,0.00,
0.010,0.019,0.019,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.79,84.98,108.10,89.87,99.05,94.75,102.12,4000.00,0.00,4000.00,0.00,
0.010,0.019,0.018,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.83,87.91,108.10,94.75,99.12,94.75,102.12,4000.00,0.00,4000.00,0.00,
0.010,0.018,0.015,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.83,86.94,108.06,95.73,99.08,94.75,102.12,4000.00,0.00,0.00,0.00,
0.009,0.018,0.016,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.86,86.94,108.02,92.80,99.05,94.75,102.09,0.00,0.00,4000.00,0.00,
0.010,0.019,0.016,0.000,0.000,0.000, ,166.94,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.83,89.87,108.02,94.75,98.94,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.010,0.018,0.018,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.79,89.87,108.06,91.82,99.01,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.013,0.021,0.019,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.79,90.84,108.06,92.80,98.97,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.012,0.018,0.018,0.003,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.79,89.87,108.06,92.80,99.01,97.68,102.09,4000.00,0.00,4000.00,0.00,
0.010,0.018,0.016,0.000,0.000,0.000, ,166.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.75,89.87,108.06,91.82,99.05,95.73,102.09,4000.00,0.00,4000.00,0.00,
0.009,0.019,0.018,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.79,90.84,108.06,89.87,99.05,95.73,102.09,0.00,0.00,2000.49,0.00,
0.013,0.019,0.018,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.79,89.87,108.06,89.87,99.05,94.75,102.05,4000.00,0.00,1000.24,0.00,
0.009,0.018,0.016,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.72,87.91,108.02,89.87,98.94,94.75,102.05,4000.00,0.00,4000.00,0.00,
0.009,0.018,0.016,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.79,87.91,108.02,89.87,98.94,94.75,102.09,4000.00,0.00,4000.00,0.00,
0.007,0.018,0.016,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.79,86.94,108.02,91.82,98.94,94.75,102.05,4000.00,0.00,4000.00,0.00,
0.009,0.018,0.016,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.75,86.94,107.99,94.75,98.97,94.75,102.09,4000.00,0.00,4000.00,0.00,
0.010,0.019,0.019,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.75,87.91,108.06,94.75,98.94,93.77,102.05,4000.00,0.00,4000.00,0.00,
0.009,0.019,0.016,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.75,87.91,108.02,94.75,98.97,90.84,102.09,4000.00,0.00,4000.00,0.00,
0.007,0.018,0.016,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.83,86.94,108.06,94.75,98.97,93.77,102.05,4000.00,0.00,4000.00,0.00,
0.009,0.019,0.015,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.75,87.91,107.99,96.70,98.94,95.73,102.09,0.00,0.00,4000.00,0.00,
0.009,0.021,0.018,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.75,89.87,108.02,94.75,99.01,97.68,102.09,4000.00,0.00,4000.00,0.00,
0.006,0.015,0.012,0.000,0.000,0.000, ,166.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.79,89.87,108.02,89.87,98.94,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.009,0.018,0.013,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.79,86.94,108.02,91.82,98.94,97.68,102.09,4000.00,0.00,0.00,0.00,
0.006,0.016,0.015,0.000,0.000,0.000, ,166.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.75,87.91,108.02,93.77,98.94,94.75,102.05,4000.00,0.00,4000.00,0.00,
0.007,0.018,0.016,0.000,0.000,0.000, ,166.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.79,90.84,108.02,89.87,98.94,95.73,102.09,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.016,0.000,0.000,0.000, ,166.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.79,89.87,108.02,91.82,98.94,96.70,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.018,0.016,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.75,89.87,108.06,94.75,98.97,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.006,0.018,0.016,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,91.82,107.99,89.87,98.94,98.66,102.05,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.016,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.75,93.77,107.99,86.94,98.97,95.73,102.05,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.013,0.000,0.000,0.000, ,166.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.72,87.91,107.99,91.82,98.94,96.70,102.01,4000.00,0.00,4000.00,0.00,
0.007,0.018,0.013,0.000,0.000,0.000, ,166.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,89.87,108.02,88.89,98.94,94.75,102.01,4000.00,0.00,4000.00,0.00,
0.007,0.019,0.016,0.000,0.000,0.001, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.75,90.84,108.02,91.82,98.97,94.75,102.01,4000.00,0.00,4000.00,0.00,
0.007,0.018,0.015,0.000,0.000,0.000, ,166.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.79,89.87,108.02,89.87,98.97,93.77,102.09,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.013,0.000,0.000,0.000, ,166.74,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.75,90.84,108.02,96.70,98.90,94.75,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.016,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.75,90.84,107.99,93.77,98.90,96.70,102.01,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.016,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.79,91.82,108.02,91.82,98.86,97.68,102.01,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.013,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.72,94.75,107.99,93.77,98.86,100.61,101.98,4000.00,0.00,4000.00,0.00,
0.006,0.016,0.012,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.75,93.77,107.99,87.91,98.83,98.66,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.016,0.015,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.75,93.77,107.99,90.84,98.86,97.68,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.015,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.72,91.82,108.02,90.84,98.90,97.68,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.018,0.015,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.75,90.84,107.95,88.89,98.90,94.75,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.018,0.015,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,91.82,107.99,90.84,98.90,99.63,101.94,4000.00,0.00,4000.00,0.00,
0.004,0.019,0.013,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.75,93.77,107.99,88.89,98.90,97.68,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.016,0.012,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.68,93.77,107.99,90.84,98.86,98.66,102.01,4000.00,0.00,4000.00,0.00,
0.006,0.018,0.013,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.72,91.82,107.99,88.89,98.86,98.66,101.98,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.013,0.000,0.000,0.000, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.72,93.77,107.99,90.84,98.86,98.66,102.01,4000.00,0.00,4000.00,0.00,
0.004,0.016,0.010,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.72,94.75,107.99,88.89,98.94,98.66,102.01,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.012,0.000,0.000,0.000, ,166.94,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.68,93.77,107.99,85.96,98.83,97.68,102.01,0.00,0.00,4000.00,0.00,
0.004,0.018,0.012,0.000,0.000,0.000, ,166.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.75,93.77,107.95,90.84,98.86,98.66,102.01,4000.00,0.00,4000.00,0.00,
0.003,0.018,0.012,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,93.77,107.91,90.84,98.83,99.63,101.94,4000.00,0.00,4000.00,0.00,
0.004,0.018,0.013,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,93.77,107.95,90.84,98.86,97.68,101.98,4000.00,0.00,4000.00,0.00,
0.009,0.019,0.013,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,90.84,107.99,88.89,98.86,98.66,101.98,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.012,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.79,93.77,107.99,91.82,98.79,101.59,102.01,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.012,0.000,0.000,0.000, ,166.74,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.75,96.70,107.95,90.84,98.90,101.59,102.01,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.013,0.001,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.68,96.70,107.91,88.89,98.86,101.59,101.94,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.012,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.68,94.75,107.91,88.89,98.83,99.63,101.90,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.010,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.68,93.77,107.91,91.82,98.79,98.66,101.98,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.012,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.64,92.80,107.88,90.84,98.83,99.63,101.90,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.013,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,93.77,107.95,90.84,98.83,99.63,101.94,4000.00,0.00,4000.00,0.00,
0.004,0.021,0.016,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.72,92.80,107.91,90.84,98.83,98.66,101.98,4000.00,0.00,4000.00,0.00,
0.006,0.019,0.012,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.68,93.77,107.91,88.89,98.79,100.61,101.94,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.012,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.72,94.75,107.95,88.89,98.83,100.61,101.90,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.012,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.64,93.77,107.88,88.89,98.83,100.61,101.94,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.013,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.72,93.77,107.91,88.89,98.79,97.68,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.012,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.68,96.70,107.95,87.91,98.79,100.61,101.94,4000.00,0.00,4000.00,0.00,
0.003,0.016,0.013,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.64,92.80,107.88,88.89,98.83,100.61,101.98,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.68,94.75,107.88,88.89,98.79,100.61,101.94,4000.00,0.00,0.00,0.00,
0.000,0.016,0.012,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.68,94.75,107.95,87.91,98.83,99.63,101.90,2000.49,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.68,93.77,107.95,88.89,98.83,99.63,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.68,93.77,107.88,87.91,98.79,100.61,101.98,0.00,0.00,4000.00,0.00,
0.004,0.016,0.012,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.64,91.82,107.95,88.89,98.79,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.001,0.016,0.013,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.64,96.70,107.91,85.96,98.79,100.61,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.64,94.75,107.88,87.91,98.75,99.63,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.012,0.000,0.000,0.001, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.64,92.80,107.91,91.82,98.75,97.68,101.90,4000.00,0.00,4000.00,0.00,
0.001,0.015,0.012,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.64,90.84,107.95,91.82,98.75,96.70,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.68,92.80,107.91,91.82,98.79,97.68,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.68,93.77,107.88,91.82,98.75,99.63,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.009,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.64,96.70,107.88,88.89,98.75,99.63,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.61,94.75,107.88,90.84,98.68,101.59,101.94,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.64,97.68,107.84,88.89,98.72,100.61,101.90,4000.00,0.00,0.00,0.00,
0.000,0.015,0.012,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.64,97.68,107.88,87.91,98.68,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.009,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.61,94.75,107.95,87.91,98.75,102.56,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.019,0.013,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.64,94.75,107.91,87.91,98.75,103.54,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.57,96.70,107.80,88.89,98.68,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.013,0.001,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.68,94.75,107.88,85.96,98.75,100.61,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.64,96.70,107.88,87.91,98.75,100.61,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.010,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.61,97.68,107.88,87.91,98.68,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.009,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.57,96.70,107.88,87.91,98.64,103.54,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.57,97.68,107.91,85.96,98.72,102.56,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.009,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.61,94.75,107.88,88.89,98.68,100.61,101.87,0.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.57,93.77,107.88,87.91,98.72,99.63,101.83,0.00,0.00,4000.00,0.00,
0.001,0.016,0.009,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.64,92.80,107.91,88.89,98.72,99.63,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.64,94.75,107.88,88.89,98.75,100.61,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.010,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.61,96.70,107.88,88.89,98.72,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.012,0.000,0.001,0.004, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.64,96.70,107.91,88.89,98.72,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.009,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.57,97.68,107.91,87.91,98.72,103.54,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.61,97.68,107.88,87.91,98.72,104.52,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.010,0.000,0.000,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.57,97.68,107.88,88.89,98.75,104.52,101.90,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.61,98.66,107.91,85.96,98.72,104.52,101.87,4000.00,0.00,2666.67,0.00,
0.000,0.015,0.010,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.57,99.63,107.84,84.98,98.68,104.52,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.010,0.003,0.003,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.61,100.61,107.88,84.98,98.64,106.47,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.57,99.63,107.88,83.03,98.68,104.52,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.61,99.63,107.80,84.98,98.64,103.54,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.61,97.68,107.77,85.96,98.64,103.54,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.012,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.57,97.68,107.84,85.96,98.64,103.54,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.012,0.003,0.001,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.61,96.70,107.80,85.96,98.64,103.54,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.009,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.53,96.70,107.80,85.96,98.64,102.56,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.61,99.63,107.80,85.96,98.68,100.61,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.015,0.009,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.53,93.77,107.77,87.91,98.61,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.009,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.61,96.70,107.80,88.89,98.61,100.61,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.57,96.70,107.77,88.89,98.64,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.53,96.70,107.80,90.84,98.61,103.54,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.007,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.57,97.68,107.80,90.84,98.68,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.016,0.010,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.53,96.70,107.88,88.89,98.64,104.52,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.006,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.61,94.75,107.80,83.03,98.53,105.49,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.010,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.61,99.63,107.80,87.91,98.61,106.47,101.87,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.010,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.57,100.61,107.80,85.96,98.64,105.49,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.007,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.61,100.61,107.77,84.98,98.53,105.49,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.007,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.53,97.68,107.77,84.98,98.61,102.56,101.79,0.00,0.00,4000.00,0.00,
0.000,0.013,0.009,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.50,96.70,107.77,85.96,98.61,100.61,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.009,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.53,94.75,107.80,84.98,98.61,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.010,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.53,96.70,107.80,88.89,98.61,103.54,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.009,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.61,94.75,107.80,87.91,98.61,102.56,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.012,0.007,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.57,94.75,107.80,85.96,98.61,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.007,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.57,93.77,107.73,87.91,98.64,103.54,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.006,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.57,93.77,107.80,87.91,98.57,100.61,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.009,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.50,96.70,107.77,90.84,98.53,100.61,101.83,4000.00,0.00,4000.00,0.00,
0.000,0.013,0.012,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.57,94.75,107.77,88.89,98.57,100.61,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.009,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.57,94.75,107.77,90.84,98.57,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.57,93.77,107.80,88.89,98.57,102.56,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.50,96.70,107.80,85.96,98.57,103.54,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.009,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.53,96.70,107.77,85.96,98.57,102.56,101.76,0.00,0.00,0.00,0.00,
0.000,0.010,0.010,0.000,0.000,0.001, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.50,97.68,107.77,85.96,98.53,103.54,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.50,97.68,107.77,84.98,98.53,103.54,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.009,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.50,97.68,107.77,87.91,98.50,102.56,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.42,95.73,107.69,84.98,98.50,100.61,101.79,4000.00,0.00,1333.33,0.00,
0.000,0.009,0.007,0.000,0.000,0.003, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.46,90.84,107.73,87.91,98.50,99.63,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.50,93.77,107.77,87.91,98.57,99.63,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.007,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.50,92.80,107.77,88.89,98.53,99.63,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.50,96.70,107.73,90.84,98.50,103.54,101.79,0.00,0.00,4000.00,0.00,
0.000,0.009,0.009,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.46,96.70,107.73,88.89,98.46,102.56,101.76,0.00,0.00,4000.00,0.00,
0.000,0.007,0.007,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.46,94.75,107.73,88.89,98.50,100.61,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.006,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.50,92.80,107.77,90.84,98.46,100.61,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.000,0.001, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.50,90.84,107.73,90.84,98.50,99.63,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.50,92.80,107.73,87.91,98.50,99.63,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.004,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.50,92.80,107.80,88.89,98.53,97.68,101.79,4000.00,0.00,4000.00,0.00,
0.000,0.009,0.006,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.46,90.84,107.73,90.84,98.53,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.006,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.46,89.87,107.77,95.73,98.46,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.006,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.46,92.80,107.73,88.89,98.46,100.61,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.46,92.80,107.69,90.84,98.46,100.61,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.006,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.50,96.70,107.73,87.91,98.50,102.56,101.79,0.00,0.00,4000.00,0.00,
0.000,0.006,0.006,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.46,93.77,107.69,90.84,98.50,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.006,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,92.80,107.69,87.91,98.46,97.68,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.006,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.50,89.87,107.73,88.89,98.46,96.70,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,89.87,107.73,88.89,98.50,97.68,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,89.87,107.73,91.82,98.57,100.61,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,93.77,107.69,91.82,98.50,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,93.77,107.73,88.89,98.46,102.56,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.003,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.50,94.75,107.73,88.89,98.50,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.007,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.46,93.77,107.73,85.96,98.46,97.68,101.72,4000.00,0.00,2000.49,0.00,
0.000,0.006,0.006,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,89.87,107.66,90.84,98.46,97.68,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,92.80,107.66,88.89,98.46,97.68,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,90.84,107.69,90.84,98.46,97.68,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,92.80,107.66,90.84,98.46,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,95.73,107.66,87.91,98.42,97.68,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.50,93.77,107.69,90.84,98.46,99.63,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,93.77,107.69,88.89,98.46,99.63,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.46,93.77,107.66,85.96,98.50,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,92.80,107.62,88.89,98.46,99.63,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,89.87,107.66,91.82,98.42,97.68,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.007,0.001,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,92.80,107.66,90.84,98.46,97.68,101.76,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,90.84,107.66,88.89,98.46,97.68,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,93.77,107.69,91.82,98.46,99.63,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,94.75,107.73,91.82,98.46,102.56,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,95.73,107.66,87.91,98.46,100.61,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.004,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,95.73,107.69,87.91,98.46,97.68,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.42,92.80,107.66,91.82,98.46,97.68,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,92.80,107.66,91.82,98.46,97.68,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,92.80,107.66,90.84,98.35,99.63,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.006,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,90.84,107.66,90.84,98.46,96.70,101.72,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.004,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.39,90.84,107.62,90.84,98.46,96.70,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,90.84,107.66,90.84,98.32,96.70,101.68,0.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,90.84,107.66,90.84,98.46,96.70,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,89.87,107.73,92.80,98.32,97.68,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,90.84,107.66,90.84,98.35,96.70,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.35,92.80,107.62,90.84,98.39,94.75,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.001, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.39,90.84,107.66,90.84,98.39,96.70,101.68,0.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,89.87,107.69,92.80,98.28,94.75,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.003, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,88.89,107.66,93.77,98.35,97.68,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,92.80,107.66,90.84,98.39,97.68,101.68,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,90.84,107.58,92.80,98.32,99.63,101.65,0.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,92.80,107.62,92.80,98.35,99.63,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,89.87,107.58,92.80,98.35,97.68,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,90.84,107.58,90.84,98.35,96.70,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,90.84,107.62,88.89,98.39,94.75,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,89.87,107.66,96.70,98.32,94.75,101.65,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.39,88.89,107.69,90.84,98.35,94.75,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,88.89,107.62,90.84,98.32,94.75,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.35,86.94,107.66,95.73,98.32,91.82,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.32,86.94,107.62,96.70,98.28,91.82,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.35,86.94,107.62,95.73,98.28,93.77,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.35,88.89,107.62,93.77,98.28,94.75,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.39,88.89,107.58,95.73,98.35,93.77,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,86.94,107.66,92.80,98.35,94.75,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.35,86.94,107.62,95.73,98.32,93.77,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.35,89.87,107.62,92.80,98.28,96.70,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,86.94,107.62,92.80,98.24,96.70,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.001,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.32,88.89,107.66,95.73,98.28,97.68,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.32,90.84,107.58,92.80,98.28,97.68,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,92.80,107.62,90.84,98.24,94.75,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,89.87,107.58,90.84,98.28,96.70,101.65,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,90.84,107.55,95.73,98.28,94.75,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,89.87,107.62,92.80,98.28,93.77,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.001,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,86.94,107.55,93.77,98.24,93.77,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,86.94,107.58,92.80,98.32,93.77,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,86.94,107.62,92.80,98.24,91.82,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.24,86.94,107.58,92.80,98.32,92.80,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.32,88.89,107.58,95.73,98.24,93.77,101.65,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.35,88.89,107.62,95.73,98.28,93.77,101.65,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.35,89.87,107.58,95.73,98.24,96.70,101.61,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.32,88.89,107.58,90.84,98.24,97.68,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.28,88.89,107.55,93.77,98.28,96.70,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,89.87,107.55,93.77,98.24,97.68,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.35,90.84,107.55,92.80,98.21,96.70,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,89.87,107.51,92.80,98.24,96.70,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,89.87,107.58,92.80,98.24,96.70,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,92.80,107.58,95.73,98.24,97.68,101.58,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.28,88.89,107.58,90.84,98.24,99.63,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,88.89,107.55,89.87,98.21,97.68,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,89.87,107.51,90.84,98.24,96.70,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.001, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,89.87,107.58,92.80,98.32,93.77,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,88.89,107.55,92.80,98.24,96.70,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.28,88.89,107.55,92.80,98.21,96.70,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.32,88.89,107.51,95.73,98.24,93.77,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.32,88.89,107.58,95.73,98.24,96.70,101.61,0.00,0.00,2000.49,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.28,88.89,107.58,95.73,98.21,99.63,101.61,4000.00,0.00,2666.67,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,92.80,107.55,90.84,98.21,100.61,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,92.80,107.51,92.80,98.24,99.63,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.28,89.87,107.47,87.91,98.24,96.70,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,90.84,107.51,90.84,98.21,97.68,101.61,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,89.87,107.55,87.91,98.17,99.63,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,92.80,107.55,90.84,98.21,97.68,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,93.77,107.55,90.84,98.17,99.63,101.58,4000.00,0.00,0.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,93.77,107.51,92.80,98.17,100.61,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,92.80,107.58,86.94,98.13,100.61,101.58,0.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,95.73,107.47,86.94,98.21,100.61,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,95.73,107.51,87.91,98.13,99.63,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.003,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,93.77,107.51,89.87,98.21,97.68,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,93.77,107.51,90.84,98.17,97.68,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.28,89.87,107.51,90.84,98.17,97.68,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,90.84,107.51,90.84,98.17,97.68,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.001, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,92.80,107.58,92.80,98.24,96.70,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,95.73,107.55,92.80,98.17,99.63,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,95.73,107.47,89.87,98.13,100.61,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,95.73,107.47,87.91,98.13,100.61,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,96.70,107.47,90.84,98.13,99.63,101.54,4000.00,0.00,4000.00,0.00,
