SAP ID,109004190535,
0.000,0.009,0.003,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,92.80,107.51,89.87,98.17,99.63,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.28,92.80,107.55,92.80,98.17,97.68,101.58,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,92.80,107.51,90.84,98.13,99.63,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,92.80,107.51,90.84,98.13,100.61,101.54,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,93.77,107.51,89.87,98.13,100.61,101.58,0.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,93.77,107.51,87.91,98.13,100.61,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,93.77,107.51,89.87,98.13,100.61,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.001,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,93.77,107.51,89.87,98.10,99.63,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,95.73,107.47,89.87,98.13,100.61,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,93.77,107.51,87.91,98.10,100.61,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,92.80,107.51,89.87,98.10,99.63,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,92.80,107.44,89.87,98.10,99.63,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,93.77,107.51,87.91,98.13,100.61,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,96.70,107.47,90.84,98.13,103.54,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,97.68,107.47,87.91,98.10,100.61,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,96.70,107.44,86.94,98.10,102.56,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.001, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,93.77,107.47,87.91,98.06,99.63,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,92.80,107.47,87.91,98.10,97.68,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,91.82,107.44,90.84,98.13,96.70,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,92.80,107.47,89.87,98.13,99.63,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,93.77,107.51,90.84,98.10,99.63,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,95.73,107.44,90.84,98.17,100.61,101.47,4000.00,0.00,2000.49,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,93.77,107.47,89.87,98.13,100.61,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,93.77,107.51,86.94,98.13,100.61,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,95.73,107.47,89.87,98.13,102.56,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.24,96.70,107.44,87.91,98.10,103.54,101.54,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.001,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,95.73,107.51,89.87,98.06,103.54,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.17,97.68,107.47,87.91,98.06,102.56,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,99.63,107.44,86.94,98.10,100.61,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,96.70,107.47,87.91,98.10,100.61,101.47,4000.00,0.00,2000.49,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,96.70,107.47,84.98,98.13,103.54,101.47,4000.00,0.00,0.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,96.70,107.47,86.94,98.10,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,95.73,107.40,84.98,98.06,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.21,96.70,107.47,86.94,98.10,100.61,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.004,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,93.77,107.44,87.91,98.06,100.61,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,95.73,107.47,89.87,98.06,101.59,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,95.73,107.40,87.91,98.02,103.54,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.003,0.004, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,95.73,107.44,89.87,98.10,102.56,101.47,0.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,93.77,107.36,89.87,98.13,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,95.73,107.44,86.94,98.06,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,98.66,107.44,84.98,98.02,105.49,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,99.63,107.44,84.98,98.06,108.42,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,99.63,107.44,86.94,98.06,105.49,101.47,0.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,99.63,107.44,86.94,98.06,106.47,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.24,99.63,107.44,84.98,98.02,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.24,98.66,107.44,86.94,98.02,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,98.66,107.44,86.94,98.06,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,0.001,0.001,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,98.66,107.44,84.98,98.02,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.17,99.63,107.40,87.91,98.02,105.49,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.17,98.66,107.44,84.98,98.02,103.54,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.21,96.70,107.40,84.98,98.02,102.56,101.47,4000.00,0.00,0.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.21,96.70,107.44,86.94,98.02,102.56,101.47,0.00,0.00,4000.00,0.00,
0.000,0.007,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.21,96.70,107.40,86.94,97.99,103.54,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.003,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.17,95.73,107.44,89.87,98.02,102.56,101.50,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,95.73,107.40,87.91,98.02,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,95.73,107.40,86.94,97.99,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,98.66,107.40,86.94,97.99,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,96.70,107.40,86.94,97.99,108.42,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.001,0.000,0.003, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,98.66,107.44,87.91,97.95,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,99.63,107.36,86.94,97.95,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.001,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.21,99.63,107.44,84.00,98.02,106.47,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,99.63,107.40,82.05,98.06,105.49,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.24,98.66,107.40,84.98,97.95,103.54,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.003,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.21,93.77,107.40,86.94,97.99,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.17,95.73,107.40,89.87,97.99,100.61,101.47,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,98.66,107.36,87.91,97.95,103.54,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,96.70,107.36,87.91,97.95,103.54,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,96.70,107.40,89.87,98.02,103.54,101.43,4000.00,0.00,0.00,0.00,
0.000,0.006,0.000,0.000,0.004,0.004, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.17,98.66,107.36,87.91,97.99,102.56,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.17,95.73,107.40,87.91,97.99,104.52,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.13,92.80,107.36,87.91,97.95,101.59,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.13,92.80,107.36,92.80,97.95,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,93.77,107.40,87.91,97.99,102.56,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.001, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,96.70,107.33,87.91,97.99,104.52,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,96.70,107.33,86.94,97.99,102.56,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,96.70,107.40,87.91,97.95,104.52,101.36,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,98.66,107.40,86.94,97.91,102.56,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.001, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,93.77,107.33,84.00,97.95,104.52,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,96.70,107.33,86.94,97.95,104.52,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.004, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.17,93.77,107.36,87.91,97.91,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,95.73,107.36,87.91,97.95,99.63,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,93.77,107.36,90.84,97.91,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,95.73,107.36,90.84,97.95,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,93.77,107.36,90.84,97.95,101.59,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,93.77,107.33,90.84,97.91,101.59,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,92.80,107.33,87.91,97.91,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,92.80,107.33,89.87,97.91,99.63,101.36,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,92.80,107.33,89.87,97.95,99.63,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.004, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,91.82,107.29,90.84,97.88,99.63,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.21,93.77,107.33,94.75,97.88,101.59,101.43,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.17,92.80,107.36,89.87,97.91,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.21,91.82,107.36,87.91,97.91,99.63,101.39,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.17,96.70,107.33,89.87,97.91,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.21,93.77,107.33,87.91,97.88,101.59,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,92.80,107.40,89.87,97.91,99.63,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,96.70,107.29,86.94,97.88,99.63,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,91.82,107.33,89.87,97.84,96.70,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.21,91.82,107.33,89.87,97.88,96.70,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.28,93.77,107.36,89.87,97.91,98.66,101.39,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.28,93.77,107.33,90.84,97.88,99.63,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.28,93.77,107.33,89.87,97.88,101.59,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.24,95.73,107.40,90.84,97.88,102.56,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.24,95.73,107.36,89.87,97.91,101.59,101.39,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,92.80,107.36,91.82,97.84,98.66,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.28,92.80,107.29,91.82,97.84,99.63,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.28,92.80,107.33,90.84,97.88,98.66,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.32,92.80,107.36,92.80,97.84,99.63,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.32,92.80,107.36,92.80,97.88,99.63,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.32,92.80,107.40,91.82,97.84,99.63,101.36,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.32,93.77,107.33,87.91,97.80,98.66,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,93.77,107.33,91.82,97.84,99.63,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.35,93.77,107.33,92.80,97.80,99.63,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.35,93.77,107.33,89.87,97.80,98.66,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.32,95.73,107.33,87.91,97.84,96.70,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.39,91.82,107.33,89.87,97.88,96.70,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.42,91.82,107.40,92.80,97.88,99.63,101.39,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.42,93.77,107.33,91.82,97.84,101.59,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,95.73,107.33,91.82,97.77,102.56,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,93.77,107.29,89.87,97.84,101.59,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,96.70,107.29,91.82,97.80,101.59,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.35,98.66,107.29,86.94,97.84,99.63,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,92.80,107.29,87.91,97.84,98.66,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,93.77,107.29,91.82,97.77,98.66,101.28,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,92.80,107.29,87.91,97.80,98.66,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,92.80,107.29,91.82,97.80,96.70,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,91.82,107.33,95.73,97.84,96.70,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,92.80,107.29,94.75,97.80,98.66,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,91.82,107.25,92.80,97.80,95.73,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.50,93.77,107.29,92.80,97.80,96.70,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,92.80,107.29,92.80,97.77,96.70,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,89.87,107.25,92.80,97.80,96.70,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.006, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,91.82,107.29,95.73,97.80,96.70,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.42,91.82,107.29,95.73,97.77,98.66,101.28,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,91.82,107.29,92.80,97.77,99.63,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,91.82,107.25,91.82,97.84,101.59,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,94.75,107.25,91.82,97.77,99.63,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,91.82,107.33,88.89,97.77,96.70,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.50,91.82,107.33,91.82,97.84,96.70,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,88.89,107.33,91.82,97.80,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,91.82,107.25,92.80,97.73,93.77,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,87.91,107.25,95.73,97.80,93.77,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,84.98,107.25,97.68,97.69,93.77,101.32,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,85.96,107.22,91.82,97.73,93.77,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,85.96,107.29,92.80,97.77,92.80,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,84.98,107.25,95.73,97.80,93.77,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.46,88.89,107.25,95.73,97.77,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.39,88.89,107.29,94.75,97.73,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,87.91,107.25,95.73,97.73,95.73,101.28,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,86.94,107.29,94.75,97.73,95.73,101.32,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,86.94,107.29,94.75,97.73,96.70,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.46,91.82,107.25,91.82,97.77,96.70,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.50,89.87,107.25,91.82,97.77,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,91.82,107.22,92.80,97.69,98.66,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,91.82,107.25,91.82,97.73,96.70,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,92.80,107.25,89.87,97.77,96.70,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,87.91,107.25,89.87,97.69,96.70,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,88.89,107.18,94.75,97.73,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,88.89,107.25,95.73,97.73,93.77,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,85.96,107.25,92.80,97.73,95.73,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,84.98,107.18,95.73,97.69,93.77,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,83.03,107.25,95.73,97.69,93.77,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,84.98,107.22,95.73,97.69,93.77,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.42,84.98,107.18,92.80,97.69,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.46,89.87,107.25,91.82,97.66,96.70,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,89.87,107.18,94.75,97.73,95.73,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,89.87,107.25,91.82,97.69,95.73,101.25,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,88.89,107.18,91.82,97.66,96.70,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,89.87,107.22,91.82,97.69,95.73,101.28,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.39,91.82,107.25,92.80,97.66,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,88.89,107.14,95.73,97.69,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.46,89.87,107.25,92.80,97.73,98.66,101.28,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,92.80,107.25,89.87,97.66,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.39,91.82,107.18,88.89,97.69,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,89.87,107.18,91.82,97.69,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,89.87,107.14,92.80,97.66,95.73,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,88.89,107.18,91.82,97.62,93.77,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,89.87,107.18,92.80,97.66,95.73,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.42,88.89,107.18,91.82,97.66,95.73,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.42,89.87,107.14,95.73,97.66,96.70,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,117.22,108.46,91.82,107.25,92.80,97.69,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.39,94.75,107.14,88.89,97.62,101.59,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.50,92.80,107.25,88.89,97.69,99.63,101.25,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.42,92.80,107.18,91.82,97.62,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,94.75,107.14,92.80,97.62,96.70,101.21,4000.00,0.00,0.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,91.82,107.14,91.82,97.62,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,91.82,107.14,89.87,97.66,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.39,92.80,107.14,91.82,97.69,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,92.80,107.11,91.82,97.62,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,95.73,107.14,88.89,97.66,99.63,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.42,92.80,107.14,88.89,97.66,99.63,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.42,91.82,107.14,91.82,97.66,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,89.87,107.11,89.87,97.66,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,92.80,107.14,91.82,97.66,99.63,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.39,91.82,107.18,91.82,97.66,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,92.80,107.18,91.82,97.66,98.66,101.17,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.46,91.82,107.14,86.94,97.62,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,92.80,107.14,89.87,97.66,99.63,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,95.73,107.14,91.82,97.62,101.59,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,94.75,107.14,86.94,97.58,101.59,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.35,92.80,107.14,88.89,97.62,101.59,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,91.82,107.14,86.94,97.66,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,92.80,107.14,91.82,97.58,98.66,101.21,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.42,92.80,107.14,89.87,97.62,98.66,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,108.42,92.80,107.18,88.89,97.58,99.63,101.21,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,94.75,107.11,88.89,97.58,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,94.75,107.11,88.89,97.58,101.59,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,95.73,107.11,88.89,97.58,101.59,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,94.75,107.11,86.94,97.55,99.63,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,95.73,107.11,89.87,97.58,99.63,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,94.75,107.11,88.89,97.58,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,94.75,107.14,91.82,97.62,101.59,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,92.80,107.14,88.89,97.58,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,95.73,107.18,89.87,97.58,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,94.75,107.11,89.87,97.51,101.59,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,98.66,107.14,88.89,97.55,102.56,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,95.73,107.11,86.94,97.55,99.63,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.32,94.75,107.11,86.94,97.55,96.70,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,92.80,107.11,86.94,97.51,98.66,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.39,89.87,107.14,89.87,97.58,96.70,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,94.75,107.14,91.82,97.62,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,92.80,107.14,89.87,97.58,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.35,92.80,107.14,89.87,97.55,102.56,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,94.75,107.07,88.89,97.51,102.56,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,95.73,107.07,85.96,97.58,101.59,101.10,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,94.75,107.11,88.89,97.58,101.59,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,96.70,107.14,88.89,97.55,102.56,101.17,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,98.66,107.14,86.94,97.55,104.52,101.17,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.42,98.66,107.14,85.96,97.55,102.56,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,95.73,107.07,84.00,97.58,102.56,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.32,94.75,107.11,85.96,97.58,101.59,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,98.66,107.07,85.96,97.51,104.52,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.28,96.70,107.07,85.96,97.58,102.56,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.35,95.73,107.11,85.96,97.47,102.56,101.14,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.35,95.73,107.03,86.94,97.47,101.59,101.10,4000.00,0.00,2666.67,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,92.80,107.07,86.94,97.55,99.63,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.35,95.73,107.11,88.89,97.51,99.63,101.17,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,95.73,107.00,89.87,97.51,99.63,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,94.75,107.11,86.94,97.51,102.56,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.35,96.70,107.11,89.87,97.51,101.59,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,95.73,107.07,86.94,97.55,104.52,101.14,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,98.66,107.11,86.94,97.55,105.49,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,101.59,107.11,85.96,97.47,105.49,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.35,96.70,107.07,85.96,97.55,107.45,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.32,98.66,107.07,85.96,97.51,107.45,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.24,99.63,107.03,86.94,97.44,105.49,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,102.56,108.32,98.66,107.07,84.00,97.51,105.49,101.14,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.28,96.70,107.07,86.94,97.51,104.52,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.32,96.70,107.07,86.94,97.47,101.59,101.10,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.32,95.73,107.07,86.94,97.51,104.52,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.35,94.75,107.07,86.94,97.47,102.56,101.10,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.32,94.75,107.00,88.89,97.51,102.56,101.14,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.32,95.73,107.07,88.89,97.51,101.59,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.32,95.73,107.03,88.89,97.47,101.59,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,97.68,107.03,86.94,97.51,102.56,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,94.75,107.03,92.80,97.44,102.56,101.10,4000.00,0.00,2666.67,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.32,95.73,107.07,89.87,97.51,104.52,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,95.73,107.07,85.96,97.47,104.52,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,98.66,107.07,86.94,97.51,105.49,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.28,98.66,107.07,85.96,97.55,105.49,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.28,98.66,107.07,84.00,97.47,105.49,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,99.63,107.00,84.00,97.51,107.45,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.32,98.66,107.03,81.07,97.51,105.49,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.001, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,101.59,108.28,98.66,107.03,85.96,97.47,104.52,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.28,95.73,107.07,86.94,97.40,101.59,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.28,95.73,107.00,86.94,97.44,102.56,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.28,95.73,107.07,86.94,97.51,102.56,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,97.68,107.03,88.89,97.44,102.56,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.006,0.007, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,96.70,107.07,86.94,97.44,102.56,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,95.73,107.07,89.87,97.44,101.59,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,92.80,107.07,88.89,97.47,102.56,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,92.80,107.07,86.94,97.47,101.59,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,94.75,107.07,86.94,97.44,101.59,101.14,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,92.80,107.03,89.87,97.44,102.56,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.32,95.73,107.03,91.82,97.44,105.49,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.28,95.73,107.07,88.89,97.44,102.56,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.32,95.73,107.03,86.94,97.44,102.56,101.06,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.28,95.73,107.03,85.96,97.44,104.52,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,108.24,98.66,106.96,85.96,97.44,102.56,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.24,95.73,107.07,85.96,97.36,102.56,101.06,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.28,94.75,106.92,84.00,97.40,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,92.80,107.00,88.89,97.40,98.66,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,92.80,107.00,89.87,97.44,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.24,94.75,107.03,91.82,97.44,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,94.75,107.00,88.89,97.44,104.52,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,92.80,107.00,88.89,97.36,101.59,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,94.75,107.00,86.94,97.44,101.59,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,94.75,107.00,86.94,97.40,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,91.82,107.00,88.89,97.36,99.63,101.06,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,91.82,107.00,88.89,97.40,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.21,90.84,107.00,91.82,97.40,99.63,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,92.80,107.00,88.89,97.44,98.66,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,92.80,107.03,88.89,97.44,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,91.82,107.03,86.94,97.36,101.59,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,91.82,106.96,86.94,97.40,101.59,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,94.75,107.00,85.96,97.36,101.59,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,92.80,107.00,86.94,97.40,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.24,94.75,106.96,89.87,97.36,96.70,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,95.73,107.03,91.82,97.36,96.70,101.10,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.28,91.82,107.03,92.80,97.40,98.66,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,91.82,107.03,89.87,97.44,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.28,92.80,107.00,89.87,97.40,99.63,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,94.75,107.00,88.89,97.36,99.63,101.06,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,94.75,107.00,92.80,97.40,99.63,101.06,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,92.80,107.00,91.82,97.29,99.63,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,94.75,107.00,88.89,97.36,98.66,101.06,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,92.80,107.00,91.82,97.36,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,91.82,106.96,89.87,97.40,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,92.80,107.03,89.87,97.36,99.63,101.03,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,91.82,107.00,89.87,97.36,98.66,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,90.84,106.96,90.84,97.29,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,92.80,107.00,89.87,97.33,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,94.75,107.00,89.87,97.36,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,92.80,106.96,88.89,97.36,99.63,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.001, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,92.80,107.03,91.82,97.33,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.28,89.87,107.03,91.82,97.36,96.70,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.24,90.84,107.00,91.82,97.33,98.66,100.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.24,94.75,107.00,91.82,97.33,101.59,101.03,4000.00,0.00,4000.00,0.00,
