SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,95.73,107.00,89.87,97.36,99.63,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,94.75,106.92,85.96,97.33,101.59,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.21,92.80,106.96,86.94,97.36,99.63,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,94.75,106.92,86.94,97.40,98.66,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.21,92.80,106.96,88.89,97.33,98.66,100.99,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.24,91.82,106.96,91.82,97.40,98.66,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,91.82,106.96,89.87,97.36,96.70,101.03,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,91.82,107.00,91.82,97.36,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,92.80,107.00,90.84,97.29,96.70,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,90.84,106.92,89.87,97.33,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.13,90.84,107.00,91.82,97.36,98.66,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.24,91.82,106.96,93.77,97.36,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.21,91.82,107.00,93.77,97.33,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.24,88.89,107.00,91.82,97.33,94.75,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.21,90.84,106.96,90.84,97.29,95.73,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.21,91.82,106.96,93.77,97.33,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,91.82,106.96,93.77,97.36,100.61,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,92.80,106.96,93.77,97.29,98.66,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,92.80,106.96,91.82,97.29,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.21,91.82,106.92,88.89,97.33,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,91.82,106.89,90.84,97.29,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.21,88.89,106.96,86.94,97.36,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,87.91,106.92,93.77,97.25,94.75,100.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,87.91,106.92,91.82,97.29,94.75,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.17,87.91,106.92,93.77,97.33,92.80,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,87.91,106.96,96.70,97.33,92.80,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.21,87.91,106.96,97.68,97.29,94.75,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.17,87.91,106.92,93.77,97.33,94.75,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.21,88.89,106.92,91.82,97.33,94.75,101.03,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,115.26,108.13,88.89,106.89,96.70,97.25,97.68,100.95,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.17,90.84,106.89,91.82,97.29,95.73,100.95,4000.00,0.00,1000.24,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.21,88.89,106.89,93.77,97.25,95.73,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.24,88.89,106.96,91.82,97.29,97.68,100.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.17,90.84,106.85,93.77,97.25,97.68,100.99,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,90.84,106.89,91.82,97.29,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,91.82,106.92,90.84,97.29,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,88.89,106.92,96.70,97.25,95.73,100.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.17,90.84,106.96,91.82,97.25,97.68,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.17,90.84,106.92,91.82,97.22,97.68,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,85.96,106.89,93.77,97.25,95.73,100.95,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,84.98,106.96,93.77,97.22,95.73,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.10,87.91,106.92,93.77,97.25,94.75,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.13,87.91,106.92,96.70,97.25,94.75,100.92,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.10,84.00,106.89,93.77,97.18,91.82,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,113.31,108.17,84.98,106.92,94.75,97.22,94.75,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.13,87.91,106.92,97.68,97.22,95.73,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.13,90.84,106.96,96.70,97.25,98.66,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,114.29,108.13,90.84,106.89,93.77,97.22,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,88.89,106.89,91.82,97.22,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,90.84,106.92,90.84,97.11,95.73,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,91.82,106.85,94.75,97.18,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,88.89,106.89,91.82,97.22,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,90.84,106.89,91.82,97.22,97.68,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,90.84,106.92,91.82,97.22,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.06,92.80,106.85,91.82,97.14,98.66,100.95,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,88.89,106.89,91.82,97.22,97.68,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,88.89,106.89,93.77,97.14,95.73,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.17,90.84,106.85,93.77,97.22,95.73,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,88.89,106.92,93.77,97.18,95.73,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,87.91,106.89,93.77,97.18,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.17,87.91,106.89,93.77,97.18,95.73,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,88.89,106.92,93.77,97.18,95.73,100.99,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.10,90.84,106.85,91.82,97.22,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.10,92.80,106.89,90.84,97.14,101.59,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,108.13,91.82,106.89,90.84,97.18,100.61,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,91.82,106.85,90.84,97.18,98.66,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,90.84,106.92,91.82,97.18,97.68,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,91.82,106.92,91.82,97.22,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,90.84,106.85,90.84,97.22,100.61,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,92.80,106.85,88.89,97.18,100.61,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,92.80,106.89,91.82,97.18,100.61,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.10,95.73,106.89,91.82,97.18,101.59,100.95,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,95.73,106.89,85.96,97.11,100.61,100.95,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,92.80,106.85,87.91,97.18,100.61,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,91.82,106.85,90.84,97.22,97.68,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,94.75,106.85,91.82,97.18,100.61,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.10,92.80,106.81,90.84,97.14,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,91.82,106.89,93.77,97.14,100.61,100.95,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.10,91.82,106.85,93.77,97.22,98.66,100.95,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.10,91.82,106.85,90.84,97.18,101.59,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,95.73,106.85,85.96,97.14,104.52,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.02,95.73,106.85,88.89,97.18,101.59,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,95.73,106.85,88.89,97.14,100.61,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.10,91.82,106.81,91.82,97.14,97.68,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,91.82,106.85,88.89,97.18,98.66,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.13,92.80,106.89,90.84,97.14,98.66,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.001,0.000,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.13,92.80,106.85,90.84,97.18,100.61,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.13,94.75,106.81,88.89,97.11,103.54,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,94.75,106.85,90.84,97.14,101.59,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.06,92.80,106.85,88.89,97.11,101.59,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,94.75,106.81,90.84,97.11,100.61,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,92.80,106.85,90.84,97.07,98.66,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,91.82,106.81,91.82,97.07,101.59,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,94.75,106.85,90.84,97.14,100.61,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,94.75,106.81,90.84,97.14,100.61,100.92,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.02,91.82,106.85,90.84,97.14,101.59,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.06,94.75,106.85,88.89,97.14,104.52,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,95.73,106.78,88.89,97.14,101.59,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.06,94.75,106.85,85.96,97.11,100.61,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.10,95.73,106.81,87.91,97.18,98.66,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,94.75,106.81,91.82,97.11,97.68,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,91.82,106.81,90.84,97.11,98.66,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.10,92.80,106.85,90.84,97.14,100.61,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,93.77,106.78,90.84,97.11,100.61,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,92.80,106.85,88.89,97.07,100.61,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.06,94.75,106.85,91.82,97.11,101.59,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,92.80,106.81,90.84,97.11,101.59,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.004, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.10,95.73,106.85,85.96,97.11,101.59,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.10,98.66,106.85,88.89,97.07,103.54,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,97.68,106.85,87.91,97.14,104.52,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.13,97.68,106.85,87.91,97.11,103.54,100.88,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,94.75,106.85,90.84,97.03,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,94.75,106.81,90.84,97.07,104.52,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,97.68,106.81,91.82,97.11,104.52,100.92,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.06,99.63,106.85,88.89,97.07,103.54,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.06,97.68,106.85,87.91,97.07,101.59,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.06,94.75,106.85,85.96,97.03,100.61,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.003,0.001,0.004, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.10,94.75,106.85,88.89,97.07,98.66,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,94.75,106.81,90.84,97.11,100.61,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,92.80,106.85,90.84,97.11,103.54,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,95.73,106.85,91.82,97.07,103.54,100.88,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,98.66,106.81,90.84,97.11,103.54,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,98.66,106.78,87.91,97.07,106.47,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.02,97.68,106.85,88.89,97.03,106.47,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,98.66,106.74,85.96,97.11,106.47,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.10,98.66,106.81,87.91,97.11,106.47,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.10,98.66,106.85,84.98,97.11,106.47,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,102.56,108.06,100.61,106.81,85.96,97.11,104.52,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.003, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.02,101.59,106.81,84.98,97.07,104.52,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,102.56,108.06,97.68,106.78,87.91,97.11,104.52,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.06,100.61,106.81,85.96,97.07,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.10,98.66,106.78,85.96,97.11,106.47,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.02,98.66,106.78,85.96,97.11,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.02,97.68,106.81,85.96,97.11,101.59,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.02,98.66,106.74,87.91,97.07,101.59,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.06,95.73,106.81,90.84,97.07,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,94.75,106.81,87.91,97.07,101.59,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,94.75,106.78,90.84,97.07,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.001,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,95.73,106.78,88.89,97.07,104.52,100.84,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,98.66,106.85,88.89,97.07,104.52,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.06,95.73,106.81,87.91,97.14,106.47,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.10,99.63,106.85,85.96,97.11,104.52,100.81,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.02,95.73,106.81,84.98,97.11,107.45,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.02,98.66,106.81,88.89,97.03,106.47,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.02,100.61,106.74,84.98,97.03,106.47,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,103.54,108.02,97.68,106.81,84.98,97.07,103.54,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,108.02,97.68,106.78,85.96,97.07,101.59,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,97.68,106.74,85.96,97.03,103.54,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.06,95.73,106.78,87.91,97.07,104.52,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.004,0.003,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.06,94.75,106.78,84.98,97.07,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.02,94.75,106.81,88.89,97.00,103.54,100.88,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.06,97.68,106.81,87.91,97.00,103.54,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.99,95.73,106.70,87.91,96.96,101.59,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.02,94.75,106.74,87.91,97.03,103.54,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.004,0.003, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.02,94.75,106.78,88.89,97.03,101.59,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,94.75,106.81,88.89,97.00,101.59,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.02,93.77,106.74,90.84,97.03,103.54,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,94.75,106.78,87.91,97.03,103.54,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,95.73,106.78,84.98,97.03,103.54,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.004,0.003, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.99,97.68,106.78,87.91,97.03,103.54,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.02,97.68,106.74,85.96,96.96,104.52,100.84,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,97.68,106.70,85.96,96.96,104.52,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,105.49,108.02,95.73,106.74,87.91,97.00,101.59,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.02,93.77,106.74,87.91,97.03,98.66,100.81,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,108.02,93.77,106.78,90.84,97.07,100.61,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.99,94.75,106.70,91.82,97.07,100.61,100.84,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.99,95.73,106.74,87.91,97.03,101.59,100.77,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,95.73,106.74,87.91,97.00,101.59,100.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.91,94.75,106.74,90.84,97.00,101.59,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,108.02,94.75,106.78,88.89,97.00,100.61,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,93.77,106.74,88.89,96.92,100.61,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,108.02,91.82,106.78,87.91,97.00,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,108.02,90.84,106.78,93.77,96.96,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,93.77,106.78,90.84,96.96,100.61,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,94.75,106.70,87.91,96.96,100.61,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.95,94.75,106.78,88.89,96.92,101.59,100.84,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,94.75,106.78,88.89,97.00,100.61,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.95,95.73,106.78,88.89,97.00,101.59,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,95.73,106.74,87.91,96.96,98.66,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.99,93.77,106.74,88.89,96.96,98.66,100.77,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.004, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.99,90.84,106.74,88.89,96.96,94.75,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,91.82,106.70,91.82,96.96,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,91.82,106.74,93.77,96.92,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.99,94.75,106.74,90.84,97.03,101.59,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.99,95.73,106.74,88.89,97.00,101.59,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.91,93.77,106.74,87.91,96.96,100.61,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.91,93.77,106.70,88.89,96.92,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,93.77,106.74,90.84,97.03,100.61,100.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.99,91.82,106.74,90.84,96.96,97.68,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.99,93.77,106.70,90.84,96.96,97.68,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.99,94.75,106.74,91.82,96.92,100.61,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.99,94.75,106.70,91.82,96.96,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.99,93.77,106.74,87.91,96.92,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.91,91.82,106.67,88.89,96.89,100.61,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.95,94.75,106.74,88.89,97.00,98.66,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,94.75,106.70,90.84,96.96,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.91,91.82,106.70,90.84,96.92,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,91.82,106.74,88.89,96.92,97.68,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,93.77,106.74,96.70,96.92,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,94.75,106.74,91.82,96.92,101.59,100.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,94.75,106.70,90.84,96.96,104.52,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.95,93.77,106.74,90.84,96.96,101.59,100.77,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.95,94.75,106.70,90.84,96.96,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,94.75,106.70,90.84,96.96,100.61,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,93.77,106.70,90.84,96.92,97.68,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.001,0.001,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.91,94.75,106.67,91.82,96.96,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,91.82,106.67,87.91,96.96,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,90.84,106.74,90.84,96.96,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,91.82,106.74,91.82,96.89,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,90.84,106.70,91.82,96.96,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.95,90.84,106.70,88.89,96.92,95.73,100.73,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.88,90.84,106.70,93.77,96.92,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.95,93.77,106.70,91.82,96.89,98.66,100.77,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,88.89,106.70,93.77,96.96,95.73,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.95,90.84,106.74,96.70,96.92,95.73,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.91,90.84,106.74,93.77,96.96,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.95,93.77,106.70,90.84,97.03,101.59,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.99,93.77,106.74,90.84,96.96,100.61,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,91.82,106.67,90.84,96.96,98.66,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,91.82,106.67,91.82,96.92,98.66,100.73,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.91,90.84,106.70,91.82,96.92,95.73,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.95,90.84,106.70,90.84,96.92,95.73,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.91,90.84,106.70,91.82,96.85,97.68,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,88.89,106.70,91.82,96.89,92.80,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,88.89,106.67,91.82,96.89,92.80,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,87.91,106.67,93.77,96.92,92.80,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,86.94,106.70,95.73,96.92,94.75,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.91,84.98,106.70,98.66,96.89,92.80,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.91,87.91,106.70,93.77,96.85,92.80,100.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.88,88.89,106.67,93.77,96.85,97.68,100.73,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.91,88.89,106.70,93.77,96.92,95.73,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,86.94,106.70,93.77,96.89,95.73,100.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,87.91,106.70,96.70,96.92,95.73,100.73,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,91.82,106.70,96.70,96.89,97.68,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,93.77,106.63,91.82,96.89,97.68,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.88,91.82,106.67,90.84,96.85,97.68,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,91.82,106.67,85.96,96.92,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.88,90.84,106.74,91.82,96.85,95.73,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,88.89,106.59,91.82,96.89,95.73,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,88.89,106.70,90.84,96.89,94.75,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.88,88.89,106.67,90.84,96.92,94.75,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,84.98,106.67,93.77,96.92,92.80,100.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.88,87.91,106.67,91.82,96.85,92.80,100.70,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.91,86.94,106.63,96.70,96.89,94.75,100.70,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.95,87.91,106.63,91.82,96.89,92.80,100.70,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.91,87.91,106.70,93.77,96.85,95.73,100.73,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.88,90.84,106.70,93.77,96.92,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.84,90.84,106.67,90.84,96.81,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.80,88.89,106.67,95.73,96.89,97.68,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.84,88.89,106.59,93.77,96.81,95.73,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.84,90.84,106.63,91.82,96.85,97.68,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.88,90.84,106.59,93.77,96.81,97.68,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.80,91.82,106.70,87.91,96.89,100.61,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,91.82,106.70,91.82,96.85,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.88,91.82,106.67,91.82,96.85,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,90.84,106.67,88.89,96.85,98.66,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,88.89,106.63,93.77,96.81,97.68,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.80,88.89,106.59,95.73,96.81,97.68,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,88.89,106.67,96.70,96.78,95.73,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.80,88.89,106.63,93.77,96.78,97.68,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.88,88.89,106.63,93.77,96.81,94.75,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.003,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.91,90.84,106.70,93.77,96.85,95.73,100.70,4000.00,0.00,1333.33,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.88,91.82,106.67,93.77,96.85,97.68,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,88.89,106.67,91.82,96.85,101.59,100.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,91.82,106.63,90.84,96.81,100.61,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,91.82,106.56,88.89,96.85,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.84,91.82,106.67,90.84,96.85,98.66,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.88,91.82,106.63,93.77,96.85,97.68,100.73,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.91,93.77,106.63,93.77,96.85,101.59,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.88,93.77,106.67,93.77,96.85,100.61,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,91.82,106.67,90.84,96.81,100.61,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.88,93.77,106.59,85.96,96.81,101.59,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.80,91.82,106.59,87.91,96.85,100.61,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,94.75,106.56,88.89,96.81,98.66,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,94.75,106.59,88.89,96.78,98.66,100.62,4000.00,0.00,1000.24,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,91.82,106.63,92.80,96.78,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.88,91.82,106.67,91.82,96.85,98.66,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,90.84,106.63,91.82,96.85,100.61,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.84,91.82,106.63,92.80,96.81,97.68,100.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.80,91.82,106.67,90.84,96.81,101.59,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.56,90.84,96.78,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,96.70,106.59,85.96,96.78,103.54,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,167.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.88,94.75,106.59,87.91,96.81,98.66,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.88,93.77,106.63,88.89,96.78,95.73,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.84,91.82,106.59,88.89,96.78,98.66,100.62,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,93.77,106.59,88.89,96.85,100.61,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.84,93.77,106.63,90.84,96.81,100.61,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.59,87.91,96.74,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,96.70,106.59,88.89,96.81,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.59,87.91,96.78,101.59,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,94.75,106.52,88.89,96.85,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,97.68,106.59,87.91,96.78,100.61,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.84,95.73,106.63,87.91,96.78,101.59,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.14,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,94.75,106.56,90.84,96.81,100.61,100.70,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,93.77,106.59,90.84,96.81,100.61,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,94.75,106.56,88.89,96.78,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,94.75,106.56,88.89,96.78,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.88,98.66,106.59,88.89,96.78,104.52,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,96.70,106.59,85.96,96.70,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,94.75,106.59,87.91,96.74,98.66,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,93.77,106.63,87.91,96.78,98.66,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,93.77,106.59,90.84,96.81,95.73,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.001,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.80,91.82,106.59,88.89,96.78,100.61,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.80,94.75,106.56,88.89,96.78,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.84,97.68,106.63,90.84,96.81,103.54,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.80,97.68,106.56,88.89,96.81,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.77,96.70,106.59,90.84,96.78,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.001,0.001, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.59,87.91,96.74,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,98.66,106.56,85.96,96.78,101.59,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.77,97.68,106.56,92.80,96.78,104.52,100.62,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,96.70,106.59,87.91,96.78,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.80,96.70,106.59,87.91,96.78,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.80,97.68,106.56,88.89,96.78,100.61,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.80,96.70,106.59,88.89,96.74,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,98.66,106.59,87.91,96.70,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.80,97.68,106.59,85.96,96.70,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.003, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,94.75,106.56,88.89,96.81,100.61,100.59,4000.00,0.00,4000.00,0.00,
