SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,94.75,106.59,87.91,96.74,100.61,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.56,90.84,96.70,100.61,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,167.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,98.66,106.59,88.89,96.74,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.56,90.84,96.85,103.54,100.66,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.77,96.70,106.56,90.84,96.74,104.52,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.59,87.91,96.74,104.52,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,97.68,106.59,87.91,96.78,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,98.66,106.59,85.96,96.78,106.47,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.80,98.66,106.59,87.91,96.74,107.45,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.54,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.80,103.54,106.56,83.03,96.78,106.47,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.77,100.61,106.56,84.98,96.78,106.47,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,98.66,106.56,83.03,96.74,106.47,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,167.80,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,98.66,106.56,84.98,96.70,106.47,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,98.66,106.56,85.96,96.78,106.47,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.001, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,98.66,106.59,84.98,96.70,104.52,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,100.61,106.56,87.91,96.78,101.59,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.74,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.77,94.75,106.56,85.96,96.67,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.80,94.75,106.56,89.87,96.70,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.003,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,94.75,106.56,85.96,96.74,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.80,96.70,106.56,89.87,96.70,101.59,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.004, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,97.68,106.59,87.91,96.74,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.77,97.68,106.56,87.91,96.74,106.47,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.56,87.91,96.78,104.52,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,98.66,106.56,85.96,96.67,106.47,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,167.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.80,97.68,106.56,85.96,96.70,106.47,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.00,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,100.61,106.56,83.03,96.70,104.52,100.62,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,100.61,106.48,83.03,96.70,106.47,100.59,4000.00,0.00,2000.49,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.77,98.66,106.56,83.03,96.78,104.52,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,98.66,106.56,82.05,96.70,106.47,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,98.66,106.56,87.91,96.67,101.59,100.59,4000.00,0.00,1000.24,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.07,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.80,93.77,106.52,89.87,96.70,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,96.70,106.52,90.84,96.63,103.54,100.59,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.73,94.75,106.48,89.87,96.59,101.59,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.14,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.77,96.70,106.56,87.91,96.70,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.73,96.70,106.48,85.96,96.70,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.69,97.68,106.48,89.87,96.70,103.54,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,96.70,106.48,89.87,96.59,101.59,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.73,96.70,106.52,92.80,96.70,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,93.77,106.52,90.84,96.74,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.80,96.70,106.52,88.89,96.74,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.77,96.70,106.52,85.96,96.74,103.54,100.62,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.73,97.68,106.52,87.91,96.70,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,96.70,106.52,85.96,96.70,104.52,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.73,96.70,106.52,85.96,96.67,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.69,93.77,106.48,87.91,96.63,103.54,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.73,96.70,106.52,87.91,96.70,101.59,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.001,0.001, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.77,94.75,106.52,89.87,96.67,97.68,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,93.77,106.59,89.87,96.63,98.66,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,93.77,106.48,89.87,96.59,101.59,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.73,93.77,106.56,90.84,96.70,101.59,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,94.75,106.52,89.87,96.63,100.61,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,93.77,106.56,85.96,96.67,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.77,89.87,106.52,89.87,96.63,100.61,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,94.75,106.48,95.73,96.59,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,94.75,106.56,90.84,96.70,98.66,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.73,93.77,106.48,92.80,96.63,98.66,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.69,94.75,106.48,92.80,96.70,100.61,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,91.82,106.52,89.87,96.63,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,94.75,106.48,87.91,96.59,101.59,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,94.75,106.52,87.91,96.59,101.59,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,94.75,106.52,89.87,96.63,100.61,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.73,93.77,106.52,89.87,96.63,100.61,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.004, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.69,93.77,106.48,90.84,96.56,97.68,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.69,90.84,106.48,92.80,96.56,97.68,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.73,90.84,106.48,90.84,96.59,98.66,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.77,93.77,106.48,92.80,96.63,101.59,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.69,94.75,106.48,92.80,96.59,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.69,94.75,106.52,89.87,96.56,103.54,100.55,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.69,96.70,106.56,89.87,96.59,98.66,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,93.77,106.48,90.84,96.59,100.61,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.69,91.82,106.52,90.84,96.67,100.61,100.59,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.73,91.82,106.48,89.87,96.70,98.66,100.62,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.73,93.77,106.48,90.84,96.63,98.66,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.73,90.84,106.52,89.87,96.59,98.66,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,91.82,106.48,89.87,96.59,100.61,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,93.77,106.52,87.91,96.59,100.61,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.73,93.77,106.52,90.84,96.56,100.61,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,94.75,106.52,92.80,96.56,100.61,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,91.82,106.48,89.87,96.56,100.61,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,93.77,106.56,89.87,96.59,97.68,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.73,91.82,106.52,89.87,96.63,97.68,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.73,91.82,106.48,92.80,96.56,98.66,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.69,94.75,106.52,93.77,96.56,100.61,100.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,93.77,106.48,90.84,96.59,103.54,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.73,94.75,106.45,89.87,96.56,101.59,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,96.70,106.45,89.87,96.56,101.59,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.69,94.75,106.48,89.87,96.56,98.66,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,93.77,106.48,87.91,96.52,98.66,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,94.75,106.45,89.87,96.59,97.68,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,91.82,106.48,90.84,96.59,99.63,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,90.84,106.48,90.84,96.59,95.73,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,90.84,106.45,93.77,96.56,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.004,0.003,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,91.82,106.45,92.80,96.59,95.73,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,90.84,106.48,95.73,96.56,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,90.84,106.48,95.73,96.59,97.68,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,90.84,106.48,92.80,96.59,95.73,100.55,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.66,89.87,106.52,95.73,96.56,94.75,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,167.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.69,90.84,106.52,90.84,96.59,94.75,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.73,90.84,106.48,93.77,96.52,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,91.82,106.48,93.77,96.56,98.66,100.51,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,93.77,106.45,89.87,96.59,98.66,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,93.77,106.48,93.77,96.59,98.66,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.69,90.84,106.52,92.80,96.59,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,91.82,106.48,90.84,96.63,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.66,91.82,106.48,92.80,96.56,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,89.87,106.45,90.84,96.52,95.73,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,89.87,106.45,92.80,96.56,94.75,100.48,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,89.87,106.48,92.80,96.52,94.75,100.55,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.69,84.00,106.45,96.70,96.59,93.77,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.62,87.91,106.45,95.73,96.56,93.77,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.66,86.94,106.48,95.73,96.59,93.77,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.66,89.87,106.45,95.73,96.59,94.75,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.58,87.91,106.48,96.70,96.52,94.75,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,87.91,106.48,93.77,96.56,94.75,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,89.87,106.48,92.80,96.48,94.75,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.66,91.82,106.52,96.70,96.56,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,91.82,106.45,92.80,96.56,97.68,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.66,90.84,106.45,90.84,96.59,97.68,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,91.82,106.48,90.84,96.48,99.63,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,90.84,106.48,92.80,96.52,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,89.87,106.45,90.84,96.56,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,89.87,106.48,93.77,96.48,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,87.91,106.41,93.77,96.56,93.77,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,89.87,106.45,92.80,96.52,94.75,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,84.98,106.45,96.70,96.56,94.75,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.62,84.98,106.41,100.61,96.52,93.77,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.62,86.94,106.45,93.77,96.48,93.77,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.66,87.91,106.48,93.77,96.59,93.77,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.62,87.91,106.45,92.80,96.48,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.62,93.77,106.41,95.73,96.56,97.68,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,87.91,106.48,92.80,96.52,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.62,89.87,106.45,92.80,96.48,95.73,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.69,90.84,106.48,93.77,96.48,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,89.87,106.45,92.80,96.48,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,90.84,106.48,92.80,96.52,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,91.82,106.41,93.77,96.56,97.68,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,90.84,106.41,89.87,96.48,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,90.84,106.41,92.80,96.52,100.61,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,90.84,106.41,90.84,96.52,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,90.84,106.45,90.84,96.45,96.70,100.48,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,91.82,106.41,92.80,96.56,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,90.84,106.41,92.80,96.56,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,87.91,106.41,95.73,96.56,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.62,89.87,106.45,93.77,96.56,96.70,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.58,87.91,106.41,93.77,96.56,97.68,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.66,91.82,106.45,93.77,96.48,98.66,100.51,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.66,91.82,106.45,89.87,96.48,100.61,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.58,93.77,106.37,89.87,96.48,100.61,100.48,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.001,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,94.75,106.37,89.87,96.41,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,93.77,106.41,92.80,96.52,99.63,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,91.82,106.37,89.87,96.48,99.63,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,90.84,106.45,92.80,96.48,100.61,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,91.82,106.41,90.84,96.45,99.63,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,94.75,106.45,92.80,96.48,101.59,100.51,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,94.75,106.41,89.87,96.48,100.61,100.48,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,91.82,106.37,89.87,96.45,100.61,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,93.77,106.41,87.91,96.48,100.61,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,93.77,106.45,92.80,96.56,99.63,100.44,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,91.82,106.41,89.87,96.52,100.61,100.44,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,93.77,106.45,90.84,96.48,99.63,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.58,93.77,106.45,92.80,96.48,97.68,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,93.77,106.45,90.84,96.48,99.63,100.48,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.58,94.75,106.41,89.87,96.48,102.56,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,94.75,106.41,87.91,96.48,103.54,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.62,94.75,106.41,89.87,96.41,103.54,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,91.82,106.37,89.87,96.48,99.63,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,93.77,106.45,86.94,96.48,97.68,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,91.82,106.45,89.87,96.48,97.68,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,93.77,106.41,90.84,96.45,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.58,94.75,106.41,90.84,96.48,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,93.77,106.45,89.87,96.48,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,96.70,106.45,89.87,96.48,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,97.68,106.34,87.91,96.45,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,94.75,106.41,86.94,96.45,102.56,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.66,94.75,106.45,89.87,96.48,99.63,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,94.75,106.34,89.87,96.48,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,94.75,106.37,89.87,96.41,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,96.70,106.41,87.91,96.48,102.56,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,93.77,106.41,90.84,96.45,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.58,96.70,106.37,87.91,96.45,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,97.68,106.37,87.91,96.45,104.52,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.003,0.001,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,96.70,106.41,86.94,96.45,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,93.77,106.41,87.91,96.45,99.63,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,91.82,106.37,90.84,96.45,97.68,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,93.77,106.41,89.87,96.45,97.68,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,94.75,106.45,87.91,96.48,99.63,100.44,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.58,94.75,106.37,90.84,96.45,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,94.75,106.37,89.87,96.45,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,97.68,106.34,89.87,96.45,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,96.70,106.34,87.91,96.45,103.54,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.55,97.68,106.34,90.84,96.48,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,99.63,106.37,87.91,96.45,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,97.68,106.37,86.94,96.45,103.54,100.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.55,97.68,106.34,87.91,96.45,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.003, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.55,96.70,106.34,87.91,96.41,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,96.70,106.45,89.87,96.37,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,98.66,106.41,87.91,96.45,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.62,97.68,106.34,86.94,96.45,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.55,97.68,106.34,87.91,96.41,100.61,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.000,0.001,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.51,94.75,106.41,87.91,96.41,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,94.75,106.37,87.91,96.41,97.68,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.58,94.75,106.41,87.91,96.41,100.61,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.55,94.75,106.37,87.91,96.45,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,96.70,106.34,92.80,96.52,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.62,97.68,106.34,89.87,96.45,105.49,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,96.70,106.37,89.87,96.45,105.49,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.62,100.61,106.41,84.98,96.45,106.47,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.58,101.59,106.37,86.94,96.41,105.49,100.44,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.003, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.58,99.63,106.37,86.94,96.48,108.42,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.62,100.61,106.37,87.91,96.41,105.49,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.58,101.59,106.30,84.98,96.41,106.47,100.44,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.58,100.61,106.37,84.98,96.37,103.54,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.55,100.61,106.37,84.98,96.41,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.51,100.61,106.34,84.98,96.41,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.55,96.70,106.34,87.91,96.41,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.003,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.55,94.75,106.37,87.91,96.41,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.001, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.58,96.70,106.37,87.91,96.34,103.54,100.40,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.55,97.68,106.37,89.87,96.37,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,97.68,106.34,89.87,96.34,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.58,97.68,106.37,87.91,96.45,102.56,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.55,96.70,106.34,86.94,96.41,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.55,98.66,106.41,89.87,96.41,105.49,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,94.75,106.37,87.91,96.41,104.52,100.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.51,96.70,106.41,86.94,96.41,106.47,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.001,0.001, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.58,97.68,106.30,87.91,96.34,105.49,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.47,99.63,106.37,84.98,96.37,106.47,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.55,100.61,106.34,84.98,96.41,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.58,100.61,106.37,84.98,96.41,105.49,100.37,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.51,97.68,106.30,89.87,96.41,103.54,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.003,0.001, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.55,96.70,106.34,87.91,96.41,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.55,97.68,106.34,84.98,96.41,103.54,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.58,97.68,106.37,84.98,96.41,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.58,97.68,106.34,87.91,96.30,102.56,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.55,97.68,106.34,86.94,96.34,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.55,97.68,106.30,86.94,96.34,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,96.70,106.34,84.98,96.34,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,94.75,106.30,87.91,96.37,103.54,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,94.75,106.30,87.91,96.37,100.61,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.58,96.70,106.41,90.84,96.37,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,96.70,106.30,90.84,96.34,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,96.70,106.34,87.91,96.34,103.54,100.44,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.47,97.68,106.30,86.94,96.37,105.49,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.51,93.77,106.34,87.91,96.34,103.54,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,104.52,107.51,97.68,106.34,86.94,96.37,103.54,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.47,97.68,106.34,86.94,96.34,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.47,93.77,106.30,86.94,96.37,100.61,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.58,94.75,106.34,86.94,96.34,99.63,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.47,93.77,106.34,86.94,96.34,100.61,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,94.75,106.34,89.87,96.41,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.51,94.75,106.30,87.91,96.37,100.61,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.006,0.003,0.004, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,99.63,106.30,89.87,96.37,102.56,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.51,94.75,106.34,86.94,96.37,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,94.75,106.34,89.87,96.37,99.63,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,92.80,106.30,90.84,96.34,99.63,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.30,90.84,96.37,97.68,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.30,94.75,96.34,100.61,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,93.77,106.30,87.91,96.34,100.61,100.37,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.55,94.75,106.34,89.87,96.30,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.55,93.77,106.37,90.84,96.34,102.56,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.51,94.75,106.37,90.84,96.34,100.61,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,96.70,106.30,87.91,96.37,100.61,100.37,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.51,96.70,106.34,86.94,96.34,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.47,93.77,106.26,87.91,96.26,97.68,100.37,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.51,93.77,106.30,87.91,96.34,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.55,93.77,106.30,90.84,96.41,99.63,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.51,92.80,106.34,90.84,96.37,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,93.77,106.34,90.84,96.30,100.61,100.37,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,93.77,106.26,87.91,96.26,100.61,100.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.55,94.75,106.30,87.91,96.34,100.61,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.47,93.77,106.30,87.91,96.34,97.68,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,94.75,106.30,87.91,96.30,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,93.77,106.34,87.91,96.30,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.51,92.80,106.30,90.84,96.30,99.63,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.34,89.87,96.34,99.63,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.51,93.77,106.34,89.87,96.30,99.63,100.37,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,93.77,106.30,90.84,96.34,99.63,100.37,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,92.80,106.34,87.91,96.26,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.51,94.75,106.30,87.91,96.30,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,96.70,106.30,90.84,96.34,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.51,92.80,106.30,90.84,96.26,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.51,92.80,106.30,92.80,96.41,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.51,91.82,106.37,90.84,96.37,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.51,93.77,106.30,89.87,96.34,100.61,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,94.75,106.30,86.94,96.34,102.56,100.40,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.47,96.70,106.34,86.94,96.26,102.56,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.47,96.70,106.30,86.94,96.30,99.63,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,93.77,106.34,87.91,96.30,100.61,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.47,93.77,106.34,89.87,96.30,97.68,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.51,92.80,106.34,92.80,96.30,97.68,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.30,90.84,96.30,96.70,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.51,92.80,106.26,90.84,96.26,97.68,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.55,93.77,106.26,90.84,96.26,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.003,0.001,0.000,0.006, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,87.91,106.30,94.75,96.26,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,90.84,106.30,92.80,96.26,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.51,90.84,106.30,94.75,96.34,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,90.84,106.34,92.80,96.30,97.68,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.001, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,89.87,106.30,90.84,96.30,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.47,92.80,106.26,92.80,96.30,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.47,90.84,106.30,92.80,96.34,99.63,100.37,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.47,92.80,106.30,90.84,96.30,99.63,100.33,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.51,93.77,106.26,90.84,96.30,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.003,0.000,0.001, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.26,91.82,96.23,100.61,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.26,89.87,96.19,97.68,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,92.80,106.19,89.87,96.30,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,89.87,106.23,90.84,96.30,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,89.87,106.26,89.87,96.30,94.75,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,85.96,106.26,90.84,96.26,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,86.94,106.30,97.68,96.30,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.47,89.87,106.26,94.75,96.26,93.77,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.47,85.96,106.26,92.80,96.26,93.77,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.44,87.91,106.30,94.75,96.30,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.51,84.98,106.30,97.68,96.34,94.75,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.47,89.87,106.30,94.75,96.30,96.70,100.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,85.96,106.26,95.73,96.26,94.75,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,86.94,106.30,92.80,96.26,93.77,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.44,87.91,106.26,92.80,96.30,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,90.84,106.30,92.80,96.26,97.68,100.29,4000.00,0.00,4000.00,0.00,
