SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,90.84,106.26,90.84,96.26,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,90.84,106.26,90.84,96.26,96.70,100.37,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,89.87,106.30,90.84,96.26,97.68,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,89.87,106.26,92.80,96.26,97.68,100.33,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,92.80,106.23,90.84,96.26,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,89.87,106.23,92.80,96.23,94.75,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,89.87,106.23,94.75,96.26,96.70,100.29,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.40,89.87,106.23,94.75,96.19,94.75,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,87.91,106.26,94.75,96.23,93.77,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.47,86.94,106.26,94.75,96.23,93.77,100.33,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.47,84.00,106.26,97.68,96.26,93.77,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.44,87.91,106.26,97.68,96.26,96.70,100.37,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.40,90.84,106.26,92.80,96.26,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.47,87.91,106.30,95.73,96.19,96.70,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,89.87,106.26,94.75,96.23,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,90.84,106.26,94.75,96.26,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.47,89.87,106.26,94.75,96.15,97.68,100.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.40,92.80,106.30,89.87,96.26,96.70,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,90.84,106.23,92.80,96.19,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,90.84,106.23,91.82,96.19,97.68,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,92.80,106.26,92.80,96.19,97.68,100.29,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,90.84,106.26,91.82,96.19,96.70,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,90.84,106.26,91.82,96.23,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,90.84,106.26,89.87,96.23,96.70,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,89.87,106.23,94.75,96.26,96.70,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.44,87.91,106.26,91.82,96.23,96.70,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,89.87,106.26,94.75,96.19,96.70,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,90.84,106.30,92.80,96.19,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.40,90.84,106.23,94.75,96.23,100.61,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,93.77,106.23,91.82,96.23,102.56,100.29,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,92.80,106.23,90.84,96.26,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,93.77,106.23,91.82,96.23,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,92.80,106.23,89.87,96.23,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,93.77,106.26,89.87,96.26,97.68,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,93.77,106.23,92.80,96.23,99.63,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,93.77,106.23,91.82,96.23,100.61,100.33,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,94.75,106.23,90.84,96.26,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,94.75,106.23,87.91,96.15,99.63,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.003, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,94.75,106.19,87.91,96.23,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.44,92.80,106.19,87.91,96.26,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,93.77,106.26,89.87,96.23,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.36,94.75,106.26,89.87,96.26,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,92.80,106.23,92.80,96.23,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,93.77,106.23,91.82,96.23,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.40,93.77,106.23,92.80,96.23,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,94.75,106.23,87.91,96.26,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.44,96.70,106.23,87.91,96.19,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.40,97.68,106.23,87.91,96.19,103.54,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,94.75,106.23,89.87,96.19,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.47,93.77,106.15,87.91,96.15,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.44,90.84,106.19,89.87,96.19,97.68,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.34,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,93.77,106.23,92.80,96.19,99.63,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,94.75,106.19,92.80,96.23,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,94.75,106.23,92.80,96.15,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,94.75,106.23,87.91,96.19,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.40,94.75,106.23,89.87,96.15,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,94.75,106.23,87.91,96.19,100.61,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,94.75,106.19,87.91,96.15,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,94.75,106.23,89.87,96.19,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,94.75,106.23,87.91,96.19,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.36,96.70,106.23,89.87,96.19,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,96.70,106.23,87.91,96.23,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,96.70,106.26,89.87,96.19,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.40,94.75,106.19,87.91,96.19,102.56,100.26,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.33,96.70,106.15,86.94,96.19,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.40,93.77,106.19,89.87,96.19,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,93.77,106.23,92.80,96.19,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.40,94.75,106.19,92.80,96.19,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.40,94.75,106.19,91.82,96.19,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.36,94.75,106.26,89.87,96.19,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.40,94.75,106.19,86.94,96.19,100.61,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.40,96.70,106.19,89.87,96.19,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,94.75,106.23,89.87,96.19,103.54,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,94.75,106.19,87.91,96.15,103.54,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,96.70,106.23,89.87,96.19,103.54,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.36,99.63,106.23,89.87,96.15,103.54,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,97.68,106.19,87.91,96.23,102.56,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.40,96.70,106.23,87.91,96.19,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,96.70,106.15,89.87,96.19,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.33,96.70,106.15,86.94,96.23,103.54,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,99.63,106.19,86.94,96.12,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,96.70,106.23,84.98,96.15,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,94.75,106.19,86.94,96.19,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,93.77,106.23,87.91,96.19,97.68,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,93.77,106.15,89.87,96.19,100.61,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.44,94.75,106.23,86.94,96.19,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.40,96.70,106.23,86.94,96.12,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,96.70,106.19,84.98,96.19,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,99.63,106.23,87.91,96.26,105.49,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.40,97.68,106.19,89.87,96.19,105.49,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.004, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,97.68,106.19,86.94,96.15,106.47,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.003,0.001, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.40,100.61,106.23,84.00,96.19,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.33,100.61,106.15,84.00,96.19,106.47,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.36,100.61,106.15,84.00,96.19,106.47,100.26,4000.00,0.00,1333.33,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.36,100.61,106.15,84.98,96.12,106.47,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.33,99.63,106.15,84.00,96.15,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.40,96.70,106.19,86.94,96.15,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,99.63,106.26,86.94,96.15,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.36,99.63,106.12,86.94,96.15,103.54,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,97.68,106.23,86.94,96.15,103.54,100.22,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,94.75,106.19,87.91,96.15,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.53,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.29,96.70,106.15,86.94,96.15,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,96.70,106.19,86.94,96.15,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.33,93.77,106.19,87.91,96.15,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,96.70,106.19,87.91,96.19,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,97.68,106.15,94.75,96.15,106.47,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.33,97.68,106.19,87.91,96.15,106.47,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.36,97.68,106.23,84.00,96.15,106.47,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.33,99.63,106.19,84.00,96.15,106.47,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.33,94.75,106.23,84.98,96.12,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.33,100.61,106.15,84.98,96.15,106.47,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.36,97.68,106.15,84.00,96.12,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,103.54,107.33,96.70,106.19,86.94,96.12,100.61,100.22,0.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.29,97.68,106.12,86.94,96.12,103.54,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.67,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.33,96.70,106.19,84.98,96.12,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,94.75,106.19,84.98,96.15,102.56,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.36,96.70,106.23,86.94,96.12,102.56,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.60,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.33,93.77,106.15,88.89,96.12,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.33,95.73,106.15,88.89,96.12,103.54,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.29,96.70,106.19,87.91,96.15,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,95.73,106.12,89.87,96.12,100.61,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,96.70,106.12,91.82,96.12,103.54,100.26,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,96.70,106.19,89.87,96.08,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.36,96.70,106.19,87.91,96.15,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.36,94.75,106.23,86.94,96.12,103.54,100.22,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.36,96.70,106.19,86.94,96.12,105.49,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.29,97.68,106.19,86.94,96.12,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.33,95.73,106.15,86.94,96.04,105.49,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.33,96.70,106.15,84.98,96.12,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.29,93.77,106.15,88.89,96.12,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.33,92.80,106.19,88.89,96.08,100.61,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,96.70,106.19,84.00,96.12,100.61,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.004, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,93.77,106.15,86.94,96.12,100.61,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.29,94.75,106.19,86.94,96.01,100.61,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,93.77,106.15,88.89,96.12,99.63,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,95.73,106.15,89.87,96.04,100.61,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,95.73,106.15,89.87,96.04,99.63,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,95.73,106.15,88.89,96.12,97.68,100.22,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.29,92.80,106.15,87.91,96.15,99.63,100.22,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,93.77,106.12,91.82,96.12,100.61,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,94.75,106.19,88.89,96.12,100.61,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,94.75,106.19,86.94,96.04,100.61,100.22,0.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,95.73,106.08,89.87,96.12,99.63,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,95.73,106.12,86.94,96.12,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,96.70,106.15,88.89,96.12,99.63,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,95.73,106.12,88.89,96.12,96.70,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,89.87,106.19,91.82,96.12,97.68,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,92.80,106.15,94.75,96.12,99.63,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.33,93.77,106.12,94.75,96.12,102.56,100.22,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,95.73,106.15,89.87,96.04,102.56,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,96.70,106.15,89.87,96.04,103.54,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,96.70,106.12,89.87,96.04,100.61,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,93.77,106.15,89.87,96.12,99.63,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.003, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,94.75,106.19,92.80,96.12,97.68,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,92.80,106.19,89.87,96.04,96.70,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.33,92.80,106.15,89.87,96.12,99.63,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.33,95.73,106.15,86.94,96.04,99.63,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,92.80,106.08,89.87,96.12,97.68,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.33,96.70,106.12,89.87,96.04,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,95.73,106.12,91.82,96.04,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,93.77,106.08,84.98,96.12,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,93.77,106.12,89.87,96.04,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,90.84,106.08,89.87,96.12,97.68,100.18,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.36,90.84,106.15,92.80,96.12,97.68,100.22,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,93.77,106.15,92.80,96.12,99.63,100.22,0.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,92.80,106.12,89.87,96.01,100.61,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,95.73,106.15,89.87,96.01,102.56,100.15,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,95.73,106.15,89.87,96.01,100.61,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.80,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.29,93.77,106.12,88.89,96.04,100.61,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,93.77,106.15,92.80,95.97,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.25,93.77,106.08,88.89,96.04,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,93.77,106.12,88.89,96.08,99.63,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.29,92.80,106.15,89.87,96.01,99.63,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.25,92.80,106.15,91.82,96.01,97.68,100.15,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.003,0.003, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.25,90.84,106.12,91.82,96.08,97.68,100.15,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,89.87,106.12,92.80,96.01,96.70,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.33,89.87,106.08,99.63,95.93,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,92.80,106.12,91.82,96.01,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,92.80,106.12,91.82,96.01,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,168.87,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.25,89.87,106.15,92.80,96.04,96.70,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,87.91,106.15,94.75,96.01,96.70,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.13,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,90.84,106.15,94.75,96.01,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,111.36,107.62,93.77,106.41,93.77,96.41,99.63,100.48,1142.86,0.00,1000.24,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,118.19,107.44,106.47,106.30,98.66,96.12,111.36,100.29,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.114,0.122,0.114, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,94.75,106.23,94.75,96.04,102.56,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.306,0.311,0.296, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,93.77,106.15,91.82,96.01,99.63,100.22,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,0.529,0.539,0.513, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.25,92.80,106.12,91.82,96.12,96.70,100.11,0.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.763,0.777,0.743, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.25,87.91,106.12,89.87,96.01,96.70,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,1.002,1.016,0.977, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,89.87,106.12,92.80,96.01,93.77,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.000,1.225,1.249,1.203, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.22,87.91,106.12,95.73,95.97,93.77,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,1.441,1.470,1.421, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.25,87.91,106.08,94.75,95.97,93.77,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,1.640,1.676,1.624, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.25,87.91,106.08,94.75,96.04,94.75,100.15,4000.00,0.00,2000.49,0.00,
0.000,0.003,0.000,1.823,1.867,1.811, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,87.91,106.08,94.75,96.01,93.77,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,1.996,2.046,1.986, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.22,87.91,106.12,97.68,95.97,93.77,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.144,2.204,2.142, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,86.94,106.12,91.82,96.04,94.75,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.280,2.351,2.283, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,85.96,106.15,97.68,96.01,97.68,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.396,2.478,2.403, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,87.91,106.15,94.75,96.08,94.75,100.15,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.496,2.595,2.513, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.22,87.91,106.15,92.80,96.04,94.75,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.588,2.702,2.611, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,90.84,106.08,92.80,95.93,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,2.663,2.795,2.692, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.22,90.84,106.08,94.75,95.97,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.726,2.880,2.764, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.25,90.84,106.12,91.82,96.01,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.783,2.957,2.828, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.22,89.87,106.08,89.87,95.97,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.830,3.022,2.881, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,90.84,106.15,91.82,95.93,96.70,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.866,3.077,2.922, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.25,92.80,106.08,88.89,96.01,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.897,3.129,2.959, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,92.80,106.08,91.82,95.97,96.70,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.916,3.168,2.984, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,87.91,106.08,92.80,95.97,94.75,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.925,3.199,2.998, ,169.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,87.91,106.12,91.82,95.97,93.77,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.926,3.225,3.007, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,87.91,106.08,94.75,95.93,94.75,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.924,3.243,3.010, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,87.91,106.08,92.80,96.01,94.75,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.910,3.253,3.001, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.29,85.96,106.08,94.75,95.97,93.77,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.893,3.262,2.989, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.22,85.96,106.12,99.63,96.04,94.75,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.875,3.262,2.972, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,87.91,106.12,97.68,96.01,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.866,3.258,2.951, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.25,87.91,106.12,94.75,95.93,99.63,100.11,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,2.880,3.244,2.928, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.25,90.84,106.08,91.82,96.12,96.70,100.11,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,2.919,3.222,2.922, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,89.87,106.12,89.87,96.01,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.978,3.193,2.944, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.22,92.80,106.12,94.75,95.97,97.68,100.11,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.044,3.151,2.982, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,92.80,106.12,89.87,96.04,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.113,3.105,3.036, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.29,92.80,106.12,92.80,96.01,97.68,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.189,3.076,3.095, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.25,89.87,106.15,91.82,96.01,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.259,3.076,3.159, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,89.87,106.08,89.87,95.93,99.63,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.328,3.091,3.221, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,92.80,106.08,88.89,95.97,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.392,3.118,3.284, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,89.87,106.08,92.80,95.97,96.70,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.451,3.152,3.344, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,92.80,106.08,92.80,95.90,96.70,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.508,3.193,3.401, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,89.87,106.01,94.75,95.93,96.70,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.562,3.242,3.455, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,89.87,106.04,94.75,95.93,96.70,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.612,3.285,3.504, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.22,89.87,106.08,94.75,96.12,96.70,100.18,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.653,3.334,3.555, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.22,92.80,106.08,91.82,96.01,97.68,100.11,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.696,3.381,3.598, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.25,89.87,106.08,92.80,96.01,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.734,3.426,3.642, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,114.29,107.29,92.80,106.08,92.80,95.97,100.61,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.765,3.467,3.678, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,95.73,106.08,91.82,95.97,100.61,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.792,3.510,3.713, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,93.77,106.08,88.89,95.93,100.61,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.817,3.548,3.751, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.18,93.77,106.08,91.82,95.93,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.842,3.584,3.772, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.18,92.80,106.12,89.87,95.93,97.68,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,3.861,3.618,3.798, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,92.80,106.12,91.82,95.97,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.876,3.650,3.822, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.29,92.80,106.15,89.87,95.97,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.888,3.677,3.841, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.25,93.77,106.08,86.94,95.93,100.61,100.11,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.899,3.700,3.857, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.22,95.73,106.08,91.82,95.97,100.61,100.11,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.913,3.727,3.879, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,97.68,106.12,88.89,95.93,102.56,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.920,3.751,3.885, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.25,96.70,106.04,88.89,95.93,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.926,3.766,3.898, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.25,92.80,106.08,89.87,95.97,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.929,3.781,3.907, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,93.77,106.08,89.87,96.01,99.63,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.933,3.795,3.916, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.22,95.73,106.08,91.82,95.93,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,3.939,3.807,3.920, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,92.80,106.12,88.89,95.93,97.68,100.11,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.939,3.819,3.927, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.18,93.77,106.12,89.87,95.97,99.63,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.831,3.935, ,169.53,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.22,92.80,106.08,89.87,96.01,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.839,3.936, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.22,95.73,106.08,88.89,95.93,100.61,100.11,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,3.939,3.848,3.939, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,96.70,106.08,88.89,95.97,103.54,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.939,3.854,3.945, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.25,95.73,106.12,88.89,95.93,102.56,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.860,3.943, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.22,95.73,106.08,88.89,95.93,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.939,3.866,3.945, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.14,93.77,106.04,88.89,95.93,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.941,3.873,3.951, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,95.73,106.08,89.87,95.97,97.68,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.941,3.877,3.954, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,95.73,106.01,92.80,95.93,100.61,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.941,3.883,3.954, ,169.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,93.77,106.01,89.87,95.93,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.942,3.888,3.957, ,169.33,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.14,96.70,106.08,89.87,95.93,100.61,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.942,3.892,3.961, ,169.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,95.73,106.08,89.87,95.90,100.61,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.943,3.897,3.962, ,169.27,0.00,0.00,0.00,0.00,0.00 ,,107.45,107.25,95.73,106.04,88.89,95.93,100.61,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.945,3.902,3.964, ,169.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,93.77,106.01,86.94,95.93,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.946,3.907,3.968, ,168.93,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,95.73,106.08,88.89,95.97,100.61,100.07,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,3.951,3.913,3.971, ,168.73,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,93.77,106.08,89.87,95.93,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.951,3.916,3.976, ,168.47,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,96.70,106.08,89.87,95.97,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.951,3.919,3.976, ,168.27,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,93.77,106.08,88.89,95.93,102.56,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.954,3.908,3.979, ,168.20,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.25,95.73,106.04,89.87,95.93,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.957,3.901,3.982, ,167.94,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.22,95.73,106.08,89.87,95.93,102.56,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.961,3.889,3.987, ,167.60,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.14,97.68,106.08,88.89,95.93,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.962,3.869,3.990, ,167.34,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.14,96.70,106.01,86.94,95.93,102.56,100.07,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.965,3.845,3.993, ,167.07,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.14,93.77,106.04,91.82,95.97,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.971,3.822,3.995, ,166.80,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,92.80,106.04,88.89,95.93,97.68,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.976,3.801,3.993, ,166.40,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,93.77,106.04,92.80,95.90,99.63,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.979,3.787,3.993, ,166.00,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,92.80,106.08,91.82,95.90,97.68,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.982,3.768,3.992, ,165.67,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.14,93.77,106.08,89.87,95.97,100.61,100.07,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,3.986,3.759,3.995, ,165.41,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,95.73,106.08,92.80,95.90,100.61,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.989,3.760,3.996, ,165.47,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.18,95.73,106.04,88.89,95.93,103.54,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.989,3.760,3.999, ,165.27,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.14,96.70,106.08,89.87,95.90,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.989,3.759,3.999, ,164.87,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.14,96.70,106.04,88.89,95.97,103.54,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.987,3.756,4.001, ,164.81,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.11,97.68,106.01,89.87,95.90,102.56,100.15,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.989,3.751,4.004, ,164.67,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,96.70,106.08,86.94,95.93,103.54,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.001,3.989,3.743,4.002, ,164.34,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,96.70,105.97,86.94,95.93,103.54,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.989,3.734,4.004, ,164.01,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,96.70,106.04,88.89,95.90,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.989,3.722,4.004, ,163.54,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.14,96.70,106.04,88.89,95.93,103.54,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.990,3.719,4.009, ,163.08,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.22,95.73,106.04,86.94,95.93,103.54,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.986,3.716,4.008, ,162.74,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.18,96.70,106.04,86.94,95.93,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.983,3.719,4.008, ,162.21,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.14,95.73,105.97,86.94,95.86,103.54,100.11,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.982,3.718,4.009, ,161.81,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,95.73,106.01,88.89,95.93,99.63,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.980,3.712,4.009, ,161.21,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,95.73,106.08,88.89,95.97,99.63,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.982,3.706,4.012, ,160.74,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,93.77,106.12,89.87,95.93,102.56,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,3.986,3.700,4.011, ,160.35,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,95.73,106.04,89.87,95.97,103.54,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.984,3.703,4.014, ,160.08,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.14,96.70,106.04,91.82,95.90,105.49,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.982,3.712,4.014, ,159.81,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,95.73,106.04,88.89,95.93,106.47,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.986,3.718,4.015, ,159.55,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.18,96.70,106.08,88.89,95.90,106.47,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.987,3.721,4.017, ,159.28,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.22,99.63,106.01,86.94,95.93,108.42,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.989,3.722,4.017, ,158.95,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.18,99.63,106.01,88.89,95.93,108.42,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.990,3.732,4.020, ,158.48,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.14,100.61,106.01,86.94,95.93,108.42,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.989,3.751,4.021, ,157.82,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,99.63,106.08,88.89,95.90,109.40,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.990,3.760,4.020, ,157.42,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,100.61,106.01,88.89,95.90,108.42,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.990,3.776,4.018, ,156.82,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.14,99.63,106.01,86.94,95.93,109.40,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.992,3.795,4.024, ,156.28,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.18,100.61,106.01,88.89,95.93,105.49,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.989,3.807,4.021, ,155.88,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,102.56,105.97,89.87,95.93,106.47,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.989,3.823,4.023, ,155.48,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.14,102.56,106.04,91.82,95.86,106.47,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,3.987,3.832,4.020, ,155.29,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,100.61,106.01,89.87,95.90,105.49,100.04,4000.00,0.00,2000.49,0.00,
0.000,0.001,0.000,3.987,3.845,4.020, ,155.02,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.18,99.63,106.01,91.82,95.86,106.47,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.986,3.861,4.023, ,154.75,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,99.63,106.01,91.82,95.90,105.49,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.987,3.864,4.020, ,154.42,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.18,96.70,106.04,92.80,95.86,106.47,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.986,3.860,4.018, ,154.22,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,96.70,106.01,96.70,95.90,105.49,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.982,3.856,4.018, ,154.15,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.18,99.63,106.04,94.75,95.90,106.47,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.983,3.853,4.017, ,153.15,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.11,99.63,105.97,92.80,95.90,108.42,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.982,3.847,4.015, ,152.89,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,97.68,106.01,91.82,95.86,108.42,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.982,3.850,4.017, ,152.16,0.00,0.00,0.00,0.00,0.00 ,,109.40,107.14,95.73,106.01,94.75,95.93,108.42,100.11,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.979,3.853,4.012, ,151.62,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.11,92.80,105.93,94.75,95.86,109.40,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.974,3.857,4.009, ,151.22,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.14,93.77,105.97,92.80,95.86,109.40,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.974,3.861,4.011, ,150.56,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.14,99.63,105.90,92.80,95.90,109.40,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.973,3.864,4.008, ,150.29,0.00,0.00,0.00,0.00,0.00 ,,105.49,107.14,100.61,105.90,91.82,95.93,109.40,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.970,3.873,4.004, ,149.76,0.00,0.00,0.00,0.00,0.00 ,,106.47,107.18,102.56,105.93,89.87,95.90,107.45,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.967,3.877,4.002, ,149.56,0.00,0.00,0.00,0.00,0.00 ,,108.42,107.11,102.56,105.93,91.82,95.86,105.49,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.964,3.882,3.996, ,149.49,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.14,102.56,105.90,94.75,95.90,106.47,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.960,3.885,3.996, ,149.29,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.11,100.61,105.93,96.70,95.90,108.42,100.07,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.958,3.889,3.993, ,148.96,0.00,0.00,0.00,0.00,0.00 ,,110.38,107.11,100.61,105.93,99.63,95.86,108.42,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.955,3.892,3.990, ,148.96,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.07,105.49,105.93,99.63,95.86,108.42,100.07,4000.00,0.00,4000.00,0.00,
