SAP ID,109004190535,
0.000,0.000,0.000,3.951,3.898,3.986, ,148.56,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.14,106.47,106.01,99.63,95.90,107.45,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.954,3.899,3.987, ,148.69,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.11,106.47,106.01,99.63,95.86,107.45,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.952,3.901,3.982, ,148.43,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.11,105.49,105.90,100.61,95.86,108.42,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.951,3.907,3.980, ,148.03,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.14,103.54,105.97,100.61,95.86,103.54,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.948,3.911,3.986, ,147.89,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.18,102.56,106.01,102.56,95.90,105.49,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.948,3.913,3.983, ,147.56,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.14,103.54,105.97,100.61,95.86,108.42,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.948,3.916,3.983, ,147.16,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.14,105.49,105.97,100.61,95.86,108.42,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.948,3.919,3.982, ,147.03,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.11,102.56,105.97,100.61,95.86,109.40,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.951,3.923,3.982, ,146.83,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.11,100.61,105.93,102.56,95.86,109.40,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.948,3.926,3.982, ,146.63,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.11,99.63,105.97,105.49,95.86,109.40,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.951,3.927,3.982, ,146.76,0.00,0.00,0.00,0.00,0.00 ,,112.33,107.11,100.61,105.97,107.45,95.79,108.42,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,3.954,3.929,3.980, ,146.70,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.07,102.56,105.90,108.42,95.82,106.47,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.951,3.932,3.983, ,146.56,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.07,100.61,105.93,108.42,95.82,103.54,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.951,3.935,3.986, ,146.36,0.00,0.00,0.00,0.00,0.00 ,,116.24,107.07,98.66,105.90,107.45,95.86,108.42,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.954,3.939,3.986, ,146.23,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.11,95.73,105.97,108.42,95.79,109.40,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.952,3.939,3.982, ,146.16,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.14,92.80,105.93,113.31,95.86,111.36,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.952,3.941,3.986, ,145.90,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.11,93.77,105.82,117.22,95.86,111.36,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.952,3.942,3.983, ,145.50,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.07,98.66,105.86,135.78,95.82,111.36,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.954,3.942,3.989, ,144.96,0.00,0.00,0.00,0.00,0.00 ,,115.26,107.07,100.61,105.86,210.99,95.75,111.36,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.951,3.942,3.986, ,144.63,0.00,0.00,0.00,0.00,0.00 ,,116.24,107.00,102.56,105.79,559.71,95.49,111.36,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.951,3.942,3.986, ,144.37,0.00,0.00,0.00,0.00,0.00 ,,113.31,107.07,95.73,105.82,2110.87,94.84,109.40,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.948,3.942,3.983, ,143.97,0.00,0.00,0.00,0.00,0.00 ,,120.15,107.07,103.54,105.82,3519.41,93.99,109.40,100.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.952,3.942,3.982, ,143.63,0.00,0.00,0.00,0.00,0.00 ,,126.01,107.11,112.33,105.82,4000.00,93.37,111.36,100.04,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.948,3.941,3.979, ,143.50,0.00,0.00,0.00,0.00,0.00 ,,132.84,107.11,120.15,105.90,4000.00,92.89,114.29,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.939,3.980, ,143.37,0.00,0.00,0.00,0.00,0.00 ,,142.61,107.07,126.98,105.90,4000.00,92.60,120.15,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.943,3.939,3.977, ,143.50,0.00,0.00,0.00,0.00,0.00 ,,150.43,107.11,126.98,105.90,4000.00,92.49,126.01,100.04,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.942,3.939,3.974, ,143.77,0.00,0.00,0.00,0.00,0.00 ,,170.94,107.07,128.94,105.90,4000.00,92.42,131.87,100.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.942,3.935,3.973, ,143.70,0.00,0.00,0.00,0.00,0.00 ,,553.85,106.59,128.94,105.82,4000.00,92.38,145.54,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.933,3.971, ,143.70,0.00,0.00,0.00,0.00,0.00 ,,2240.78,105.46,142.61,105.90,4000.00,92.45,187.55,99.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.932,3.968, ,143.57,0.00,0.00,0.00,0.00,0.00 ,,3548.72,104.47,745.30,105.38,4000.00,92.45,1036.39,99.52,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,3.932,3.930,3.968, ,143.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.85,2386.32,104.25,4000.00,92.49,2732.11,98.68,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.929,3.967, ,142.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.52,3445.18,103.26,4000.00,92.38,3733.33,97.91,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.933,3.929,3.967, ,142.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.30,3969.72,102.64,4000.00,92.31,4000.00,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.932,3.929,3.965, ,141.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.19,4000.00,102.27,4000.00,92.27,4000.00,96.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.930,3.926,3.964, ,140.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.08,4000.00,102.09,4000.00,92.31,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.930,3.929,3.965, ,140.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,101.94,4000.00,92.31,4000.00,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,3.935,3.930,3.962, ,139.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,101.87,4000.00,92.27,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.933,3.930,3.964, ,139.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,102.01,4000.00,92.31,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.932,3.932,3.968, ,138.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,101.94,4000.00,92.31,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.933,3.929,3.968, ,138.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.19,4000.00,101.90,4000.00,92.31,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.932,3.967, ,138.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.22,4000.00,101.87,4000.00,92.42,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.935,3.968, ,138.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.22,4000.00,102.01,4000.00,92.38,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.935,3.970, ,138.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,101.87,4000.00,92.38,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.941,3.939,3.971, ,138.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.22,4000.00,101.83,4000.00,92.42,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.942,3.939,3.974, ,138.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.19,4000.00,101.90,4000.00,92.42,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.941,3.973, ,138.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,102.01,4000.00,92.38,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.942,3.982, ,138.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.04,4000.00,101.98,4000.00,92.42,4000.00,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.943,3.980, ,138.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.04,4000.00,102.05,4000.00,92.49,4000.00,96.70,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.946,3.942,3.980, ,137.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.00,4000.00,102.05,4000.00,92.49,4000.00,96.78,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.942,3.982, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.04,4000.00,102.12,4000.00,92.45,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.948,3.946,3.982, ,136.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,102.16,4000.00,92.45,4000.00,96.59,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.951,3.945,3.982, ,136.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.30,4000.00,102.23,4000.00,92.45,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.949,3.946,3.979, ,135.71,0.00,0.00,0.00,0.00,0.00 ,,3926.74,103.44,3972.65,102.31,4000.00,92.49,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.948,3.946,3.983, ,135.18,0.00,0.00,0.00,0.00,0.00 ,,3950.18,103.44,4000.00,102.23,4000.00,92.56,4000.00,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.945,3.979, ,134.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.37,4000.00,102.09,4000.00,92.60,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.946,3.942,3.982, ,134.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.33,4000.00,102.01,4000.00,92.71,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.948,3.939,3.979, ,133.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.33,4000.00,102.05,3974.60,92.75,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.945,3.930,3.974, ,133.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.30,4000.00,102.05,3826.13,92.82,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.945,3.927,3.979, ,133.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,102.12,3802.69,92.89,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.945,3.924,3.977, ,133.58,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.11,4000.00,102.12,3670.82,93.04,4000.00,96.52,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,3.942,3.924,3.973, ,133.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.30,4000.00,102.16,3342.61,93.19,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.942,3.923,3.971, ,132.65,0.00,0.00,0.00,0.00,0.00 ,,3867.16,103.44,4000.00,102.16,3130.65,93.33,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.941,3.921,3.970, ,132.45,0.00,0.00,0.00,0.00,0.00 ,,3791.94,103.52,3984.37,102.27,3096.46,93.37,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.919,3.967, ,131.98,0.00,0.00,0.00,0.00,0.00 ,,3898.41,103.52,3876.92,102.38,3175.58,93.48,4000.00,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.919,3.965, ,131.38,0.00,0.00,0.00,0.00,0.00 ,,3970.70,103.48,3870.09,102.31,3109.16,93.44,4000.00,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.933,3.919,3.964, ,131.05,0.00,0.00,0.00,0.00,0.00 ,,3920.88,103.52,3854.46,102.42,2969.47,93.52,4000.00,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.932,3.921,3.964, ,130.58,0.00,0.00,0.00,0.00,0.00 ,,3971.67,103.44,3879.85,102.42,2882.54,93.77,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.929,3.920,3.961, ,130.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.33,3941.39,102.38,2985.10,93.52,4000.00,96.48,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.932,3.921,3.962, ,130.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.30,4000.00,102.27,3003.66,93.52,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.932,3.923,3.960, ,129.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,103.33,4000.00,102.20,3109.16,93.44,4000.00,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.921,3.961, ,129.78,0.00,0.00,0.00,0.00,0.00 ,,3987.30,103.37,4000.00,102.20,3356.29,93.33,4000.00,96.63,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.933,3.923,3.960, ,129.65,0.00,0.00,0.00,0.00,0.00 ,,3842.74,103.52,4000.00,102.20,3651.28,93.26,4000.00,96.59,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.930,3.923,3.958, ,129.38,0.00,0.00,0.00,0.00,0.00 ,,3597.56,103.74,4000.00,102.12,3902.32,93.04,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.927,3.939, ,129.25,0.00,0.00,0.00,0.00,0.00 ,,3138.46,104.07,4000.00,102.12,4000.00,92.82,3665.93,96.85,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.935,3.930,3.908, ,129.12,0.00,0.00,0.00,0.00,0.00 ,,2608.06,104.54,4000.00,102.09,4000.00,92.78,3461.78,97.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.939,3.939,3.875, ,128.65,0.00,0.00,0.00,0.00,0.00 ,,2320.88,104.80,4000.00,102.12,4000.00,92.75,3418.80,97.07,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.945,3.943,3.848, ,128.25,0.00,0.00,0.00,0.00,0.00 ,,2384.37,104.84,4000.00,102.20,4000.00,92.71,3372.89,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.942,3.945,3.839, ,127.65,0.00,0.00,0.00,0.00,0.00 ,,2565.08,104.76,4000.00,102.20,4000.00,92.71,3311.36,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.933,3.951,3.832, ,126.92,0.00,0.00,0.00,0.00,0.00 ,,2626.62,104.69,4000.00,102.20,4000.00,92.64,3317.22,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.907,3.955,3.810, ,126.26,0.00,0.00,0.00,0.00,0.00 ,,2615.87,104.73,4000.00,102.20,4000.00,92.67,3276.19,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.864,3.968,3.778, ,125.46,0.00,0.00,0.00,0.00,0.00 ,,2584.62,104.69,4000.00,102.27,4000.00,92.67,3367.03,97.25,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.794,3.979,3.715, ,124.99,0.00,0.00,0.00,0.00,0.00 ,,2476.19,104.84,4000.00,102.16,4000.00,92.64,3484.25,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.716,3.980,3.634, ,124.46,0.00,0.00,0.00,0.00,0.00 ,,2290.60,104.98,4000.00,102.16,4000.00,92.56,3532.11,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.639,3.973,3.542, ,123.79,0.00,0.00,0.00,0.00,0.00 ,,2112.82,105.13,4000.00,102.09,4000.00,92.49,3410.99,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.557,3.968,3.445, ,123.33,0.00,0.00,0.00,0.00,0.00 ,,2010.26,105.24,4000.00,102.09,4000.00,92.49,3218.56,97.33,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.479,3.960,3.348, ,122.93,0.00,0.00,0.00,0.00,0.00 ,,2011.23,105.27,4000.00,101.98,4000.00,92.56,3383.64,97.22,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.390,3.939,3.246, ,122.19,0.00,0.00,0.00,0.00,0.00 ,,2037.61,105.20,4000.00,101.94,4000.00,92.56,3620.02,97.14,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,3.302,3.923,3.149, ,121.79,0.00,0.00,0.00,0.00,0.00 ,,2048.35,105.20,4000.00,102.01,4000.00,92.53,3853.48,97.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,3.212,3.904,3.048, ,121.26,0.00,0.00,0.00,0.00,0.00 ,,2092.31,105.13,4000.00,101.94,4000.00,92.60,3909.16,96.92,0.00,0.00,0.00,0.00,
0.000,0.000,0.000,3.118,3.882,2.947, ,120.73,0.00,0.00,0.00,0.00,0.00 ,,2236.87,105.05,4000.00,102.01,4000.00,92.71,3628.82,97.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,3.019,3.858,2.843, ,120.33,0.00,0.00,0.00,0.00,0.00 ,,2480.10,104.91,4000.00,102.09,3938.46,92.75,3584.86,97.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,2.922,3.845,2.736, ,119.80,0.00,0.00,0.00,0.00,0.00 ,,2762.39,104.69,4000.00,102.23,4000.00,92.71,3798.78,96.96,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.821,3.825,2.632, ,119.46,0.00,0.00,0.00,0.00,0.00 ,,3042.74,104.43,3994.14,102.31,4000.00,92.60,3967.77,96.92,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.715,3.807,2.528, ,119.00,0.00,0.00,0.00,0.00,0.00 ,,3290.84,104.18,4000.00,102.27,3686.45,92.86,4000.00,96.81,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.611,3.790,2.425, ,118.40,0.00,0.00,0.00,0.00,0.00 ,,3320.15,103.85,3821.25,102.20,4000.00,91.03,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.500,3.778,2.323, ,118.07,0.00,0.00,0.00,0.00,0.00 ,,3000.73,103.99,3333.82,102.49,4000.00,88.06,4000.00,96.70,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.386,3.768,2.222, ,117.60,0.00,0.00,0.00,0.00,0.00 ,,3221.49,103.92,3407.08,102.56,4000.00,87.14,4000.00,96.56,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,2.267,3.756,2.119, ,117.20,0.00,0.00,0.00,0.00,0.00 ,,3569.23,102.64,3613.19,101.39,4000.00,87.03,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,2.144,3.751,2.019, ,116.53,0.00,0.00,0.00,0.00,0.00 ,,2783.88,101.79,2749.69,100.88,4000.00,77.11,4000.00,96.37,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,2.019,3.751,1.908, ,116.00,0.00,0.00,0.00,0.00,0.00 ,,1568.74,102.16,1533.58,101.39,4000.00,54.43,4000.00,96.34,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,1.890,3.740,1.798, ,115.20,0.00,0.00,0.00,0.00,0.00 ,,1022.71,103.41,968.99,102.67,4000.00,30.77,4000.00,96.52,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,1.751,3.741,1.684, ,114.80,0.00,0.00,0.00,0.00,0.00 ,,1579.49,103.44,1497.44,102.75,4000.00,15.53,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,1.605,3.738,1.565, ,113.80,0.00,0.00,0.00,0.00,0.00 ,,2434.19,103.33,2322.83,102.64,4000.00,0.00,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,1.442,3.728,1.438, ,113.27,0.00,0.00,0.00,0.00,0.00 ,,2414.65,103.30,2342.37,102.60,4000.00,0.00,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.009,1.373,3.731,1.354, ,112.61,0.00,0.00,0.00,0.00,0.00 ,,1948.72,103.37,2019.05,102.45,4000.00,0.00,4000.00,96.45,4000.00,0.00,4000.00,0.00,
0.000,0.010,0.038,1.153,3.729,1.180, ,111.67,0.00,0.00,0.00,0.00,0.00 ,,1305.01,103.77,1551.16,102.23,4000.00,0.00,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.016,0.891,3.703,1.004, ,111.07,0.00,0.00,0.00,0.00,0.00 ,,810.74,104.14,1067.64,102.20,4000.00,0.00,4000.00,96.48,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.016,0.684,3.669,0.783, ,110.88,0.00,0.00,0.00,0.00,0.00 ,,894.75,102.56,867.40,103.59,4000.00,0.00,4000.00,96.67,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.009,0.525,3.624,0.605, ,110.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,93.11,3031.01,98.86,4000.00,0.00,4000.00,85.82,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.007,0.402,3.574,0.470, ,109.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,68.39,4000.00,74.07,4000.00,0.00,4000.00,60.62,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.007,0.309,3.520,0.365, ,109.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,37.29,4000.00,41.10,4000.00,0.00,4000.00,33.70,0.00,0.00,0.00,0.00,
0.000,0.003,0.007,0.234,3.457,0.283, ,108.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,18.61,4000.00,20.70,4000.00,0.00,4000.00,17.25,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.004,0.180,3.391,0.220, ,108.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.004,0.141,3.319,0.171, ,107.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.003,0.107,3.246,0.130, ,107.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.082,3.168,0.103, ,106.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.001,0.062,3.083,0.079, ,106.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.048,2.994,0.063, ,105.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.037,2.894,0.050, ,105.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.029,2.783,0.040, ,104.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.023,2.667,0.029, ,103.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.018,2.547,0.023, ,103.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.004,0.015,2.427,0.016, ,102.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.010,2.304,0.015, ,101.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.007,2.173,0.012, ,100.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.006,2.037,0.007, ,100.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,1.889,0.006, ,99.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.001,1.731,0.007, ,98.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,1.553,0.003, ,98.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,1.351,0.003, ,97.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,1.089,0.006, ,97.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.006,0.003,0.003,0.847,0.006, ,96.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.657,0.006, ,96.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.003,0.508,0.004, ,95.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.003,0.394,0.004, ,95.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.001,0.305,0.003, ,94.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.234,0.000, ,93.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.182,0.001, ,93.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.001,0.141,0.001, ,92.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.110,0.001, ,92.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.003,0.086,0.004, ,91.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.064,0.000, ,91.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.053,0.001, ,90.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.040,0.001, ,90.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.031,0.001, ,90.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.025,0.000, ,89.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.018,0.000, ,89.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.016,0.001, ,88.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.012,0.000, ,88.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.009,0.000, ,87.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.007,0.000, ,86.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.003,0.000, ,85.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,84.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.003,0.000, ,84.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.006,0.000, ,83.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.004,0.000, ,83.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.004,0.000,0.001,0.003, ,82.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,82.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,81.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.001, ,80.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,79.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,79.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,78.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,78.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.000,0.003, ,77.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.58,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,77.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,76.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,76.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,75.99,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,75.45,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,74.39,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,73.39,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,72.72,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,72.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,71.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,71.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.006,0.006, ,69.99,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,69.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,68.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.003,0.004,0.000, ,68.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,67.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,67.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,67.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,66.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,66.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,65.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.000, ,65.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.001,0.001, ,64.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.001,0.003, ,64.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,63.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.001,0.000,0.000,0.000, ,63.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,62.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,62.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,61.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.004,0.000,0.000,0.000,0.000, ,61.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,61.27,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.001,0.000, ,61.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,60.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,59.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,59.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,58.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,58.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,57.74,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.001,0.001,0.000,0.000, ,57.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.001, ,56.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,56.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,55.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.000,0.000,0.000, ,55.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,55.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,54.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,54.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,53.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,52.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,52.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.001,0.003,0.003, ,51.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,50.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,50.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,49.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,49.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,48.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,2000.49,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,48.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.000, ,48.29,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,47.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,47.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.001, ,47.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,46.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,45.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.001,0.001,0.000,0.000, ,44.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,44.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,43.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,43.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,42.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,41.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,40.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,40.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.003,0.003, ,39.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,39.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.001, ,39.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,39.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,38.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,38.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,37.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,36.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,36.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.001,0.001, ,35.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,35.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,34.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.001,0.000,0.000, ,33.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,33.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,31.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.58,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,30.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,29.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,28.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.45,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.003,0.000,0.000, ,28.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,28.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,27.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,27.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,26.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.45,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,25.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,25.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,25.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.003,0.000,0.000,0.000,0.000, ,24.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,24.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.39,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,23.45,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,23.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
0.000,0.001,0.000,0.000,0.000,0.000, ,22.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,
