SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3054.46,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3042.74,19.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3048.60,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3026.13,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3048.60,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3030.04,19.78,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3048.60,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3026.13,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.009,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3026.13,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3028.08,19.74,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.009,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.003,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3055.43,19.71,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3038.83,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3040.78,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3038.83,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3038.83,19.67,
0.000,0.000,0.000,0.006,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3034.92,19.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3046.64,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3033.94,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3048.60,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3048.60,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3055.43,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3055.43,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3054.46,19.67,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3050.55,19.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3042.74,19.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3055.43,19.71,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3042.74,19.74,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3055.43,19.71,
0.000,0.012,0.006,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,4000.00,0.00,3044.69,19.78,
0.000,0.000,0.000,0.000,0.053,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,33.15,4000.00,0.00,4000.00,0.00,4000.00,0.00,3057.39,19.74,
0.000,0.000,0.000,0.000,0.173,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,51.32,4000.00,0.00,4000.00,0.00,4000.00,0.00,3050.55,19.74,
0.000,0.000,0.000,0.000,0.337,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,66.30,4000.00,0.00,4000.00,0.00,4000.00,0.00,3065.20,19.74,
0.000,0.000,0.000,0.000,0.525,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,77.47,4000.00,0.00,4000.00,0.00,4000.00,0.00,3057.39,19.74,
0.000,0.000,0.000,0.000,0.706,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,24.18,4000.00,85.60,4000.00,0.00,4000.00,0.00,4000.00,0.00,3072.04,19.74,
0.000,0.000,0.000,0.000,0.856,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,45.27,4000.00,91.21,4000.00,0.00,4000.00,0.00,4000.00,0.00,3059.34,19.78,
0.000,0.000,0.000,0.000,0.979,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,62.82,4000.00,93.92,4000.00,0.00,4000.00,0.00,4000.00,0.00,3082.78,19.82,
0.000,0.000,0.000,0.000,1.067,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,76.63,3511.60,96.30,4000.00,0.00,4000.00,0.00,4000.00,0.00,3082.78,19.82,
0.000,0.000,0.000,0.000,1.114,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.96,2189.99,99.23,4000.00,0.00,4000.00,25.02,4000.00,0.00,3081.81,19.78,
0.000,0.000,0.000,0.000,1.131,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,94.43,2229.06,100.59,4000.00,0.00,4000.00,38.32,4000.00,0.00,3082.78,19.82,
0.000,0.003,0.000,0.003,1.114,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,2601.22,99.19,1734.80,100.18,4000.00,0.00,4000.00,48.97,4000.00,0.00,3092.55,19.85,
0.000,0.000,0.000,0.003,1.079,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1556.04,104.62,1242.49,101.79,4000.00,0.00,4000.00,61.54,4000.00,0.00,3090.60,19.82,
0.000,0.000,0.000,0.000,1.005,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1431.01,108.24,1620.51,102.38,4000.00,0.00,4000.00,73.52,4000.00,0.00,3103.30,19.78,
0.000,0.000,0.000,0.000,0.911,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1567.77,111.68,2583.64,103.63,4000.00,31.50,4000.00,83.44,4000.00,0.00,3102.32,19.74,
0.000,0.012,0.000,0.003,0.812,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1142.86,112.45,2074.73,102.67,4000.00,50.77,4000.00,75.75,4000.00,0.00,3098.41,19.82,
0.000,0.015,0.000,0.003,0.718,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,814.65,111.72,1925.27,100.92,4000.00,64.21,4000.00,62.05,4000.00,0.00,3103.30,19.78,
0.000,0.018,0.000,0.003,0.598,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1471.06,112.34,2896.21,100.92,4000.00,76.45,4000.00,62.23,4000.00,0.00,3102.32,19.74,
0.000,0.015,0.000,0.000,0.481,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,2394.14,112.71,3759.71,101.06,4000.00,86.23,4000.00,69.23,4000.00,0.00,3103.30,19.78,
0.000,0.015,0.000,0.000,0.413,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3131.62,112.56,4000.00,101.14,4000.00,93.48,4000.00,78.17,4000.00,0.00,3103.30,19.78,
0.000,0.012,0.000,0.000,0.358,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3646.40,111.17,4000.00,99.93,4000.00,96.96,4000.00,86.15,4000.00,0.00,3109.16,19.74,
0.000,0.015,0.000,0.000,0.314,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,2873.75,112.56,3436.39,101.36,4000.00,93.04,4000.00,92.53,4000.00,0.00,3116.97,19.74,
0.000,0.012,0.000,0.000,0.275,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,2950.92,112.56,3478.39,101.47,4000.00,91.83,4000.00,97.55,4000.00,0.00,3111.11,19.78,
0.000,0.015,0.000,0.000,0.249,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3339.68,112.31,3936.51,101.28,4000.00,94.18,4000.00,101.25,4000.00,0.00,3103.30,19.78,
0.000,0.015,0.000,0.000,0.223,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3678.63,112.23,4000.00,101.28,4000.00,97.66,4000.00,104.18,4000.00,0.00,3096.46,19.78,
0.000,0.012,0.000,0.000,0.208,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3915.02,112.05,4000.00,101.28,4000.00,100.95,3837.85,105.82,4000.00,0.00,3098.41,19.82,
0.000,0.012,0.000,0.000,0.188,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3965.81,111.94,4000.00,101.25,4000.00,103.52,4000.00,106.85,4000.00,0.00,3118.93,19.78,
0.000,0.012,0.000,0.000,0.176,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3916.00,111.98,4000.00,101.25,4000.00,105.42,4000.00,107.36,4000.00,0.00,3096.46,19.78,
0.000,0.015,0.000,0.003,0.164,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3907.20,111.94,4000.00,101.25,4000.00,106.56,4000.00,107.77,4000.00,0.00,3113.06,19.82,
0.000,0.012,0.000,0.000,0.152,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3887.67,111.87,4000.00,101.25,4000.00,107.47,4000.00,108.02,4000.00,0.00,3105.25,19.82,
0.000,0.015,0.000,0.000,0.144,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3916.00,111.83,4000.00,101.28,4000.00,108.10,4000.00,108.21,4000.00,0.00,3118.93,19.78,
0.000,0.015,0.000,0.000,0.135,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3930.65,111.76,4000.00,101.39,4000.00,108.42,4000.00,108.24,4000.00,0.00,3124.79,19.74,
0.000,0.015,0.000,0.000,0.129,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3973.63,111.72,4000.00,101.36,3988.28,108.61,4000.00,108.24,4000.00,0.00,3105.25,19.82,
0.000,0.015,0.000,0.000,0.120,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.68,4000.00,101.39,3871.06,108.79,4000.00,108.35,4000.00,0.00,3118.93,19.78,
0.000,0.012,0.000,0.003,0.117,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.61,4000.00,101.47,3684.49,109.08,3942.37,108.53,4000.00,0.00,3118.93,19.78,
0.000,0.006,0.000,0.000,0.111,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,111.61,4000.00,101.47,3546.76,109.19,3921.86,108.57,4000.00,0.00,3124.79,19.74,
0.000,0.018,0.000,0.003,0.111,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3915.02,111.65,4000.00,101.39,3462.76,109.30,3908.18,108.57,4000.00,0.00,3124.79,19.74,
0.000,0.015,0.000,0.000,0.103,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3799.76,111.68,3954.09,101.47,3357.26,109.41,3787.06,108.61,4000.00,0.00,3118.93,19.78,
0.000,0.015,0.000,0.003,0.097,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3677.66,111.72,3963.86,101.47,3213.68,109.56,3673.75,108.72,4000.00,0.00,3113.06,19.82,
0.000,0.015,0.000,0.000,0.088,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3617.09,111.72,4000.00,101.39,3257.63,109.52,3738.22,108.64,4000.00,0.00,3118.93,19.78,
0.000,0.018,0.000,0.000,0.085,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3651.28,111.68,4000.00,101.32,3552.63,109.41,3574.11,108.79,4000.00,0.00,3118.93,19.78,
0.000,0.021,0.003,0.000,0.079,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3693.28,111.68,4000.00,101.39,3725.52,109.30,3082.78,109.05,4000.00,0.00,3118.93,19.78,
0.000,0.015,0.000,0.000,0.076,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3728.45,111.68,3876.92,101.32,3805.62,109.19,3118.93,109.08,4000.00,0.00,3125.76,19.78,
0.000,0.018,0.000,0.003,0.076,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3720.63,111.65,3746.03,101.47,3872.04,109.19,3463.74,108.94,4000.00,0.00,3119.90,19.82,
0.000,0.018,0.000,0.000,0.076,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3718.68,111.58,3640.54,101.54,3939.44,109.05,3777.29,108.75,4000.00,0.00,3131.62,19.74,
0.000,0.018,0.000,0.003,0.067,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3640.54,111.65,3579.00,101.58,3938.46,108.97,3822.22,108.64,4000.00,0.00,3125.76,19.78,
0.000,0.018,0.000,0.003,0.064,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3575.09,111.65,3546.76,101.61,3856.41,109.01,3758.73,108.57,4000.00,0.00,3125.76,19.78,
0.000,0.015,0.000,0.000,0.064,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3496.95,111.65,3551.65,101.65,3807.57,109.01,3822.22,108.53,4000.00,0.00,3125.76,19.78,
0.000,0.015,0.000,0.000,0.062,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3425.64,111.68,3634.68,101.54,3841.76,108.97,3898.41,108.42,4000.00,0.00,3113.06,19.82,
0.000,0.015,0.000,0.003,0.059,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3408.06,111.65,3686.45,101.50,3867.16,108.90,3866.18,108.39,4000.00,0.00,3140.42,19.78,
0.000,0.018,0.000,0.003,0.056,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3413.92,111.72,3718.68,101.47,3828.08,108.94,3725.52,108.42,4000.00,0.00,3118.93,19.78,
0.000,0.015,0.000,0.000,0.053,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3384.62,111.68,3881.81,101.39,3806.59,109.01,3576.07,108.50,4000.00,0.00,3139.44,19.74,
0.000,0.026,0.015,0.000,0.056,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3362.15,111.65,4000.00,101.28,3721.61,109.05,3534.07,108.50,4000.00,0.00,3140.42,19.78,
0.000,0.018,0.000,0.000,0.047,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3385.59,111.65,3900.37,101.28,3602.44,109.05,3671.79,108.46,4000.00,0.00,3125.76,19.78,
0.000,0.023,0.000,0.000,0.047,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3384.62,111.61,3702.08,101.32,3511.60,109.16,3802.69,108.35,4000.00,0.00,3140.42,19.78,
0.000,0.021,0.000,0.006,0.044,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3384.62,111.61,3639.56,101.36,3471.55,109.16,3817.34,108.32,4000.00,0.00,3125.76,19.78,
0.000,0.021,0.000,0.003,0.041,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3444.20,111.54,3620.02,101.43,3525.27,109.16,3764.59,108.28,4000.00,0.00,3125.76,19.78,
0.000,0.021,0.000,0.003,0.041,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3512.58,111.50,3602.44,101.43,3568.25,109.16,3680.59,108.28,4000.00,0.00,3124.79,19.74,
0.000,0.018,0.000,0.000,0.041,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3397.31,111.50,3608.30,101.39,3591.70,109.12,3568.25,108.28,4000.00,0.00,3133.58,19.78,
0.000,0.026,0.000,0.000,0.041,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3280.10,111.58,3618.07,101.39,3621.00,109.12,3471.55,108.42,4000.00,0.00,3133.58,19.78,
0.000,0.021,0.000,0.000,0.035,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3199.02,111.58,3592.67,101.43,3685.47,108.97,3422.71,108.42,4000.00,0.00,3113.06,19.82,
0.000,0.018,0.000,0.000,0.035,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3104.27,111.61,3599.51,101.32,3645.42,108.97,3571.18,108.32,4000.00,0.00,3131.62,19.74,
0.000,0.023,0.000,0.000,0.032,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3108.18,111.61,3681.56,101.32,3531.14,109.01,3641.51,108.28,4000.00,0.00,3133.58,19.78,
0.000,0.018,0.000,0.006,0.035,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3195.12,111.58,3767.52,101.28,3423.69,109.05,3688.40,108.21,4000.00,0.00,3125.76,19.78,
0.000,0.018,0.000,0.000,0.029,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3284.98,111.50,3826.13,101.17,3315.26,109.16,3685.47,108.17,4000.00,0.00,3118.93,19.78,
0.000,0.021,0.000,0.000,0.029,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3351.40,111.43,3876.92,101.14,3153.11,109.19,3655.19,108.21,4000.00,0.00,3119.90,19.82,
0.000,0.021,0.000,0.000,0.026,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3308.42,111.39,3897.44,101.14,3062.27,109.27,3619.05,108.13,4000.00,0.00,3139.44,19.74,
0.000,0.021,0.000,0.000,0.023,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3241.03,111.39,3928.69,101.06,3046.64,109.30,3609.28,108.13,4000.00,0.00,3139.44,19.74,
0.000,0.023,0.000,0.003,0.035,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3192.19,111.39,3988.28,100.99,3060.32,109.34,3695.24,108.10,4000.00,0.00,3119.90,19.82,
0.000,0.021,0.000,0.003,0.023,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3205.86,111.39,3979.49,100.95,3150.18,109.27,3648.35,108.06,4000.00,0.00,3125.76,19.78,
0.000,0.023,0.000,0.000,0.023,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3194.14,111.43,3879.85,100.99,3250.79,109.27,3474.48,108.17,4000.00,0.00,3125.76,19.78,
0.000,0.026,0.000,0.000,0.026,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3126.74,111.39,3850.55,101.03,3328.94,109.16,3363.13,108.21,4000.00,0.00,3119.90,19.82,
0.000,0.026,0.000,0.003,0.026,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3115.02,111.39,3940.42,100.95,3403.17,108.94,3355.31,108.21,4000.00,0.00,3139.44,19.74,
0.000,0.023,0.000,0.003,0.026,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3192.19,111.36,4000.00,100.92,3417.83,109.05,3298.66,108.24,4000.00,0.00,3127.72,19.82,
0.000,0.026,0.000,0.000,0.026,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3257.63,111.32,4000.00,100.77,3415.87,109.05,3073.99,108.35,4000.00,0.00,3133.58,19.78,
0.000,0.023,0.000,0.003,0.023,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3281.07,111.25,4000.00,100.70,3519.41,108.90,2921.61,108.46,4000.00,0.00,3131.62,19.74,
0.000,0.023,0.003,0.003,0.023,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3278.14,111.25,4000.00,100.73,3617.09,108.79,2920.63,108.57,4000.00,0.00,3125.76,19.78,
0.000,0.026,0.000,0.000,0.023,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3248.84,111.21,4000.00,100.66,3519.41,108.79,2929.43,108.50,4000.00,0.00,3125.76,19.78,
0.000,0.023,0.000,0.000,0.018,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3226.37,111.17,4000.00,100.62,3471.55,108.75,2935.29,108.46,4000.00,0.00,3131.62,19.74,
0.000,0.023,0.000,0.000,0.015,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3242.98,111.14,4000.00,100.59,3416.85,108.86,3023.20,108.46,4000.00,0.00,3119.90,19.82,
0.000,0.026,0.006,0.003,0.018,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3307.45,111.06,4000.00,100.62,3394.38,108.83,3113.06,108.42,4000.00,0.00,3139.44,19.74,
0.000,0.026,0.003,0.003,0.018,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3425.64,110.99,4000.00,100.62,3483.27,108.79,3157.02,108.28,4000.00,0.00,3133.58,19.78,
0.000,0.026,0.000,0.000,0.018,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3470.57,110.92,4000.00,100.73,3572.16,108.68,3189.26,108.24,4000.00,0.00,3125.76,19.78,
0.000,0.032,0.000,0.000,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3455.92,110.88,3944.32,100.77,3612.21,108.68,3240.05,108.17,4000.00,0.00,3140.42,19.78,
0.000,0.026,0.000,0.003,0.015,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3386.57,110.92,3967.77,100.73,3570.21,108.64,3371.92,108.06,4000.00,0.00,3125.76,19.78,
0.000,0.026,0.000,0.003,0.015,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3351.40,110.88,4000.00,100.73,3517.46,108.68,3456.90,107.99,4000.00,0.00,3127.72,19.82,
0.000,0.026,0.000,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3371.92,110.88,4000.00,100.62,3518.44,108.61,3516.48,107.91,4000.00,0.00,3131.62,19.74,
0.000,0.026,0.000,0.003,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3367.03,110.88,4000.00,100.55,3618.07,108.57,3512.58,107.88,4000.00,0.00,3133.58,19.78,
0.000,0.026,0.009,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3390.48,110.81,4000.00,100.59,3686.45,108.50,3544.81,107.77,4000.00,0.00,3119.90,19.82,
0.000,0.029,0.000,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3385.59,110.81,4000.00,100.55,3757.75,108.42,3604.40,107.73,4000.00,0.00,3118.93,19.78,
0.000,0.023,0.000,0.000,0.015,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3342.61,110.81,4000.00,100.59,3794.87,108.50,3609.28,107.66,4000.00,0.00,3119.90,19.82,
0.000,0.029,0.000,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3335.78,110.81,3991.21,100.62,3733.33,108.42,3705.98,107.58,4000.00,0.00,3125.76,19.78,
0.000,0.032,0.000,0.000,0.015,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3386.57,110.77,3924.79,100.66,3687.42,108.42,3795.85,107.47,4000.00,0.00,3125.76,19.78,
0.000,0.023,0.000,0.003,0.015,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3458.85,110.70,3853.48,100.73,3651.28,108.50,3796.83,107.40,4000.00,0.00,3118.93,19.78,
0.000,0.032,0.000,0.003,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3399.27,110.77,3786.08,100.77,3582.91,108.32,3728.45,107.44,4000.00,0.00,3124.79,19.74,
0.000,0.029,0.000,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3320.15,110.73,3766.54,100.84,3648.35,108.35,3641.51,107.44,4000.00,0.00,3133.58,19.78,
0.000,0.035,0.000,0.003,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3341.64,110.66,3786.08,100.77,3615.14,108.53,3579.98,107.47,4000.00,0.00,3118.93,19.78,
0.000,0.026,0.000,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3409.04,110.59,3873.02,100.70,3578.02,108.42,3594.63,107.47,4000.00,0.00,3111.11,19.78,
0.000,0.029,0.000,0.000,0.012,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3451.04,110.59,3928.69,100.70,3583.88,108.39,3638.58,107.47,4000.00,0.00,3131.62,19.74,
0.000,0.029,0.003,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3423.69,110.59,3970.70,100.62,3470.57,108.46,3736.26,107.40,4000.00,0.00,3116.97,19.74,
0.000,0.032,0.000,0.003,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3372.89,110.55,4000.00,100.59,3445.18,108.50,3788.03,107.33,4000.00,0.00,3120.88,19.67,
0.000,0.026,0.000,0.000,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3400.24,110.59,3972.65,100.59,3381.68,108.53,3773.38,107.29,4000.00,0.00,3116.97,19.74,
0.000,0.029,0.000,0.003,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3416.85,110.51,3759.71,100.73,3277.17,108.61,3609.28,107.36,4000.00,0.00,3111.11,19.78,
0.003,0.032,0.003,0.006,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3409.04,110.55,3541.88,100.77,3321.12,108.57,3570.21,107.33,4000.00,0.00,3111.11,19.78,
0.003,0.032,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3377.78,110.51,3379.73,100.92,3450.06,108.46,3632.72,107.33,4000.00,0.00,3109.16,19.74,
0.000,0.029,0.000,0.000,0.012,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3344.57,110.51,3377.78,100.95,3555.56,108.46,3586.81,107.36,4000.00,0.00,3109.16,19.74,
0.000,0.029,0.000,0.003,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3323.08,110.55,3428.57,100.95,3568.25,108.35,3553.60,107.36,4000.00,0.00,3103.30,19.78,
0.000,0.029,0.000,0.000,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3299.63,110.51,3447.13,100.99,3524.30,108.35,3546.76,107.36,4000.00,0.00,3109.16,19.74,
0.000,0.029,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3314.29,110.51,3529.18,100.88,3485.23,108.35,3494.02,107.36,4000.00,0.00,3111.11,19.78,
0.000,0.023,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3331.87,110.48,3624.91,100.81,3428.57,108.28,3494.02,107.36,4000.00,0.00,3122.83,19.71,
0.000,0.029,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3302.56,110.44,3678.63,100.73,3440.29,108.32,3492.06,107.40,4000.00,0.00,3116.97,19.74,
0.000,0.029,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3243.96,110.48,3711.84,100.70,3452.01,108.32,3464.71,107.33,4000.00,0.00,3100.37,19.71,
0.003,0.035,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3191.21,110.51,3786.08,100.62,3420.76,108.35,3347.50,107.36,4000.00,0.00,3116.97,19.74,
0.000,0.032,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3146.28,110.51,3901.34,100.55,3336.75,108.42,3228.33,107.47,4000.00,0.00,3109.16,19.74,
0.000,0.032,0.000,0.012,0.012,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3158.00,110.48,3823.20,100.55,3283.03,108.35,3198.05,107.47,4000.00,0.00,3102.32,19.74,
0.000,0.029,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3250.79,110.48,3592.67,100.66,3278.14,108.39,3269.35,107.47,4000.00,0.00,3108.18,19.71,
0.000,0.032,0.000,0.003,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3353.36,110.37,3563.37,100.66,3276.19,108.35,3273.26,107.40,4000.00,0.00,3102.32,19.74,
0.000,0.032,0.003,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3430.53,110.29,3598.53,100.66,3373.87,108.35,3141.39,107.47,4000.00,0.00,3102.32,19.74,
0.000,0.032,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3469.60,110.22,3625.89,100.62,3494.02,108.28,3101.34,107.47,4000.00,0.00,3115.02,19.71,
0.000,0.029,0.000,0.006,0.009,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3461.78,110.18,3647.37,100.62,3585.84,108.17,3191.21,107.40,4000.00,0.00,3116.97,19.74,
0.000,0.032,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3459.83,110.15,3650.31,100.62,3539.93,108.17,3247.86,107.36,4000.00,0.00,3102.32,19.74,
0.000,0.032,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3434.43,110.18,3698.17,100.59,3449.08,108.17,3323.08,107.33,4000.00,0.00,3115.02,19.71,
0.000,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3428.57,110.18,3717.70,100.59,3406.11,108.13,3397.31,107.25,4000.00,0.00,3094.51,19.74,
0.000,0.035,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3372.89,110.22,3714.77,100.55,3389.50,108.17,3422.71,107.18,4000.00,0.00,3096.46,19.78,
0.000,0.035,0.000,0.000,0.012,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3349.45,110.15,3733.33,100.48,3376.80,108.21,3320.15,107.25,4000.00,0.00,3100.37,19.71,
0.000,0.029,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3376.80,110.11,3866.18,100.44,3362.15,108.17,3242.98,107.25,4000.00,0.00,3102.32,19.74,
0.000,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3433.46,110.11,3941.39,100.37,3406.11,108.13,3231.26,107.29,4000.00,0.00,3094.51,19.74,
0.000,0.032,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3490.11,110.00,3908.18,100.33,3351.40,108.17,3267.40,107.22,4000.00,0.00,3109.16,19.74,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3509.65,110.00,3796.83,100.37,3256.65,108.21,3376.80,107.18,4000.00,0.00,3094.51,19.74,
0.000,0.026,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3395.36,109.96,3637.61,100.40,3275.21,108.13,3459.83,107.11,4000.00,0.00,3094.51,19.74,
0.000,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3201.95,110.04,2851.28,100.81,3398.29,108.06,3429.55,107.03,4000.00,0.00,3108.18,19.71,
0.000,0.026,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3068.13,110.18,1905.74,101.32,3364.10,108.13,3326.98,107.14,4000.00,0.00,3096.46,19.78,
0.000,0.029,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3033.94,110.22,1186.81,101.87,3258.61,108.13,3283.03,107.11,4000.00,0.00,3100.37,19.71,
0.003,0.026,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3088.64,110.26,738.46,102.34,3210.74,108.17,3275.21,107.14,4000.00,0.00,3094.51,19.74,
0.003,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3126.74,110.22,473.75,102.64,3292.80,108.10,3436.39,107.03,4000.00,0.00,3094.51,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3237.12,110.11,329.18,102.86,3461.78,108.02,3583.88,106.96,4000.00,0.00,3100.37,19.71,
0.003,0.029,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3340.66,110.07,240.29,102.97,3490.11,107.99,3606.35,106.89,4000.00,0.00,3106.23,19.67,
0.003,0.026,0.000,0.003,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3400.24,109.96,190.48,103.11,3426.62,108.02,3547.74,106.89,4000.00,0.00,3094.51,19.74,
0.000,0.026,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,3410.99,109.96,162.15,103.11,3261.54,108.10,3527.23,106.81,4000.00,0.00,3088.64,19.78,
0.000,0.023,0.000,0.003,0.009,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,2997.80,110.07,144.57,103.11,3186.32,108.02,3517.46,106.85,4000.00,0.00,3094.51,19.74,
0.000,0.023,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,2466.42,110.44,126.01,103.22,3293.77,108.02,2892.31,107.14,4000.00,0.00,3108.18,19.71,
0.003,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1986.81,110.77,119.17,103.26,3435.41,107.95,2020.02,107.69,4000.00,0.00,3100.37,19.71,
0.000,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1790.48,111.03,107.45,103.22,3410.01,107.95,1312.82,108.28,4000.00,0.00,3094.51,19.74,
0.003,0.026,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1795.36,111.14,103.54,103.26,3136.51,108.13,842.00,108.75,4000.00,0.00,3087.67,19.74,
0.000,0.026,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1876.43,111.21,103.54,103.22,2350.18,108.46,556.78,109.12,4000.00,0.00,3092.55,19.71,
0.000,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1906.72,111.17,100.61,103.30,1571.67,109.01,393.65,109.38,4000.00,0.00,3100.37,19.71,
0.000,0.026,0.000,0.009,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1769.96,111.28,96.70,103.19,1017.83,109.52,304.76,109.52,4000.00,0.00,3092.55,19.71,
0.003,0.023,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1538.46,111.43,96.70,103.22,674.97,109.85,251.04,109.67,4000.00,0.00,3094.51,19.74,
0.003,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1389.99,111.54,94.75,103.11,478.63,110.26,218.80,109.67,4000.00,0.00,3092.55,19.71,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1239.56,111.61,94.75,103.11,361.42,110.37,196.34,109.74,4000.00,0.00,3094.51,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1126.25,111.76,92.80,103.11,290.11,110.48,181.68,109.74,4000.00,0.00,3087.67,19.74,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1073.50,111.79,92.80,103.11,249.08,110.59,168.01,109.74,4000.00,0.00,3079.85,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1038.34,111.87,91.82,103.19,224.66,110.66,157.26,109.74,4000.00,0.00,3102.32,19.74,
0.006,0.026,0.003,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1021.73,111.87,92.80,103.11,202.20,110.77,150.43,109.74,4000.00,0.00,3087.67,19.74,
0.006,0.023,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1051.04,111.94,90.84,103.11,187.55,110.77,148.47,109.74,4000.00,0.00,3094.51,19.74,
0.006,0.021,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1082.30,111.87,92.80,103.11,175.82,110.66,144.57,109.78,4000.00,0.00,3081.81,19.78,
0.003,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1094.99,111.87,93.77,103.08,167.03,110.77,140.66,109.74,4000.00,0.00,3102.32,19.74,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1128.21,111.83,93.77,103.11,157.26,110.77,138.71,109.74,4000.00,0.00,3094.51,19.74,
0.003,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1156.53,111.76,95.73,103.08,152.38,110.77,137.73,109.71,4000.00,0.00,3091.58,19.67,
0.003,0.021,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1168.25,111.72,93.77,103.11,145.54,110.81,134.80,109.74,4000.00,0.00,3104.27,19.63,
0.006,0.023,0.000,0.000,0.006,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1141.88,111.79,92.80,103.08,142.61,110.77,131.87,109.71,4000.00,0.00,3102.32,19.74,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,1051.04,111.76,93.77,103.08,140.66,110.73,129.91,109.74,4000.00,0.00,3100.37,19.71,
0.006,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,917.22,111.83,90.84,103.04,141.64,110.70,127.96,109.74,4000.00,0.00,3094.51,19.74,
0.006,0.023,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,798.05,111.94,93.77,103.04,141.64,110.73,121.12,109.74,4000.00,0.00,3087.67,19.74,
0.009,0.021,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,709.16,112.05,95.73,103.04,141.64,110.70,120.15,109.67,4000.00,0.00,3087.67,19.74,
0.006,0.023,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,624.18,112.05,96.70,102.97,140.66,110.73,119.17,109.63,4000.00,0.00,3108.18,19.71,
0.006,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,558.73,112.16,93.77,102.97,138.71,110.70,120.15,109.63,4000.00,0.00,3100.37,19.71,
0.006,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,496.21,112.23,95.73,102.97,138.71,110.66,120.15,109.67,4000.00,0.00,3088.64,19.78,
0.003,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,441.51,112.23,93.77,102.93,138.71,110.62,120.15,109.60,4000.00,0.00,3094.51,19.74,
0.006,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,392.67,112.31,92.80,102.97,141.64,110.62,119.17,109.56,4000.00,0.00,3094.51,19.74,
0.012,0.026,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,345.79,112.34,90.84,102.97,141.64,110.62,122.10,109.56,4000.00,0.00,3094.51,19.74,
0.009,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,312.58,112.34,92.80,102.89,142.61,110.62,123.08,109.52,4000.00,0.00,3100.37,19.71,
0.000,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,303.79,112.34,90.84,102.93,140.66,110.62,126.01,109.52,4000.00,0.00,3088.64,19.78,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,291.09,112.34,90.84,102.89,143.59,110.55,126.01,109.60,4000.00,0.00,3100.37,19.71,
0.009,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,273.50,112.38,87.91,102.93,140.66,110.59,127.96,109.56,4000.00,0.00,3100.37,19.71,
0.003,0.021,0.000,0.009,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,253.97,112.38,87.91,102.86,141.64,110.55,126.98,109.52,4000.00,0.00,3108.18,19.71,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,236.39,112.34,86.94,102.86,141.64,110.59,122.10,109.52,4000.00,0.00,3087.67,19.74,
0.006,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,210.99,112.42,85.96,102.86,140.66,110.59,120.15,109.45,4000.00,0.00,3094.51,19.74,
0.006,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,189.50,112.38,86.94,102.89,137.73,110.44,119.17,109.49,4000.00,0.00,3094.51,19.74,
0.003,0.021,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,171.92,112.42,87.91,102.86,140.66,110.55,118.19,109.49,4000.00,0.00,3092.55,19.71,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,159.22,112.42,87.91,102.82,140.66,110.55,122.10,109.45,4000.00,0.00,3087.67,19.74,
0.009,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,149.45,112.42,85.96,102.86,137.73,110.55,122.10,109.41,4000.00,0.00,3094.51,19.74,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,139.68,112.38,87.91,102.82,139.68,110.44,122.10,109.41,4000.00,0.00,3115.02,19.71,
0.012,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,132.84,112.42,87.91,102.78,137.73,110.48,122.10,109.41,4000.00,0.00,3100.37,19.71,
0.009,0.029,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,128.94,112.38,87.91,102.78,132.84,110.55,122.10,109.41,4000.00,0.00,3108.18,19.71,
0.012,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,124.05,112.38,86.94,102.75,138.71,110.55,122.10,109.38,4000.00,0.00,3087.67,19.74,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,122.10,112.42,88.89,102.75,135.78,110.44,118.19,109.38,4000.00,0.00,3094.51,19.74,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,121.12,112.34,86.94,102.75,133.82,110.44,115.26,109.34,4000.00,0.00,3096.46,19.78,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,116.24,112.31,84.00,102.75,133.82,110.48,115.26,109.30,4000.00,0.00,3108.18,19.71,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,112.34,85.96,102.78,133.82,110.37,116.24,109.27,4000.00,0.00,3115.02,19.71,
0.015,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,114.29,112.34,86.94,102.71,133.82,110.37,116.24,109.30,4000.00,0.00,3100.37,19.71,
0.012,0.029,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,112.33,112.34,84.00,102.71,135.78,110.37,115.26,109.30,4000.00,0.00,3096.46,19.78,
0.012,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.31,86.94,102.64,133.82,110.37,116.24,109.27,4000.00,0.00,3109.16,19.74,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,116.24,112.34,85.96,102.67,133.82,110.37,116.24,109.23,4000.00,0.00,3094.51,19.74,
0.006,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.27,86.94,102.67,136.75,110.33,118.19,109.23,4000.00,0.00,3096.46,19.78,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,120.15,112.27,85.96,102.64,135.78,110.33,121.12,109.23,4000.00,0.00,3102.32,19.74,
0.012,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,117.22,112.20,88.89,102.60,132.84,110.29,121.12,109.23,4000.00,0.00,3115.02,19.71,
0.012,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,115.26,112.23,86.94,102.67,131.87,110.33,122.10,109.23,4000.00,0.00,3116.97,19.74,
0.009,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,112.27,86.94,102.64,131.87,110.29,122.10,109.23,4000.00,0.00,3109.16,19.74,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,112.20,91.82,102.60,129.91,110.29,121.12,109.19,4000.00,0.00,3109.16,19.74,
0.009,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,104.52,112.23,91.82,102.64,129.91,110.26,122.10,109.19,4000.00,0.00,3103.30,19.78,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.20,88.89,102.56,128.94,110.29,122.10,109.16,4000.00,0.00,3115.02,19.71,
0.009,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,95.73,112.20,88.89,102.56,128.94,110.22,122.10,109.12,4000.00,0.00,3111.11,19.78,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,112.16,91.82,102.56,126.01,110.15,122.10,109.16,4000.00,0.00,3105.25,19.82,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.20,88.89,102.49,127.96,110.29,122.10,109.08,4000.00,0.00,3109.16,19.74,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,99.63,112.12,91.82,102.49,127.96,110.22,121.12,109.12,4000.00,0.00,3111.11,19.78,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,96.70,112.16,88.89,102.53,127.96,110.22,122.10,109.08,4000.00,0.00,3111.11,19.78,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,92.80,112.09,88.89,102.45,131.87,110.15,124.05,109.08,4000.00,0.00,3124.79,19.74,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,87.91,112.12,86.94,102.49,128.94,110.18,122.10,109.05,4000.00,0.00,3124.79,19.74,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,112.12,86.94,102.49,132.84,110.18,125.03,109.08,4000.00,0.00,3103.30,19.78,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,87.91,112.09,88.89,102.49,135.78,110.22,124.05,109.05,4000.00,0.00,3129.67,19.71,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,112.05,88.89,102.53,132.84,110.15,125.03,109.05,4000.00,0.00,3139.44,19.74,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,91.82,112.09,88.89,102.49,128.94,110.15,125.03,109.05,4000.00,0.00,3118.93,19.78,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,96.70,112.05,91.82,102.42,131.87,110.11,125.03,109.05,4000.00,0.00,3118.93,19.78,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,112.01,86.94,102.42,132.84,110.07,125.03,109.01,4000.00,0.00,3133.58,19.78,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,112.01,88.89,102.42,132.84,110.11,125.03,109.01,4000.00,0.00,3118.93,19.78,
0.012,0.041,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,111.98,91.82,102.38,131.87,110.11,125.03,108.97,4000.00,0.00,3139.44,19.74,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,92.80,112.01,88.89,102.38,132.84,110.04,125.03,109.01,4000.00,0.00,3125.76,19.78,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,111.98,89.87,102.34,130.89,110.04,125.03,108.94,4000.00,0.00,3125.76,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,111.98,92.80,102.34,130.89,110.00,124.05,108.94,4000.00,0.00,3131.62,19.74,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,81.07,111.98,92.80,102.38,127.96,110.07,122.10,108.86,4000.00,0.00,3133.58,19.78,
0.009,0.047,0.000,0.009,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,111.94,91.82,102.34,128.94,110.07,121.12,108.90,4000.00,0.00,3125.76,19.78,
0.012,0.050,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,77.17,111.90,92.80,102.34,128.94,110.04,121.12,108.90,4000.00,0.00,3118.93,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,111.94,88.89,102.31,127.96,110.04,122.10,108.90,4000.00,0.00,3125.76,19.78,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,111.94,86.94,102.31,132.84,110.00,121.12,108.86,4000.00,0.00,3119.90,19.82,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.87,86.94,102.27,130.89,110.00,120.15,108.86,4000.00,0.00,3145.30,19.71,
0.012,0.044,0.000,0.006,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,111.87,86.94,102.31,128.94,109.96,121.12,108.86,4000.00,0.00,3124.79,19.74,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,111.83,88.89,102.27,131.87,109.96,120.15,108.83,4000.00,0.00,3139.44,19.74,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,111.83,88.89,102.27,127.96,109.96,124.05,108.83,4000.00,0.00,3125.76,19.78,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,62.52,111.79,89.87,102.23,127.96,109.93,121.12,108.79,4000.00,0.00,3139.44,19.74,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.83,91.82,102.23,128.94,109.93,120.15,108.83,4000.00,0.00,3125.76,19.78,
0.018,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.83,88.89,102.23,126.98,109.93,120.15,108.79,4000.00,0.00,3133.58,19.78,
0.015,0.044,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.83,91.82,102.23,126.98,110.00,122.10,108.83,4000.00,0.00,3119.90,19.82,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.76,88.89,102.27,128.94,109.89,118.19,108.83,4000.00,0.00,3119.90,19.82,
0.018,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,111.83,89.87,102.23,127.96,109.93,120.15,108.83,4000.00,0.00,3127.72,19.82,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,111.79,88.89,102.23,125.03,109.89,118.19,108.72,4000.00,0.00,3125.76,19.78,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,111.79,91.82,102.16,125.03,109.89,118.19,108.72,4000.00,0.00,3133.58,19.78,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,111.72,92.80,102.16,125.03,109.85,121.12,108.72,4000.00,0.00,3139.44,19.74,
0.018,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,111.76,92.80,102.23,123.08,109.78,117.22,108.72,4000.00,0.00,3125.76,19.78,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,111.76,91.82,102.16,125.03,109.82,116.24,108.68,4000.00,0.00,3133.58,19.78,
0.021,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,111.68,87.91,102.16,126.98,109.82,117.22,108.68,4000.00,0.00,3133.58,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,111.72,85.96,102.12,126.98,109.78,117.22,108.72,4000.00,0.00,3133.58,19.78,
0.015,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.68,88.89,102.16,127.96,109.78,118.19,108.64,4000.00,0.00,3133.58,19.78,
