SAP ID,109004190535,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.72,87.91,102.12,126.98,109.78,118.19,108.64,4000.00,0.00,3145.30,19.71,
0.021,0.041,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,111.65,88.89,102.16,126.98,109.82,118.19,108.64,4000.00,0.00,3139.44,19.74,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,111.65,91.82,102.09,126.98,109.78,117.22,108.61,4000.00,0.00,3140.42,19.78,
0.015,0.044,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,111.65,85.96,102.09,126.98,109.74,116.24,108.57,4000.00,0.00,3125.76,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,111.65,87.91,102.09,125.03,109.74,114.29,108.61,4000.00,0.00,3140.42,19.78,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,111.61,88.89,102.09,124.05,109.74,114.29,108.57,4000.00,0.00,3140.42,19.78,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,111.61,85.96,101.98,124.05,109.74,114.29,108.53,4000.00,0.00,3140.42,19.78,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.58,87.91,102.01,126.01,109.67,114.29,108.53,4000.00,0.00,3140.42,19.78,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,61.54,111.61,85.96,102.01,126.98,109.71,114.29,108.53,4000.00,0.00,3140.42,19.78,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,111.61,87.91,102.05,124.05,109.67,117.22,108.53,4000.00,0.00,3134.55,19.82,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.58,88.89,102.01,124.05,109.67,116.24,108.50,4000.00,0.00,3152.14,19.71,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.50,87.91,102.01,124.05,109.63,113.31,108.39,4000.00,0.00,3152.14,19.71,
0.015,0.044,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.58,87.91,102.05,120.15,109.67,113.31,108.42,4000.00,0.00,3140.42,19.78,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.54,87.91,102.01,124.05,109.63,116.24,108.42,4000.00,0.00,3133.58,19.78,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.54,87.91,101.94,123.08,109.60,119.17,108.42,4000.00,0.00,3133.58,19.78,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.50,88.89,101.94,123.08,109.60,120.15,108.39,4000.00,0.00,3133.58,19.78,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,111.54,87.91,101.94,123.08,109.63,121.12,108.46,4000.00,0.00,3140.42,19.78,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.50,85.96,101.87,126.01,109.60,126.01,108.42,4000.00,0.00,3140.42,19.78,
0.018,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,111.50,87.91,101.94,126.98,109.56,126.98,108.42,4000.00,0.00,3127.72,19.82,
0.018,0.050,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.47,87.91,101.87,126.01,109.63,123.08,108.39,4000.00,0.00,3131.62,19.74,
0.023,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.50,87.91,101.87,124.05,109.52,119.17,108.42,4000.00,0.00,3140.42,19.78,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,111.47,87.91,101.87,124.05,109.52,116.24,108.39,4000.00,0.00,3139.44,19.74,
0.021,0.050,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,111.47,84.98,101.90,123.08,109.49,113.31,108.42,4000.00,0.00,3127.72,19.82,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,111.43,85.96,101.87,124.05,109.49,112.33,108.32,4000.00,0.00,3131.62,19.74,
0.018,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,111.43,84.98,101.87,126.01,109.52,112.33,108.32,4000.00,0.00,3124.79,19.74,
0.018,0.047,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,111.43,84.98,101.87,127.96,109.52,115.26,108.28,4000.00,0.00,3125.76,19.78,
0.018,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,111.39,84.98,101.83,126.98,109.49,118.19,108.28,4000.00,0.00,3152.14,19.71,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,111.39,85.96,101.90,124.05,109.49,117.22,108.32,4000.00,0.00,3125.76,19.78,
0.018,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,111.39,85.96,101.87,123.08,109.49,118.19,108.28,4000.00,0.00,3140.42,19.78,
0.021,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,111.39,84.98,101.76,123.08,109.49,118.19,108.28,4000.00,0.00,3139.44,19.74,
0.015,0.047,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.39,84.98,101.79,123.08,109.49,112.33,108.21,4000.00,0.00,3133.58,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,111.36,88.89,101.83,123.08,109.41,111.36,108.24,4000.00,0.00,3125.76,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.36,88.89,101.83,122.10,109.38,113.31,108.21,4000.00,0.00,3139.44,19.74,
0.021,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,111.32,87.91,101.79,120.15,109.45,116.24,108.17,4000.00,0.00,3127.72,19.82,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,111.32,84.98,101.76,123.08,109.38,118.19,108.17,4000.00,0.00,3133.58,19.78,
0.018,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,111.28,86.94,101.68,122.10,109.41,119.17,108.17,4000.00,0.00,3133.58,19.78,
0.015,0.050,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,111.32,83.03,101.79,122.10,109.38,118.19,108.13,4000.00,0.00,3133.58,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,111.28,84.98,101.76,120.15,109.38,116.24,108.21,4000.00,0.00,3133.58,19.78,
0.015,0.047,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,111.28,84.98,101.79,122.10,109.41,116.24,108.17,4000.00,0.00,3140.42,19.78,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,111.25,83.03,101.76,121.12,109.30,112.33,108.13,4000.00,0.00,3139.44,19.74,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,111.25,84.00,101.72,125.03,109.34,109.40,108.13,4000.00,0.00,3133.58,19.78,
0.018,0.053,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,111.21,84.00,101.72,125.03,109.30,109.40,108.06,4000.00,0.00,3139.44,19.74,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,111.21,83.03,101.76,123.08,109.34,107.45,108.06,4000.00,0.00,3139.44,19.74,
0.012,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,111.21,83.03,101.76,123.08,109.30,109.40,108.02,4000.00,0.00,3139.44,19.74,
0.018,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,111.17,84.00,101.72,122.10,109.30,115.26,108.02,4000.00,0.00,3139.44,19.74,
0.012,0.050,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,111.17,84.98,101.72,123.08,109.30,122.10,108.02,4000.00,0.00,3131.62,19.74,
0.015,0.050,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,111.17,85.96,101.72,121.12,109.27,122.10,108.10,4000.00,0.00,3139.44,19.74,
0.021,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.17,86.94,101.68,122.10,109.27,118.19,108.06,4000.00,0.00,3139.44,19.74,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.17,87.91,101.65,121.12,109.23,118.19,107.99,4000.00,0.00,3124.79,19.74,
0.015,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,111.17,84.98,101.68,122.10,109.19,118.19,108.02,4000.00,0.00,3145.30,19.71,
0.018,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,111.17,86.94,101.61,121.12,109.23,119.17,108.02,4000.00,0.00,3125.76,19.78,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,111.14,84.00,101.61,119.17,109.27,121.12,108.06,4000.00,0.00,3124.79,19.74,
0.015,0.044,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,111.14,84.00,101.68,122.10,109.19,121.12,108.10,4000.00,0.00,3145.30,19.71,
0.018,0.047,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,111.10,82.05,101.68,121.12,109.23,122.10,108.02,4000.00,0.00,3122.83,19.71,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,111.10,81.07,101.61,119.17,109.19,121.12,108.10,4000.00,0.00,3139.44,19.74,
0.009,0.050,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.10,82.05,101.61,123.08,109.19,122.10,108.10,4000.00,0.00,3124.79,19.74,
0.015,0.047,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.10,82.05,101.61,122.10,109.23,119.17,108.17,4000.00,0.00,3124.79,19.74,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,111.14,82.05,101.65,122.10,109.16,114.29,108.13,4000.00,0.00,3124.79,19.74,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.10,79.12,101.58,121.12,109.12,111.36,108.17,4000.00,0.00,3124.79,19.74,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.03,79.12,101.61,122.10,109.16,108.42,108.06,4000.00,0.00,3129.67,19.71,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,111.03,79.12,101.58,123.08,109.16,109.40,108.02,4000.00,0.00,3122.83,19.71,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,111.03,78.14,101.58,123.08,109.12,112.33,107.99,4000.00,0.00,3122.83,19.71,
0.018,0.056,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,111.03,81.07,101.54,123.08,109.12,118.19,107.99,4000.00,0.00,3109.16,19.74,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.99,84.00,101.58,121.12,109.12,116.24,108.02,4000.00,0.00,3128.69,19.67,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,110.99,84.00,101.58,122.10,109.08,119.17,108.02,4000.00,0.00,3109.16,19.74,
0.015,0.047,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.99,86.94,101.54,121.12,109.08,118.19,107.99,4000.00,0.00,3116.97,19.74,
0.012,0.050,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.95,84.98,101.54,122.10,109.01,118.19,107.95,4000.00,0.00,3122.83,19.71,
0.015,0.050,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,110.95,82.05,101.54,121.12,109.12,116.24,107.99,4000.00,0.00,3116.97,19.74,
0.018,0.047,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,110.95,82.05,101.54,119.17,109.08,115.26,107.95,4000.00,0.00,3115.02,19.71,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.95,79.12,101.50,119.17,109.05,115.26,107.95,4000.00,0.00,3109.16,19.74,
0.012,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.92,81.07,101.50,121.12,109.05,117.22,107.95,4000.00,0.00,3109.16,19.74,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,110.95,82.05,101.50,121.12,109.08,118.19,107.95,4000.00,0.00,3108.18,19.71,
0.018,0.050,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.95,81.07,101.50,124.05,109.05,121.12,107.91,4000.00,0.00,3109.16,19.74,
0.015,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,110.95,82.05,101.47,124.05,109.01,122.10,107.95,4000.00,0.00,3115.02,19.71,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.92,81.07,101.47,120.15,108.97,118.19,107.91,4000.00,0.00,3109.16,19.74,
0.015,0.047,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.92,79.12,101.50,122.10,108.90,111.36,107.91,4000.00,0.00,3115.02,19.71,
0.012,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,110.88,73.26,101.43,125.03,109.01,103.54,107.84,4000.00,0.00,3115.02,19.71,
0.009,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,110.88,78.14,101.47,128.94,109.05,107.45,107.84,4000.00,0.00,3102.32,19.74,
0.012,0.047,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,110.88,79.12,101.43,126.01,108.97,113.31,107.77,4000.00,0.00,3087.67,19.74,
0.015,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,110.88,79.12,101.39,126.01,108.94,117.22,107.80,4000.00,0.00,3102.32,19.74,
0.012,0.047,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,110.92,82.05,101.43,127.96,108.97,118.19,107.77,4000.00,0.00,3108.18,19.71,
0.015,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,110.84,84.00,101.43,124.05,108.90,115.26,107.77,4000.00,0.00,3108.18,19.71,
0.012,0.041,0.000,0.000,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,110.81,84.98,101.43,124.05,108.97,118.19,107.77,4000.00,0.00,3094.51,19.74,
0.012,0.041,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,110.81,86.94,101.39,126.98,108.86,117.22,107.73,4000.00,0.00,3094.51,19.74,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,110.81,84.00,101.39,122.10,108.90,114.29,107.80,4000.00,0.00,3109.16,19.74,
0.018,0.041,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,110.81,84.00,101.43,125.03,108.86,113.31,107.73,4000.00,0.00,3102.32,19.74,
0.023,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,110.77,82.05,101.39,126.01,108.94,114.29,107.77,4000.00,0.00,3109.16,19.74,
0.009,0.038,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,110.81,84.00,101.32,126.98,108.86,118.19,107.77,4000.00,0.00,3100.37,19.71,
0.012,0.038,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,110.81,82.05,101.39,125.03,108.83,119.17,107.77,4000.00,0.00,3094.51,19.74,
0.012,0.038,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,110.81,82.05,101.39,125.03,108.86,120.15,107.73,4000.00,0.00,3100.37,19.71,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,110.77,84.00,101.32,126.98,108.86,117.22,107.77,4000.00,0.00,3094.51,19.74,
0.021,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,110.73,82.05,101.28,126.98,108.83,114.29,107.77,4000.00,0.00,3100.37,19.71,
0.006,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,110.73,79.12,101.32,126.98,108.83,111.36,107.77,4000.00,0.00,3108.18,19.71,
0.009,0.035,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,110.70,79.12,101.32,126.98,108.83,108.42,107.69,4000.00,0.00,3102.32,19.74,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,110.73,78.14,101.32,128.94,108.79,108.42,107.69,4000.00,0.00,3100.37,19.71,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,110.66,78.14,101.28,130.89,108.75,111.36,107.66,4000.00,0.00,3094.51,19.74,
0.012,0.038,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,110.73,81.07,101.28,126.98,108.79,111.36,107.66,4000.00,0.00,3100.37,19.71,
0.009,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,110.66,81.07,101.25,125.03,108.75,113.31,107.66,4000.00,0.00,3094.51,19.74,
0.009,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,110.66,77.17,101.25,126.98,108.72,111.36,107.66,4000.00,0.00,3092.55,19.71,
0.009,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,110.66,82.05,101.25,124.05,108.75,114.29,107.62,4000.00,0.00,3085.71,19.71,
0.006,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,110.70,81.07,101.21,125.03,108.64,114.29,107.66,4000.00,0.00,3100.37,19.71,
0.009,0.029,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,110.62,79.12,101.25,125.03,108.79,113.31,107.62,4000.00,0.00,3100.37,19.71,
0.009,0.029,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,110.70,80.10,101.17,125.03,108.72,113.31,107.62,4000.00,0.00,3092.55,19.71,
0.009,0.032,0.000,0.006,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,110.62,80.10,101.17,127.96,108.72,114.29,107.66,4000.00,0.00,3094.51,19.74,
0.009,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,110.62,80.10,101.17,127.96,108.75,114.29,107.66,4000.00,0.00,3100.37,19.71,
0.006,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,62.52,110.59,84.00,101.21,127.96,108.72,115.26,107.66,4000.00,0.00,3094.51,19.74,
0.009,0.029,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,110.62,84.00,101.21,126.98,108.68,117.22,107.66,4000.00,0.00,3092.55,19.71,
0.009,0.029,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,110.55,81.07,101.17,124.05,108.64,115.26,107.66,4000.00,0.00,3100.37,19.71,
0.012,0.026,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,110.59,82.05,101.21,124.05,108.64,113.31,107.66,4000.00,0.00,3092.55,19.71,
0.009,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,110.55,83.03,101.17,125.03,108.68,111.36,107.66,4000.00,0.00,3092.55,19.71,
0.009,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,110.59,80.10,101.17,126.98,108.68,107.45,107.66,4000.00,0.00,3102.32,19.74,
0.006,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,110.55,83.03,101.14,126.98,108.64,106.47,107.62,4000.00,0.00,3100.37,19.71,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,110.55,83.03,101.14,127.96,108.61,102.56,107.58,4000.00,0.00,3094.51,19.74,
0.009,0.023,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,110.51,80.10,101.14,127.96,108.61,102.56,107.55,4000.00,0.00,3092.55,19.71,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,110.48,83.03,101.14,126.98,108.61,102.56,107.51,4000.00,0.00,3100.37,19.71,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,110.51,83.03,101.14,127.96,108.61,104.52,107.47,4000.00,0.00,3100.37,19.71,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,110.51,80.10,101.06,125.03,108.61,106.47,107.47,4000.00,0.00,3094.51,19.74,
0.009,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,66.42,110.48,81.07,101.14,127.96,108.57,110.38,107.44,4000.00,0.00,3094.51,19.74,
0.009,0.023,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,66.42,110.44,78.14,101.10,126.98,108.61,107.45,107.44,4000.00,0.00,3079.85,19.74,
0.006,0.021,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,110.51,80.10,101.14,125.03,108.61,106.47,107.44,4000.00,0.00,3087.67,19.74,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,110.40,81.07,101.14,123.08,108.50,107.45,107.44,4000.00,0.00,3079.85,19.74,
0.003,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,110.44,81.07,101.10,129.91,108.57,111.36,107.44,4000.00,0.00,3092.55,19.71,
0.009,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,110.48,84.00,101.06,125.03,108.57,116.24,107.40,4000.00,0.00,3087.67,19.74,
0.006,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,110.48,85.96,101.03,126.98,108.57,119.17,107.40,4000.00,0.00,3098.41,19.67,
0.009,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,110.40,86.94,101.06,126.01,108.53,121.12,107.44,4000.00,0.00,3094.51,19.74,
0.006,0.021,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,110.44,85.96,101.06,129.91,108.53,124.05,107.44,4000.00,0.00,3094.51,19.74,
0.006,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,110.37,86.94,100.99,129.91,108.50,123.08,107.47,4000.00,0.00,3094.51,19.74,
0.009,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,110.40,84.00,100.99,129.91,108.50,121.12,107.44,4000.00,0.00,3100.37,19.71,
0.006,0.018,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,69.35,110.40,86.94,101.03,126.98,108.50,117.22,107.44,4000.00,0.00,3102.32,19.74,
0.003,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,69.35,110.37,85.96,100.95,130.89,108.50,113.31,107.44,4000.00,0.00,3100.37,19.71,
0.003,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.40,86.94,100.99,132.84,108.42,109.40,107.44,4000.00,0.00,3087.67,19.74,
0.006,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.40,85.96,100.99,130.89,108.50,105.49,107.33,4000.00,0.00,3100.37,19.71,
0.003,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.33,86.94,100.99,130.89,108.50,105.49,107.29,4000.00,0.00,3092.55,19.71,
0.009,0.018,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.37,86.94,100.99,132.84,108.46,112.33,107.25,4000.00,0.00,3100.37,19.71,
0.006,0.018,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.37,88.89,100.95,133.82,108.46,116.24,107.33,4000.00,0.00,3092.55,19.71,
0.003,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,76.19,110.29,88.89,100.95,132.84,108.42,117.22,107.29,4000.00,0.00,3092.55,19.71,
0.006,0.018,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,110.33,84.00,100.95,133.82,108.42,121.12,107.29,4000.00,0.00,3094.51,19.74,
0.003,0.018,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,110.33,85.96,100.95,132.84,108.42,121.12,107.25,4000.00,0.00,3088.64,19.78,
0.003,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,76.19,110.26,88.89,100.99,130.89,108.32,127.96,107.29,4000.00,0.00,3102.32,19.74,
0.003,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.33,88.89,100.92,130.89,108.42,129.91,107.29,4000.00,0.00,3094.51,19.74,
0.006,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,110.29,91.82,100.92,132.84,108.42,130.89,107.33,4000.00,0.00,3100.37,19.71,
0.006,0.021,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.33,91.82,100.92,132.84,108.35,130.89,107.33,4000.00,0.00,3087.67,19.74,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,110.29,88.89,100.88,129.91,108.35,130.89,107.33,4000.00,0.00,3102.32,19.74,
0.003,0.018,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,110.26,89.87,100.88,130.89,108.35,132.84,107.33,4000.00,0.00,3102.32,19.74,
0.009,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,110.22,88.89,100.84,135.78,108.28,133.82,107.33,4000.00,0.00,3092.55,19.71,
0.006,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,71.31,110.22,88.89,100.88,132.84,108.35,130.89,107.36,4000.00,0.00,3115.02,19.71,
0.003,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,110.22,86.94,100.84,133.82,108.28,129.91,107.29,4000.00,0.00,3088.64,19.78,
0.003,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,110.18,85.96,100.84,136.75,108.24,130.89,107.29,4000.00,0.00,3108.18,19.71,
0.003,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,110.22,85.96,100.88,132.84,108.28,129.91,107.29,4000.00,0.00,3096.46,19.78,
0.015,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,80.10,110.18,86.94,100.84,133.82,108.32,130.89,107.22,4000.00,0.00,3102.32,19.74,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,84.98,110.22,88.89,100.88,133.82,108.28,132.84,107.18,4000.00,0.00,3108.18,19.71,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,90.84,110.15,89.87,100.84,136.75,108.35,133.82,107.22,4000.00,0.00,3103.30,19.78,
0.003,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,92.80,110.15,89.87,100.88,132.84,108.21,135.78,107.18,4000.00,0.00,3109.16,19.74,
0.003,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,96.70,110.22,91.82,100.84,133.82,108.28,137.73,107.14,4000.00,0.00,3102.32,19.74,
0.003,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,100.61,110.15,89.87,100.84,133.82,108.21,139.68,107.22,4000.00,0.00,3115.02,19.71,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,107.45,110.15,94.75,100.81,133.82,108.28,142.61,107.18,4000.00,0.00,3102.32,19.74,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.15,95.73,100.81,133.82,108.24,140.66,107.18,4000.00,0.00,3108.18,19.71,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,110.07,95.73,100.84,133.82,108.24,139.68,107.18,4000.00,0.00,3096.46,19.78,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,117.22,110.07,95.73,100.77,132.84,108.21,136.75,107.18,4000.00,0.00,3109.16,19.74,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,121.12,110.07,92.80,100.77,130.89,108.21,135.78,107.14,4000.00,0.00,3115.02,19.71,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,124.05,110.07,92.80,100.77,133.82,108.21,132.84,107.18,4000.00,0.00,3103.30,19.78,
0.000,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,127.96,110.04,94.75,100.70,128.94,108.21,130.89,107.14,4000.00,0.00,3109.16,19.74,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,134.80,110.04,91.82,100.73,129.91,108.17,126.98,107.14,4000.00,0.00,3109.16,19.74,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,139.68,110.00,89.87,100.77,129.91,108.21,122.10,107.14,4000.00,0.00,3109.16,19.74,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,147.50,110.04,86.94,100.73,129.91,108.21,120.15,107.14,4000.00,0.00,3116.97,19.74,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,149.45,110.04,86.94,100.73,129.91,108.17,119.17,107.07,4000.00,0.00,3116.97,19.74,
0.000,0.018,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,147.50,110.00,88.89,100.77,126.98,108.24,119.17,107.11,4000.00,0.00,3113.06,19.82,
0.003,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,149.45,109.96,88.89,100.73,131.87,108.17,120.15,107.11,4000.00,0.00,3125.76,19.78,
0.000,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,150.43,110.04,91.82,100.73,128.94,108.24,119.17,107.11,4000.00,0.00,3103.30,19.78,
0.000,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,145.54,109.96,91.82,100.70,128.94,108.13,118.19,107.03,4000.00,0.00,3131.62,19.74,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,143.59,109.96,88.89,100.66,125.03,108.21,118.19,107.03,4000.00,0.00,3125.76,19.78,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,149.45,109.93,92.80,100.73,126.98,108.06,123.08,107.07,4000.00,0.00,3124.79,19.74,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,153.36,109.96,92.80,100.70,128.94,108.17,126.98,107.07,4000.00,0.00,3124.79,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,153.36,109.89,89.87,100.66,128.94,108.17,126.98,107.07,4000.00,0.00,3137.48,19.71,
0.000,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,152.38,109.96,91.82,100.66,131.87,108.13,126.01,107.07,4000.00,0.00,3124.79,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,146.52,109.96,92.80,100.70,129.91,108.13,126.01,107.11,4000.00,0.00,3118.93,19.78,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,137.73,109.93,91.82,100.66,129.91,108.10,126.01,107.14,4000.00,0.00,3131.62,19.74,
0.000,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,127.96,109.89,94.75,100.62,126.01,108.10,123.08,107.11,4000.00,0.00,3129.67,19.71,
0.009,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,121.12,109.89,92.80,100.66,126.98,108.06,116.24,107.03,4000.00,0.00,3118.93,19.78,
0.000,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,114.29,109.89,91.82,100.62,129.91,108.06,112.33,107.00,4000.00,0.00,3125.76,19.78,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.89,88.89,100.66,129.91,108.06,102.56,107.00,4000.00,0.00,3133.58,19.78,
0.000,0.023,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.89,88.89,100.62,131.87,108.06,104.52,106.92,4000.00,0.00,3131.62,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,101.59,109.85,88.89,100.59,129.91,108.06,115.26,106.92,4000.00,0.00,3125.76,19.78,
0.000,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,99.63,109.89,92.80,100.59,131.87,108.02,125.03,106.92,4000.00,0.00,3125.76,19.78,
0.000,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,101.59,109.93,92.80,100.62,127.96,108.02,126.98,106.96,4000.00,0.00,3127.72,19.82,
0.003,0.026,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,98.66,109.93,92.80,100.62,126.98,108.06,126.98,106.96,4000.00,0.00,3125.76,19.78,
0.000,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,93.77,109.89,94.75,100.55,123.08,108.06,125.03,106.92,4000.00,0.00,3111.11,19.78,
0.000,0.026,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,87.91,109.89,92.80,100.62,122.10,107.95,120.15,106.96,4000.00,0.00,3125.76,19.78,
0.000,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,81.07,109.85,91.82,100.59,123.08,108.02,119.17,106.89,4000.00,0.00,3125.76,19.78,
0.003,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,76.19,109.89,88.89,100.55,126.01,107.95,123.08,106.92,4000.00,0.00,3137.48,19.71,
0.003,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,109.89,85.96,100.55,123.08,107.99,126.98,106.92,4000.00,0.00,3124.79,19.74,
0.000,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.82,84.98,100.51,127.96,107.95,126.98,106.92,4000.00,0.00,3139.44,19.74,
0.000,0.029,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,69.35,109.89,87.91,100.51,122.10,107.95,126.01,107.00,4000.00,0.00,3133.58,19.78,
0.000,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,69.35,109.85,90.84,100.51,123.08,107.99,123.08,106.96,4000.00,0.00,3139.44,19.74,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,109.89,93.77,100.48,122.10,107.99,119.17,106.92,4000.00,0.00,3139.44,19.74,
0.003,0.029,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,109.82,91.82,100.48,121.12,107.99,118.19,106.89,4000.00,0.00,3125.76,19.78,
0.003,0.026,0.000,0.009,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.85,88.89,100.51,121.12,107.95,114.29,106.85,4000.00,0.00,3133.58,19.78,
0.000,0.026,0.000,0.000,0.009,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,109.82,87.91,100.51,122.10,108.02,112.33,106.81,4000.00,0.00,3125.76,19.78,
0.006,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,77.17,109.78,90.84,100.44,123.08,107.91,111.36,106.78,4000.00,0.00,3139.44,19.74,
0.000,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,77.17,109.82,90.84,100.48,123.08,107.95,116.24,106.78,4000.00,0.00,3139.44,19.74,
0.003,0.026,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.82,93.77,100.51,122.10,107.95,118.19,106.81,4000.00,0.00,3125.76,19.78,
0.003,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,86.94,109.78,93.77,100.48,123.08,107.91,119.17,106.81,4000.00,0.00,3133.58,19.78,
0.009,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,94.75,109.78,90.84,100.40,124.05,107.88,119.17,106.74,4000.00,0.00,3146.28,19.74,
0.009,0.032,0.006,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,95.73,109.78,91.82,100.44,123.08,107.91,116.24,106.74,4000.00,0.00,3133.58,19.78,
0.003,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,95.73,109.74,94.75,100.51,119.17,107.88,118.19,106.78,4000.00,0.00,3140.42,19.78,
0.006,0.029,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,94.75,109.74,94.75,100.44,121.12,107.84,118.19,106.81,4000.00,0.00,3140.42,19.78,
0.003,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,109.74,90.84,100.44,122.10,107.84,116.24,106.74,4000.00,0.00,3139.44,19.74,
0.003,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,98.66,109.74,84.98,100.44,122.10,107.88,116.24,106.78,4000.00,0.00,3131.62,19.74,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,109.74,84.98,100.44,121.12,107.80,121.12,106.78,4000.00,0.00,3119.90,19.82,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,95.73,109.74,87.91,100.44,119.17,107.77,125.03,106.81,4000.00,0.00,3146.28,19.74,
0.003,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,91.82,109.71,88.89,100.44,119.17,107.80,127.96,106.81,4000.00,0.00,3133.58,19.78,
0.000,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,87.91,109.71,88.89,100.37,118.19,107.77,123.08,106.81,4000.00,0.00,3131.62,19.74,
0.000,0.032,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,109.71,87.91,100.37,120.15,107.73,123.08,106.81,4000.00,0.00,3146.28,19.74,
0.003,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,90.84,109.71,87.91,100.40,118.19,107.77,115.26,106.81,4000.00,0.00,3139.44,19.74,
0.003,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,95.73,109.71,87.91,100.40,119.17,107.80,108.42,106.78,4000.00,0.00,3139.44,19.74,
0.006,0.035,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,100.61,109.71,88.89,100.40,121.12,107.73,102.56,106.74,4000.00,0.00,3133.58,19.78,
0.003,0.029,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.71,85.96,100.40,119.17,107.77,105.49,106.70,4000.00,0.00,3139.44,19.74,
0.003,0.029,0.000,0.003,0.009,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.67,90.84,100.40,119.17,107.77,114.29,106.74,4000.00,0.00,3146.28,19.74,
0.006,0.035,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,108.42,109.67,93.77,100.40,120.15,107.69,119.17,106.74,4000.00,0.00,3146.28,19.74,
0.003,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,105.49,109.71,93.77,100.40,118.19,107.69,119.17,106.70,4000.00,0.00,3145.30,19.71,
0.000,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,101.59,109.63,96.70,100.37,118.19,107.73,118.19,106.70,4000.00,0.00,3140.42,19.78,
0.000,0.029,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,101.59,109.60,96.70,100.37,120.15,107.66,114.29,106.67,4000.00,0.00,3140.42,19.78,
0.006,0.041,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,109.40,109.63,87.91,100.37,120.15,107.69,111.36,106.67,4000.00,0.00,3131.62,19.74,
0.003,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,117.22,109.60,80.10,100.37,120.15,107.73,115.26,106.67,4000.00,0.00,3131.62,19.74,
0.006,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,138.71,109.56,79.12,100.37,122.10,107.69,117.22,106.63,4000.00,0.00,3125.76,19.78,
0.006,0.035,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,166.06,109.60,80.10,100.37,121.12,107.69,118.19,106.67,4000.00,0.00,3125.76,19.78,
0.006,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,198.29,109.52,82.05,100.40,118.19,107.69,122.10,106.67,4000.00,0.00,3145.30,19.71,
0.006,0.032,0.000,0.009,0.003,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,227.59,109.52,85.96,100.37,120.15,107.66,122.10,106.63,4000.00,0.00,3137.48,19.71,
0.003,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,243.22,109.49,90.84,100.37,121.12,107.69,122.10,106.67,4000.00,0.00,3146.28,19.74,
0.006,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,246.15,109.41,93.77,100.33,121.12,107.62,122.10,106.67,4000.00,0.00,3125.76,19.78,
0.003,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,231.50,109.41,91.82,100.29,121.12,107.62,119.17,106.67,4000.00,0.00,3139.44,19.74,
0.000,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,213.92,109.49,85.96,100.37,120.15,107.66,114.29,106.63,4000.00,0.00,3139.44,19.74,
0.003,0.035,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,194.38,109.49,83.03,100.33,120.15,107.66,96.70,106.59,4000.00,0.00,3127.72,19.82,
0.006,0.035,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,175.82,109.45,84.98,100.29,118.19,107.62,87.91,106.48,4000.00,0.00,3118.93,19.78,
0.006,0.038,0.003,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,154.33,109.49,83.03,100.29,122.10,107.58,106.47,106.41,4000.00,0.00,3137.48,19.71,
0.009,0.035,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,134.80,109.45,83.03,100.33,120.15,107.66,125.03,106.48,4000.00,0.00,3131.62,19.74,
0.003,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,122.10,109.52,85.96,100.29,120.15,107.66,133.82,106.56,4000.00,0.00,3139.44,19.74,
0.006,0.035,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,111.36,109.41,90.84,100.29,121.12,107.58,130.89,106.56,4000.00,0.00,3139.44,19.74,
0.003,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,104.52,109.45,88.89,100.26,121.12,107.55,124.05,106.59,4000.00,0.00,3124.79,19.74,
0.003,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,98.66,109.45,83.03,100.26,122.10,107.62,124.05,106.63,4000.00,0.00,3145.30,19.71,
0.006,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,97.68,109.45,77.17,100.29,122.10,107.58,122.10,106.63,4000.00,0.00,3145.30,19.71,
0.000,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,94.75,109.49,79.12,100.29,121.12,107.62,119.17,106.67,4000.00,0.00,3139.44,19.74,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.49,79.12,100.26,125.03,107.55,119.17,106.67,4000.00,0.00,3125.76,19.78,
0.006,0.038,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,109.45,82.05,100.26,124.05,107.58,122.10,106.70,4000.00,0.00,3137.48,19.71,
0.009,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.49,82.05,100.26,120.15,107.58,122.10,106.70,4000.00,0.00,3131.62,19.74,
0.006,0.041,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.49,85.96,100.26,121.12,107.55,122.10,106.70,4000.00,0.00,3124.79,19.74,
0.006,0.035,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.49,85.96,100.26,120.15,107.55,122.10,106.74,4000.00,0.00,3145.30,19.71,
0.006,0.038,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,80.10,109.49,88.89,100.26,120.15,107.55,121.12,106.70,4000.00,0.00,3124.79,19.74,
0.006,0.038,0.000,0.000,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,109.49,87.91,100.29,120.15,107.55,116.24,106.70,4000.00,0.00,3125.76,19.78,
0.009,0.035,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,76.19,109.45,87.91,100.22,118.19,107.55,107.45,106.67,4000.00,0.00,3131.62,19.74,
0.006,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,73.26,109.45,85.96,100.26,120.15,107.55,101.59,106.56,4000.00,0.00,3124.79,19.74,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.45,85.96,100.22,120.15,107.55,104.52,106.56,4000.00,0.00,3129.67,19.71,
0.009,0.038,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.49,88.89,100.26,118.19,107.51,111.36,106.56,4000.00,0.00,3118.93,19.78,
0.012,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,76.19,109.41,87.91,100.18,121.12,107.51,114.29,106.56,4000.00,0.00,3116.97,19.74,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,109.41,80.10,100.22,117.22,107.51,114.29,106.48,4000.00,0.00,3122.83,19.71,
0.018,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,79.12,109.38,82.05,100.22,118.19,107.47,114.29,106.52,4000.00,0.00,3129.67,19.71,
0.006,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,84.00,109.38,82.05,100.18,123.08,107.44,117.22,106.56,4000.00,0.00,3116.97,19.74,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.38,80.10,100.22,124.05,107.44,118.19,106.52,4000.00,0.00,3129.67,19.71,
0.009,0.038,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,86.94,109.41,82.05,100.26,121.12,107.51,119.17,106.56,4000.00,0.00,3122.83,19.71,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,109.38,83.03,100.22,123.08,107.47,114.29,106.56,4000.00,0.00,3124.79,19.74,
0.000,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,109.38,79.12,100.22,123.08,107.44,114.29,106.52,4000.00,0.00,3115.02,19.71,
0.009,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,109.38,77.17,100.18,124.05,107.40,112.33,106.52,4000.00,0.00,3120.88,19.67,
0.009,0.041,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,87.91,109.41,82.05,100.22,121.12,107.51,112.33,106.52,4000.00,0.00,3124.79,19.74,
0.012,0.041,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,86.94,109.38,85.96,100.22,121.12,107.44,115.26,106.48,4000.00,0.00,3109.16,19.74,
0.009,0.041,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,86.94,109.38,87.91,100.15,121.12,107.47,114.29,106.52,4000.00,0.00,3109.16,19.74,
0.003,0.035,0.000,0.009,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.34,87.91,100.15,123.08,107.44,111.36,106.41,4000.00,0.00,3116.97,19.74,
0.009,0.041,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,83.03,100.15,119.17,107.40,100.61,106.41,4000.00,0.00,3109.16,19.74,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.30,85.96,100.07,120.15,107.40,93.77,106.30,4000.00,0.00,3082.78,19.82,
0.009,0.038,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.34,88.89,100.11,121.12,107.36,100.61,106.30,4000.00,0.00,3109.16,19.74,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,84.98,100.11,120.15,107.44,117.22,106.30,4000.00,0.00,3115.02,19.71,
0.009,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.30,85.96,100.07,121.12,107.44,127.96,106.34,4000.00,0.00,3115.02,19.71,
0.009,0.041,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.34,83.03,100.11,124.05,107.40,131.87,106.37,4000.00,0.00,3120.88,19.67,
0.015,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.34,83.03,100.11,124.05,107.40,134.80,106.41,4000.00,0.00,3108.18,19.71,
0.012,0.041,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.30,82.05,100.07,123.08,107.33,131.87,106.48,4000.00,0.00,3100.37,19.71,
0.012,0.044,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.34,82.05,100.15,121.12,107.40,126.98,106.45,4000.00,0.00,3102.32,19.74,
0.006,0.041,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.30,79.12,100.07,121.12,107.33,125.03,106.48,4000.00,0.00,3100.37,19.71,
0.009,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,109.30,82.05,100.07,123.08,107.33,120.15,106.45,4000.00,0.00,3092.55,19.71,
0.009,0.044,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.30,79.12,100.07,124.05,107.36,111.36,106.45,4000.00,0.00,3118.93,19.63,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,109.34,83.03,100.04,123.08,107.40,110.38,106.37,4000.00,0.00,3114.04,19.67,
0.009,0.044,0.000,0.000,0.000,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,84.98,109.23,84.98,100.11,126.01,107.33,114.29,106.37,4000.00,0.00,3100.37,19.71,
0.012,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,82.05,109.19,85.96,100.04,124.05,107.40,117.22,106.37,4000.00,0.00,3100.37,19.71,
0.012,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,109.27,83.03,100.07,123.08,107.36,117.22,106.37,4000.00,0.00,3096.46,19.78,
0.015,0.041,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,109.23,85.96,100.04,121.12,107.33,118.19,106.37,4000.00,0.00,3102.32,19.74,
0.012,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,109.23,82.05,100.00,124.05,107.33,117.22,106.41,4000.00,0.00,3114.04,19.67,
0.018,0.047,0.003,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,80.10,109.19,83.03,100.04,124.05,107.29,115.26,106.34,4000.00,0.00,3100.37,19.71,
0.015,0.041,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.19,84.98,100.04,126.01,107.29,110.38,106.37,4000.00,0.00,3106.23,19.67,
0.012,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.23,82.05,100.04,126.01,107.29,110.38,106.30,4000.00,0.00,3106.23,19.67,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,109.23,82.05,100.04,126.01,107.25,110.38,106.34,4000.00,0.00,3094.51,19.74,
0.009,0.038,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,90.84,109.19,84.00,100.00,126.98,107.25,113.31,106.34,4000.00,0.00,3100.37,19.71,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.19,82.05,100.04,126.98,107.29,110.38,106.34,4000.00,0.00,3108.18,19.71,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,92.80,109.16,84.00,100.00,124.05,107.25,114.29,106.30,4000.00,0.00,3079.85,19.74,
0.012,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,93.77,109.16,84.98,100.00,126.01,107.33,120.15,106.26,4000.00,0.00,3100.37,19.71,
0.015,0.035,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,93.77,109.19,80.10,100.00,127.96,107.25,123.08,106.34,4000.00,0.00,3092.55,19.71,
0.015,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,93.77,109.19,82.05,100.00,127.96,107.25,124.05,106.37,4000.00,0.00,3092.55,19.71,
0.012,0.026,0.000,0.003,0.009,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,93.77,109.19,83.03,100.04,128.94,107.22,123.08,106.34,4000.00,0.00,3079.85,19.74,
0.018,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,90.84,109.19,84.00,100.00,127.96,107.25,121.12,106.41,4000.00,0.00,3100.37,19.71,
0.015,0.032,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,109.19,87.91,100.04,128.94,107.22,115.26,106.41,4000.00,0.00,3092.55,19.71,
0.012,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.19,87.91,100.00,128.94,107.22,111.36,106.37,4000.00,0.00,3085.71,19.71,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,84.98,109.12,84.00,100.00,126.98,107.18,111.36,106.37,4000.00,0.00,3092.55,19.71,
0.012,0.032,0.000,0.012,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.16,84.00,99.96,126.01,107.18,111.36,106.37,4000.00,0.00,3100.37,19.71,
0.015,0.035,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.12,82.05,100.00,126.01,107.14,110.38,106.34,4000.00,0.00,3106.23,19.67,
0.015,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.12,81.07,99.96,126.01,107.14,110.38,106.30,4000.00,0.00,3087.67,19.74,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,109.05,81.07,99.89,126.98,107.18,113.31,106.30,4000.00,0.00,3085.71,19.71,
0.018,0.038,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,109.12,81.07,99.93,128.94,107.18,117.22,106.30,4000.00,0.00,3092.55,19.71,
0.012,0.032,0.000,0.009,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,89.87,109.16,84.00,99.93,130.89,107.14,118.19,106.34,4000.00,0.00,3108.18,19.71,
0.015,0.032,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,88.89,109.05,87.91,99.93,126.98,107.18,117.22,106.30,4000.00,0.00,3092.55,19.71,
0.021,0.032,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,109.12,86.94,99.96,133.82,107.18,114.29,106.30,4000.00,0.00,3106.23,19.67,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,81.07,109.08,89.87,99.93,126.98,107.07,116.24,106.30,4000.00,0.00,3098.41,19.67,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,109.12,86.94,99.85,126.01,107.11,114.29,106.30,4000.00,0.00,3085.71,19.71,
0.021,0.032,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,109.05,86.94,99.89,128.94,107.11,116.24,106.30,4000.00,0.00,3087.67,19.74,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.12,84.98,99.89,129.91,107.07,117.22,106.34,4000.00,0.00,3092.55,19.71,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,109.08,86.94,99.85,130.89,107.11,120.15,106.34,4000.00,0.00,3108.18,19.71,
0.018,0.029,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,109.08,84.00,99.89,129.91,107.11,121.12,106.34,4000.00,0.00,3092.55,19.71,
0.023,0.032,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,71.31,109.08,84.98,99.89,128.94,107.11,118.19,106.37,4000.00,0.00,3092.55,19.71,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,109.08,84.98,99.85,130.89,107.14,117.22,106.34,4000.00,0.00,3094.51,19.74,
