SAP ID,109004190535,
0.021,0.029,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,69.35,109.12,84.98,99.93,128.94,107.11,114.29,106.34,4000.00,0.00,3085.71,19.71,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,109.05,84.98,99.82,128.94,107.07,107.45,106.34,4000.00,0.00,3092.55,19.71,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,109.05,86.94,99.85,129.91,107.07,107.45,106.26,4000.00,0.00,3094.51,19.74,
0.012,0.023,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,109.05,86.94,99.85,129.91,107.07,109.40,106.26,4000.00,0.00,3098.41,19.67,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,109.05,82.05,99.85,130.89,107.07,110.38,106.26,4000.00,0.00,3077.90,19.71,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,109.08,84.00,99.85,130.89,107.07,114.29,106.26,4000.00,0.00,3092.55,19.71,
0.015,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,109.01,86.94,99.85,131.87,107.03,116.24,106.23,4000.00,0.00,3092.55,19.71,
0.018,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,109.01,89.87,99.85,126.98,107.07,116.24,106.19,4000.00,0.00,3085.71,19.71,
0.015,0.021,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,109.05,89.87,99.82,128.94,107.00,114.29,106.19,4000.00,0.00,3092.55,19.71,
0.021,0.026,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,109.01,89.87,99.82,126.98,107.03,114.29,106.19,4000.00,0.00,3092.55,19.71,
0.021,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,109.01,89.87,99.78,126.98,106.96,111.36,106.19,4000.00,0.00,3087.67,19.74,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,109.01,86.94,99.82,126.98,107.00,110.38,106.23,4000.00,0.00,3100.37,19.71,
0.015,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,109.01,86.94,99.78,126.98,107.03,110.38,106.15,4000.00,0.00,3100.37,19.71,
0.018,0.029,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,108.94,86.94,99.78,126.98,107.00,107.45,106.19,4000.00,0.00,3100.37,19.71,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,108.94,86.94,99.78,129.91,107.03,110.38,106.12,4000.00,0.00,3087.67,19.74,
0.018,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,109.01,87.91,99.78,126.01,107.00,111.36,106.15,4000.00,0.00,3091.58,19.67,
0.021,0.032,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,108.94,87.91,99.74,128.94,107.00,113.31,106.19,4000.00,0.00,3081.81,19.78,
0.021,0.029,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,109.01,87.91,99.78,126.01,107.00,113.31,106.15,4000.00,0.00,3079.85,19.74,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,108.94,89.87,99.78,126.98,107.00,113.31,106.19,4000.00,0.00,3092.55,19.71,
0.021,0.035,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.94,84.98,99.74,127.96,106.89,111.36,106.15,4000.00,0.00,3100.37,19.71,
0.023,0.035,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,71.31,108.94,84.98,99.78,129.91,106.92,113.31,106.15,4000.00,0.00,3092.55,19.71,
0.023,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,108.90,84.98,99.78,128.94,106.96,113.31,106.12,4000.00,0.00,3094.51,19.74,
0.021,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,108.86,86.94,99.74,129.91,106.92,113.31,106.15,4000.00,0.00,3087.67,19.74,
0.023,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,108.90,86.94,99.74,128.94,106.96,117.22,106.15,4000.00,0.00,3087.67,19.74,
0.021,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,77.17,108.90,86.94,99.74,127.96,106.89,119.17,106.08,4000.00,0.00,3114.04,19.67,
0.021,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,74.24,108.86,87.91,99.74,126.98,106.96,117.22,106.15,4000.00,0.00,3100.37,19.71,
0.023,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,108.90,86.94,99.71,126.98,106.92,113.31,106.15,4000.00,0.00,3100.37,19.71,
0.023,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,70.33,108.90,87.91,99.71,126.01,106.92,111.36,106.15,4000.00,0.00,3100.37,19.71,
0.026,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,108.86,86.94,99.74,125.03,107.00,110.38,106.15,4000.00,0.00,3100.37,19.71,
0.021,0.029,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,66.42,108.86,84.98,99.78,123.08,106.92,110.38,106.15,4000.00,0.00,3087.67,19.74,
0.026,0.035,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,108.83,82.05,99.67,125.03,106.89,107.45,106.12,4000.00,0.00,3100.37,19.71,
0.029,0.035,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,66.42,108.86,84.00,99.67,125.03,106.89,104.52,106.12,4000.00,0.00,3102.32,19.74,
0.023,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,66.42,108.83,84.00,99.71,126.01,106.85,104.52,106.08,4000.00,0.00,3100.37,19.71,
0.023,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,108.83,84.00,99.67,126.01,106.89,109.40,106.01,4000.00,0.00,3092.55,19.71,
0.026,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,108.83,84.98,99.71,127.96,106.85,112.33,106.08,4000.00,0.00,3109.16,19.74,
0.026,0.038,0.000,0.003,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,108.83,84.98,99.71,126.01,106.81,111.36,106.12,4000.00,0.00,3100.37,19.71,
0.026,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,108.83,86.94,99.71,126.01,106.85,110.38,106.04,4000.00,0.00,3102.32,19.74,
0.018,0.032,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,108.79,89.87,99.63,125.03,106.89,107.45,106.12,4000.00,0.00,3115.02,19.71,
0.023,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,108.79,92.80,99.67,125.03,106.85,106.47,106.04,4000.00,0.00,3102.32,19.74,
0.026,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,64.47,108.79,93.77,99.67,127.96,106.89,107.45,106.01,4000.00,0.00,3108.18,19.71,
0.029,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,108.79,87.91,99.71,123.08,106.89,109.40,106.08,4000.00,0.00,3109.16,19.74,
0.023,0.035,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,61.54,108.79,84.98,99.71,121.12,106.85,110.38,105.97,4000.00,0.00,3094.51,19.74,
0.026,0.038,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,108.79,84.00,99.67,126.01,106.81,110.38,106.01,4000.00,0.00,3096.46,19.78,
0.026,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.75,82.05,99.63,122.10,106.81,110.38,105.97,4000.00,0.00,3103.30,19.78,
0.026,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.79,86.94,99.71,120.15,106.89,110.38,106.01,4000.00,0.00,3102.32,19.74,
0.023,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.79,86.94,99.63,121.12,106.81,110.38,105.97,4000.00,0.00,3108.18,19.71,
0.023,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,108.75,84.98,99.67,123.08,106.85,110.38,105.97,4000.00,0.00,3103.30,19.78,
0.029,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,108.79,84.00,99.63,122.10,106.81,107.45,105.97,4000.00,0.00,3116.97,19.74,
0.023,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,108.75,86.94,99.56,122.10,106.81,107.45,105.93,4000.00,0.00,3109.16,19.74,
0.026,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,108.75,86.94,99.63,122.10,106.81,109.40,105.90,4000.00,0.00,3103.30,19.78,
0.029,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.72,84.98,99.63,122.10,106.74,109.40,105.93,4000.00,0.00,3109.16,19.74,
0.026,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,108.72,86.94,99.63,122.10,106.81,107.45,105.90,4000.00,0.00,3116.97,19.74,
0.032,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.75,84.98,99.63,123.08,106.78,107.45,105.90,4000.00,0.00,3116.97,19.74,
0.029,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.79,86.94,99.67,125.03,106.78,113.31,105.93,4000.00,0.00,3111.11,19.78,
0.029,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.72,87.91,99.63,122.10,106.70,115.26,105.90,4000.00,0.00,3109.16,19.74,
0.026,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,108.75,86.94,99.63,121.12,106.78,110.38,105.90,4000.00,0.00,3116.97,19.74,
0.026,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,108.72,82.05,99.63,122.10,106.78,110.38,105.90,4000.00,0.00,3109.16,19.74,
0.032,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.68,86.94,99.60,122.10,106.78,113.31,105.90,4000.00,0.00,3124.79,19.74,
0.026,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.72,84.98,99.56,121.12,106.70,113.31,105.93,4000.00,0.00,3111.11,19.78,
0.029,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.68,86.94,99.45,121.12,106.70,116.24,105.90,4000.00,0.00,3116.97,19.74,
0.029,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.75,89.87,99.63,119.17,106.78,117.22,105.93,4000.00,0.00,3116.97,19.74,
0.023,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.72,96.70,99.63,122.10,106.70,114.29,105.97,4000.00,0.00,3111.11,19.78,
0.029,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.72,96.70,99.63,119.17,106.70,112.33,105.86,4000.00,0.00,3137.48,19.71,
0.032,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.72,95.73,99.63,121.12,106.70,109.40,105.82,4000.00,0.00,3109.16,19.74,
0.032,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.68,89.87,99.63,119.17,106.70,108.42,105.86,4000.00,0.00,3124.79,19.74,
0.026,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.68,87.91,99.63,121.12,106.67,110.38,105.86,4000.00,0.00,3131.62,19.74,
0.029,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.72,84.98,99.67,122.10,106.70,108.42,105.82,4000.00,0.00,3131.62,19.74,
0.029,0.059,0.000,0.003,0.003,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.72,82.05,99.67,125.03,106.70,99.63,105.82,4000.00,0.00,3116.97,19.74,
0.032,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,57.63,108.68,84.98,99.63,124.05,106.63,96.70,105.79,4000.00,0.00,3111.11,19.78,
0.029,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.64,86.94,99.60,126.01,106.67,110.38,105.79,4000.00,0.00,3124.79,19.74,
0.029,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.64,89.87,99.67,124.05,106.67,119.17,105.79,4000.00,0.00,3118.93,19.78,
0.032,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.64,90.84,99.56,121.12,106.59,123.08,105.75,4000.00,0.00,3133.58,19.78,
0.029,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,108.68,89.87,99.56,119.17,106.67,120.15,105.79,4000.00,0.00,3118.93,19.78,
0.035,0.056,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.68,89.87,99.63,121.12,106.63,120.15,105.79,4000.00,0.00,3145.30,19.71,
0.029,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.68,89.87,99.63,119.17,106.67,120.15,105.82,4000.00,0.00,3125.76,19.78,
0.032,0.050,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,108.72,89.87,99.56,122.10,106.63,119.17,105.82,4000.00,0.00,3125.76,19.78,
0.026,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.64,90.84,99.63,119.17,106.74,117.22,105.82,4000.00,0.00,3131.62,19.74,
0.029,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.64,90.84,99.63,119.17,106.63,117.22,105.82,4000.00,0.00,3125.76,19.78,
0.032,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.68,95.73,99.56,118.19,106.67,116.24,105.86,4000.00,0.00,3124.79,19.74,
0.032,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.61,87.91,99.56,121.12,106.63,117.22,105.86,4000.00,0.00,3131.62,19.74,
0.029,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.61,89.87,99.52,118.19,106.56,116.24,105.82,4000.00,0.00,3131.62,19.74,
0.035,0.056,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.61,87.91,99.56,118.19,106.56,115.26,105.79,4000.00,0.00,3129.67,19.71,
0.032,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.61,87.91,99.49,119.17,106.56,113.31,105.82,4000.00,0.00,3125.76,19.78,
0.032,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.61,89.87,99.52,118.19,106.67,113.31,105.75,4000.00,0.00,3140.42,19.78,
0.035,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,108.57,89.87,99.52,121.12,106.56,112.33,105.79,4000.00,0.00,3119.90,19.82,
0.029,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,108.64,87.91,99.56,121.12,106.56,113.31,105.79,4000.00,0.00,3137.48,19.71,
0.035,0.053,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,108.61,86.94,99.52,118.19,106.56,115.26,105.79,4000.00,0.00,3125.76,19.78,
0.032,0.059,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.61,86.94,99.56,119.17,106.59,118.19,105.79,4000.00,0.00,3124.79,19.74,
0.029,0.056,0.006,0.003,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.57,89.87,99.56,120.15,106.52,119.17,105.79,4000.00,0.00,3125.76,19.78,
0.029,0.059,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.61,86.94,99.52,121.12,106.56,120.15,105.82,4000.00,0.00,3133.58,19.78,
0.029,0.056,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.57,86.94,99.49,121.12,106.52,120.15,105.79,4000.00,0.00,3145.30,19.71,
0.032,0.056,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.53,87.91,99.52,122.10,106.56,119.17,105.79,4000.00,0.00,3124.79,19.74,
0.035,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.57,87.91,99.52,122.10,106.56,118.19,105.79,4000.00,0.00,3143.35,19.67,
0.029,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,108.57,87.91,99.52,124.05,106.56,119.17,105.82,4000.00,0.00,3139.44,19.74,
0.032,0.056,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.53,89.87,99.52,119.17,106.56,115.26,105.79,4000.00,0.00,3139.44,19.74,
0.032,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.57,87.91,99.52,121.12,106.52,113.31,105.79,4000.00,0.00,3131.62,19.74,
0.032,0.062,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.53,84.98,99.49,119.17,106.59,113.31,105.75,4000.00,0.00,3139.44,19.74,
0.035,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,108.53,84.00,99.45,118.19,106.52,113.31,105.75,4000.00,0.00,3125.76,19.78,
0.035,0.059,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.53,84.98,99.45,120.15,106.52,116.24,105.75,4000.00,0.00,3131.62,19.74,
0.029,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,108.53,84.98,99.45,120.15,106.48,116.24,105.79,4000.00,0.00,3139.44,19.74,
0.035,0.059,0.003,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.50,85.96,99.41,122.10,106.52,115.26,105.75,4000.00,0.00,3146.28,19.74,
0.038,0.059,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.50,84.98,99.49,121.12,106.48,111.36,105.71,4000.00,0.00,3133.58,19.78,
0.032,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.50,86.94,99.41,121.12,106.52,111.36,105.71,4000.00,0.00,3131.62,19.74,
0.035,0.056,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.53,84.98,99.45,120.15,106.48,112.33,105.68,4000.00,0.00,3124.79,19.74,
0.032,0.059,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.53,86.94,99.38,120.15,106.45,113.31,105.68,4000.00,0.00,3139.44,19.74,
0.032,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,108.50,89.87,99.41,121.12,106.45,115.26,105.68,4000.00,0.00,3131.62,19.74,
0.029,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,108.46,88.89,99.41,121.12,106.48,113.31,105.64,4000.00,0.00,3125.76,19.78,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.50,86.94,99.38,124.05,106.56,113.31,105.64,4000.00,0.00,3146.28,19.74,
0.032,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.50,84.00,99.38,121.12,106.41,115.26,105.68,4000.00,0.00,3137.48,19.71,
0.035,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.46,84.00,99.41,121.12,106.45,115.26,105.64,4000.00,0.00,3139.44,19.74,
0.035,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.46,85.96,99.41,122.10,106.45,116.24,105.68,4000.00,0.00,3131.62,19.74,
0.035,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.46,86.94,99.41,124.05,106.45,113.31,105.64,4000.00,0.00,3137.48,19.71,
0.032,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.46,86.94,99.38,121.12,106.45,111.36,105.60,4000.00,0.00,3113.06,19.82,
0.032,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.42,86.94,99.38,120.15,106.37,111.36,105.60,4000.00,0.00,3129.67,19.71,
0.032,0.053,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.46,88.89,99.38,118.19,106.45,113.31,105.60,4000.00,0.00,3133.58,19.78,
0.035,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.42,84.00,99.41,122.10,106.41,116.24,105.60,4000.00,0.00,3124.79,19.74,
0.035,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.46,81.07,99.38,120.15,106.45,118.19,105.60,4000.00,0.00,3124.79,19.74,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.46,78.14,99.38,123.08,106.37,118.19,105.60,4000.00,0.00,3116.97,19.74,
0.032,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.42,80.10,99.38,122.10,106.41,113.31,105.64,4000.00,0.00,3137.48,19.71,
0.038,0.067,0.000,0.012,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.35,81.07,99.30,123.08,106.37,113.31,105.60,4000.00,0.00,3129.67,19.71,
0.035,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,108.42,84.00,99.30,121.12,106.41,113.31,105.60,4000.00,0.00,3131.62,19.74,
0.032,0.059,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.42,84.00,99.30,122.10,106.41,113.31,105.64,4000.00,0.00,3137.48,19.71,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.35,85.96,99.30,121.12,106.37,115.26,105.60,4000.00,0.00,3139.44,19.74,
0.035,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.42,83.03,99.27,120.15,106.37,114.29,105.57,4000.00,0.00,3129.67,19.71,
0.032,0.062,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.39,81.07,99.30,121.12,106.37,112.33,105.57,4000.00,0.00,3125.76,19.78,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.42,84.00,99.30,118.19,106.37,113.31,105.60,4000.00,0.00,3145.30,19.71,
0.032,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.42,83.03,99.34,121.12,106.37,115.26,105.60,4000.00,0.00,3118.93,19.78,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.39,83.03,99.30,117.22,106.34,116.24,105.60,4000.00,0.00,3139.44,19.74,
0.029,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.42,85.96,99.27,118.19,106.37,112.33,105.64,4000.00,0.00,3124.79,19.74,
0.032,0.062,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.35,88.89,99.30,121.12,106.34,109.40,105.60,4000.00,0.00,3131.62,19.74,
0.035,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.35,86.94,99.27,121.12,106.30,112.33,105.60,4000.00,0.00,3124.79,19.74,
0.032,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.32,85.96,99.30,124.05,106.34,112.33,105.57,4000.00,0.00,3129.67,19.71,
0.038,0.062,0.000,0.009,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.35,85.96,99.34,120.15,106.26,114.29,105.53,4000.00,0.00,3122.83,19.71,
0.035,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.35,86.94,99.30,123.08,106.34,116.24,105.53,4000.00,0.00,3124.79,19.74,
0.035,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.32,88.89,99.27,120.15,106.34,114.29,105.49,4000.00,0.00,3129.67,19.71,
0.035,0.064,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.35,86.94,99.27,121.12,106.34,106.47,105.49,4000.00,0.00,3122.83,19.71,
0.038,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,108.32,89.87,99.27,118.19,106.30,104.52,105.46,4000.00,0.00,3125.76,19.78,
0.035,0.064,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.35,92.80,99.27,123.08,106.30,112.33,105.42,4000.00,0.00,3129.67,19.71,
0.044,0.073,0.003,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.28,89.87,99.30,120.15,106.30,116.24,105.49,4000.00,0.00,3124.79,19.74,
0.035,0.067,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.32,83.03,99.30,121.12,106.41,115.26,105.49,4000.00,0.00,3122.83,19.71,
0.038,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.32,78.14,99.23,121.12,106.30,117.22,105.42,4000.00,0.00,3122.83,19.71,
0.029,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.28,77.17,99.27,121.12,106.34,116.24,105.49,4000.00,0.00,3116.97,19.74,
0.032,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.28,81.07,99.23,121.12,106.30,119.17,105.49,4000.00,0.00,3109.16,19.74,
0.032,0.059,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.28,84.00,99.23,124.05,106.26,121.12,105.49,4000.00,0.00,3109.16,19.74,
0.032,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.28,85.96,99.27,121.12,106.34,118.19,105.49,4000.00,0.00,3109.16,19.74,
0.035,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,108.28,88.89,99.30,121.12,106.26,118.19,105.49,4000.00,0.00,3116.97,19.74,
0.035,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.28,88.89,99.30,124.05,106.26,121.12,105.49,4000.00,0.00,3102.32,19.74,
0.035,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.24,84.00,99.30,125.03,106.26,121.12,105.53,4000.00,0.00,3109.16,19.74,
0.035,0.062,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.28,81.07,99.27,120.15,106.26,121.12,105.57,4000.00,0.00,3114.04,19.67,
0.035,0.062,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.28,80.10,99.23,121.12,106.26,121.12,105.49,4000.00,0.00,3108.18,19.71,
0.038,0.064,0.000,0.006,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.28,83.03,99.23,121.12,106.23,119.17,105.53,4000.00,0.00,3109.16,19.74,
0.032,0.064,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,108.28,84.00,99.23,121.12,106.26,115.26,105.53,4000.00,0.00,3102.32,19.74,
0.035,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.21,86.94,99.23,126.01,106.12,111.36,105.49,4000.00,0.00,3108.18,19.71,
0.035,0.064,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.24,84.00,99.23,120.15,106.19,105.49,105.49,4000.00,0.00,3100.37,19.71,
0.035,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.24,84.00,99.23,123.08,106.19,104.52,105.49,4000.00,0.00,3102.32,19.74,
0.035,0.062,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.24,81.07,99.23,125.03,106.30,108.42,105.49,4000.00,0.00,3108.18,19.71,
0.035,0.064,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.24,81.07,99.19,121.12,106.19,111.36,105.42,4000.00,0.00,3092.55,19.71,
0.029,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.21,81.07,99.16,124.05,106.26,114.29,105.42,4000.00,0.00,3087.67,19.74,
0.032,0.062,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.21,83.03,99.23,121.12,106.15,118.19,105.46,4000.00,0.00,3106.23,19.67,
0.038,0.064,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.21,80.10,99.19,120.15,106.23,118.19,105.42,4000.00,0.00,3100.37,19.71,
0.032,0.062,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.17,80.10,99.19,124.05,106.19,119.17,105.49,4000.00,0.00,3098.41,19.67,
0.035,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.21,83.03,99.19,123.08,106.15,118.19,105.49,4000.00,0.00,3098.41,19.67,
0.038,0.067,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.17,80.10,99.08,126.01,106.19,116.24,105.53,4000.00,0.00,3100.37,19.71,
0.035,0.064,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,108.21,81.07,99.16,126.98,106.19,115.26,105.57,4000.00,0.00,3106.23,19.67,
0.035,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,108.21,81.07,99.19,126.01,106.15,114.29,105.49,4000.00,0.00,3092.55,19.71,
0.035,0.067,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.17,83.03,99.16,123.08,106.19,112.33,105.42,4000.00,0.00,3092.55,19.71,
0.035,0.064,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,108.13,84.00,99.12,123.08,106.08,109.40,105.46,4000.00,0.00,3100.37,19.71,
0.032,0.070,0.003,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.21,84.00,99.12,119.17,106.15,111.36,105.49,4000.00,0.00,3104.27,19.63,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.13,84.00,99.12,124.05,106.15,111.36,105.49,4000.00,0.00,3102.32,19.74,
0.032,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,108.10,84.00,99.16,123.08,106.12,112.33,105.42,4000.00,0.00,3100.37,19.71,
0.035,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.21,81.07,99.19,124.05,106.12,112.33,105.38,4000.00,0.00,3087.67,19.74,
0.035,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,108.17,81.07,99.16,124.05,106.12,111.36,105.49,4000.00,0.00,3092.55,19.71,
0.038,0.053,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.13,81.07,99.16,126.01,106.12,112.33,105.42,4000.00,0.00,3092.55,19.71,
0.038,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.13,80.10,99.12,124.05,106.12,111.36,105.42,4000.00,0.00,3081.81,19.78,
0.035,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.10,84.00,99.16,126.01,106.12,111.36,105.38,4000.00,0.00,3092.55,19.71,
0.035,0.056,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.13,83.03,99.12,124.05,106.15,112.33,105.46,4000.00,0.00,3092.55,19.71,
0.038,0.056,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,108.10,83.03,99.12,121.12,106.12,111.36,105.42,4000.00,0.00,3092.55,19.71,
0.032,0.053,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,108.13,78.14,99.08,126.01,106.12,111.36,105.42,4000.00,0.00,3087.67,19.74,
0.035,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.02,78.14,99.08,127.96,106.12,108.42,105.42,4000.00,0.00,3100.37,19.71,
0.035,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,108.10,78.14,99.16,128.94,106.08,108.42,105.35,4000.00,0.00,3092.55,19.71,
0.038,0.056,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.06,81.07,99.12,126.01,106.12,112.33,105.42,4000.00,0.00,3091.58,19.67,
0.035,0.059,0.003,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,60.56,108.06,83.03,99.12,126.98,106.08,115.26,105.42,4000.00,0.00,3085.71,19.71,
0.035,0.053,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.06,83.03,99.08,126.98,106.12,117.22,105.42,4000.00,0.00,3092.55,19.71,
0.035,0.053,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,108.10,80.10,99.08,123.08,106.08,115.26,105.42,4000.00,0.00,3085.71,19.71,
0.038,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.10,81.07,99.12,124.05,106.01,114.29,105.49,4000.00,0.00,3081.81,19.78,
0.035,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.06,81.07,99.12,124.05,106.08,112.33,105.46,4000.00,0.00,3085.71,19.71,
0.038,0.053,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.06,83.03,99.08,124.05,106.04,112.33,105.42,4000.00,0.00,3098.41,19.67,
0.035,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.06,81.07,99.08,124.05,106.08,108.42,105.42,4000.00,0.00,3092.55,19.71,
0.035,0.053,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.06,81.07,99.08,126.98,106.08,105.49,105.42,4000.00,0.00,3085.71,19.71,
0.038,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,59.58,108.02,83.03,99.12,126.01,106.08,104.52,105.38,4000.00,0.00,3092.55,19.71,
0.035,0.053,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,108.06,81.07,99.12,124.05,106.01,107.45,105.42,4000.00,0.00,3085.71,19.71,
0.041,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.02,84.00,99.12,121.12,106.04,109.40,105.35,4000.00,0.00,3085.71,19.71,
0.038,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.06,81.07,99.12,124.05,105.97,108.42,105.35,4000.00,0.00,3092.55,19.71,
0.035,0.053,0.000,0.012,0.009,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,108.02,81.07,99.08,123.08,105.97,109.40,105.35,4000.00,0.00,3077.90,19.71,
0.038,0.050,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,108.02,80.10,99.08,123.08,106.04,111.36,105.35,4000.00,0.00,3092.55,19.71,
0.038,0.050,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,108.02,80.10,99.08,126.98,106.04,108.42,105.38,4000.00,0.00,3085.71,19.71,
0.050,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,108.02,78.14,99.12,124.05,106.08,111.36,105.38,4000.00,0.00,3085.71,19.71,
0.035,0.047,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,107.99,81.07,99.08,124.05,105.97,112.33,105.35,4000.00,0.00,3077.90,19.71,
0.035,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,56.65,108.02,78.14,99.05,124.05,106.04,112.33,105.35,4000.00,0.00,3091.58,19.67,
0.035,0.047,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,107.99,80.10,99.05,126.01,105.97,111.36,105.38,4000.00,0.00,3085.71,19.71,
0.038,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,107.99,80.10,99.08,123.08,105.97,111.36,105.35,4000.00,0.00,3085.71,19.71,
0.035,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,107.95,83.03,99.05,124.05,105.97,108.42,105.31,4000.00,0.00,3098.41,19.67,
0.038,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,108.02,80.10,99.05,124.05,105.93,105.49,105.35,4000.00,0.00,3092.55,19.71,
0.038,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,107.95,80.10,99.08,124.05,105.93,107.45,105.35,4000.00,0.00,3079.85,19.74,
0.038,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,107.99,78.14,99.05,126.01,105.97,105.49,105.35,4000.00,0.00,3091.58,19.67,
0.035,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,107.99,80.10,99.05,126.01,105.93,107.45,105.31,4000.00,0.00,3085.71,19.71,
0.035,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,107.99,78.14,99.12,124.05,105.97,108.42,105.35,4000.00,0.00,3091.58,19.67,
0.035,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,107.99,83.03,99.01,122.10,105.93,111.36,105.31,4000.00,0.00,3100.37,19.71,
0.038,0.047,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,108.02,84.00,98.97,123.08,105.93,112.33,105.31,4000.00,0.00,3085.71,19.71,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.95,83.03,99.01,123.08,105.86,114.29,105.31,4000.00,0.00,3079.85,19.74,
0.035,0.044,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.95,84.00,99.05,123.08,105.90,110.38,105.27,4000.00,0.00,3085.71,19.71,
0.035,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.91,83.03,99.01,124.05,105.90,107.45,105.27,4000.00,0.00,3077.90,19.71,
0.038,0.053,0.000,0.003,0.003,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,107.95,81.07,99.05,123.08,105.93,105.49,105.31,4000.00,0.00,3077.90,19.71,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.91,81.07,99.05,122.10,105.97,104.52,105.27,4000.00,0.00,3092.55,19.71,
0.038,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,107.95,83.03,99.05,123.08,105.93,105.49,105.31,4000.00,0.00,3085.71,19.71,
0.041,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.91,83.03,99.05,124.05,105.90,107.45,105.27,4000.00,0.00,3106.23,19.67,
0.044,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,107.88,80.10,99.01,124.05,105.90,111.36,105.35,4000.00,0.00,3085.71,19.71,
0.035,0.044,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.95,81.07,98.97,123.08,105.97,112.33,105.27,4000.00,0.00,3087.67,19.74,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,107.91,78.14,98.97,122.10,105.90,112.33,105.35,4000.00,0.00,3077.90,19.71,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.91,81.07,98.94,124.05,105.93,112.33,105.31,4000.00,0.00,3087.67,19.74,
0.050,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,107.91,81.07,98.94,123.08,105.86,108.42,105.31,4000.00,0.00,3085.71,19.71,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.91,81.07,98.86,125.03,105.86,108.42,105.31,4000.00,0.00,3098.41,19.67,
0.041,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,107.91,83.03,99.05,122.10,105.90,105.49,105.35,4000.00,0.00,3085.71,19.71,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.88,83.03,98.94,119.17,105.82,104.52,105.31,4000.00,0.00,3092.55,19.71,
0.038,0.047,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.88,85.96,98.90,123.08,105.93,102.56,105.24,4000.00,0.00,3085.71,19.71,
0.050,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.91,84.00,98.90,123.08,105.90,102.56,105.31,4000.00,0.00,3085.71,19.71,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.88,85.96,98.94,120.15,105.86,105.49,105.27,4000.00,0.00,3092.55,19.71,
0.038,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,107.80,85.96,98.94,123.08,105.86,107.45,105.27,4000.00,0.00,3091.58,19.67,
0.035,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.80,84.00,98.94,122.10,105.86,108.42,105.27,4000.00,0.00,3092.55,19.71,
0.041,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.80,84.00,98.94,122.10,105.90,105.49,105.24,4000.00,0.00,3106.23,19.67,
0.038,0.041,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.80,84.00,98.86,123.08,105.86,105.49,105.20,4000.00,0.00,3094.51,19.74,
0.041,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,107.80,83.03,98.86,122.10,105.82,104.52,105.16,4000.00,0.00,3100.37,19.71,
0.041,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.84,84.00,98.94,123.08,105.82,103.54,105.16,4000.00,0.00,3094.51,19.74,
0.041,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,107.84,83.03,98.94,122.10,105.86,104.52,105.20,4000.00,0.00,3094.51,19.74,
0.041,0.050,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.80,83.03,98.90,123.08,105.82,104.52,105.24,4000.00,0.00,3094.51,19.74,
0.035,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.80,81.07,98.90,123.08,105.82,105.49,105.24,4000.00,0.00,3094.51,19.74,
0.038,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.80,81.07,98.83,120.15,105.79,108.42,105.24,4000.00,0.00,3092.55,19.71,
0.041,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,107.80,85.96,98.90,122.10,105.86,107.45,105.20,4000.00,0.00,3087.67,19.74,
0.035,0.047,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,107.80,84.00,98.90,122.10,105.82,107.45,105.20,4000.00,0.00,3115.02,19.71,
0.041,0.050,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.80,84.00,98.94,120.15,105.86,108.42,105.16,4000.00,0.00,3102.32,19.74,
0.038,0.050,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.77,84.00,98.86,122.10,105.82,107.45,105.16,4000.00,0.00,3114.04,19.67,
0.041,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.77,85.96,98.90,123.08,105.75,108.42,105.20,4000.00,0.00,3108.18,19.71,
0.041,0.053,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.80,85.96,98.86,122.10,105.79,108.42,105.16,4000.00,0.00,3094.51,19.74,
0.044,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.77,85.96,98.94,120.15,105.71,108.42,105.20,4000.00,0.00,3087.67,19.74,
0.038,0.053,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.77,85.96,98.83,119.17,105.79,108.42,105.16,4000.00,0.00,3096.46,19.78,
0.041,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.77,85.96,98.83,119.17,105.79,110.38,105.13,4000.00,0.00,3094.51,19.74,
0.041,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.73,87.91,98.83,119.17,105.79,108.42,105.13,4000.00,0.00,3108.18,19.71,
0.038,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.73,85.96,98.83,120.15,105.86,107.45,105.16,4000.00,0.00,3096.46,19.78,
0.035,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.77,88.89,98.86,119.17,105.75,105.49,105.16,4000.00,0.00,3114.04,19.67,
0.050,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.73,84.98,98.83,122.10,105.71,107.45,105.13,4000.00,0.00,3109.16,19.74,
0.044,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.73,83.03,98.90,120.15,105.79,108.42,105.20,4000.00,0.00,3109.16,19.74,
0.041,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.80,83.03,98.86,123.08,105.79,111.36,105.16,4000.00,0.00,3115.02,19.71,
0.041,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.73,85.96,98.79,123.08,105.75,110.38,105.16,4000.00,0.00,3109.16,19.74,
0.041,0.059,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.73,84.98,98.83,123.08,105.75,112.33,105.20,4000.00,0.00,3109.16,19.74,
0.047,0.067,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.73,84.98,98.83,122.10,105.71,113.31,105.16,4000.00,0.00,3102.32,19.74,
0.041,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.73,85.96,98.79,119.17,105.75,108.42,105.16,4000.00,0.00,3103.30,19.78,
0.041,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.73,84.98,98.83,119.17,105.71,108.42,105.16,4000.00,0.00,3109.16,19.74,
0.041,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.73,87.91,98.83,120.15,105.82,107.45,105.16,4000.00,0.00,3109.16,19.74,
0.038,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.77,85.96,98.83,122.10,105.75,105.49,105.13,4000.00,0.00,3116.97,19.74,
0.041,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.69,84.98,98.79,120.15,105.71,104.52,105.13,4000.00,0.00,3124.79,19.74,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.69,85.96,98.83,119.17,105.75,107.45,105.09,4000.00,0.00,3113.06,19.82,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.69,88.89,98.86,121.12,105.64,108.42,105.09,4000.00,0.00,3116.97,19.74,
0.038,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.69,85.96,98.83,118.19,105.68,110.38,105.09,4000.00,0.00,3124.79,19.74,
0.041,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,38.10,107.66,84.98,98.83,118.19,105.68,108.42,105.05,4000.00,0.00,3116.97,19.74,
0.044,0.064,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,38.10,107.73,84.00,98.86,119.17,105.68,108.42,105.05,4000.00,0.00,3122.83,19.71,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.69,84.98,98.79,117.22,105.82,108.42,105.09,4000.00,0.00,3124.79,19.74,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.73,84.98,98.83,119.17,105.64,108.42,105.09,4000.00,0.00,3116.97,19.74,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.66,83.03,98.83,120.15,105.68,108.42,105.09,4000.00,0.00,3139.44,19.74,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.66,84.98,98.79,121.12,105.64,110.38,105.09,4000.00,0.00,3125.76,19.78,
0.044,0.067,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.66,85.96,98.75,119.17,105.68,113.31,105.13,4000.00,0.00,3125.76,19.78,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.66,87.91,98.79,120.15,105.68,113.31,105.09,4000.00,0.00,3133.58,19.78,
0.041,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.66,87.91,98.79,119.17,105.64,113.31,105.05,4000.00,0.00,3125.76,19.78,
0.041,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.62,88.89,98.79,119.17,105.64,114.29,105.09,4000.00,0.00,3125.76,19.78,
0.044,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.66,87.91,98.75,118.19,105.64,114.29,105.09,4000.00,0.00,3139.44,19.74,
0.044,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.69,88.89,98.83,116.24,105.68,113.31,105.05,4000.00,0.00,3125.76,19.78,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.62,88.89,98.79,119.17,105.64,113.31,105.09,4000.00,0.00,3139.44,19.74,
0.044,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.66,90.84,98.79,119.17,105.64,113.31,105.09,4000.00,0.00,3133.58,19.78,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.62,85.96,98.75,118.19,105.64,113.31,105.09,4000.00,0.00,3131.62,19.74,
0.047,0.067,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.62,88.89,98.75,121.12,105.64,114.29,105.05,4000.00,0.00,3131.62,19.74,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.58,88.89,98.75,118.19,105.60,113.31,105.05,4000.00,0.00,3133.58,19.78,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.62,90.84,98.72,116.24,105.60,111.36,105.05,4000.00,0.00,3140.42,19.78,
0.044,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.58,87.91,98.75,118.19,105.60,111.36,105.02,4000.00,0.00,3140.42,19.78,
0.041,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.62,87.91,98.79,118.19,105.64,111.36,105.05,4000.00,0.00,3146.28,19.74,
0.050,0.067,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.62,87.91,98.72,118.19,105.60,113.31,105.05,4000.00,0.00,3133.58,19.78,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.58,87.91,98.72,119.17,105.60,113.31,105.02,4000.00,0.00,3133.58,19.78,
0.038,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.58,85.96,98.72,119.17,105.64,111.36,105.05,4000.00,0.00,3139.44,19.74,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.58,88.89,98.79,118.19,105.53,114.29,105.02,4000.00,0.00,3134.55,19.82,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.58,87.91,98.75,116.24,105.60,114.29,104.98,4000.00,0.00,3140.42,19.78,
0.035,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.58,87.91,98.68,118.19,105.64,116.24,105.02,4000.00,0.00,3140.42,19.78,
0.038,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.51,88.89,98.72,119.17,105.60,116.24,105.02,4000.00,0.00,3154.09,19.74,
0.038,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.55,85.96,98.68,118.19,105.60,116.24,105.02,4000.00,0.00,3155.07,19.78,
0.038,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.55,84.98,98.72,123.08,105.57,114.29,105.05,4000.00,0.00,3150.18,19.82,
0.032,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.55,88.89,98.72,119.17,105.60,111.36,105.05,4000.00,0.00,3148.23,19.78,
0.038,0.062,0.003,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.55,87.91,98.68,119.17,105.64,113.31,105.02,4000.00,0.00,3148.23,19.78,
0.038,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.51,87.91,98.72,118.19,105.53,113.31,105.05,4000.00,0.00,3142.37,19.82,
0.035,0.062,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.55,87.91,98.75,118.19,105.53,114.29,105.02,4000.00,0.00,3142.37,19.82,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.51,87.91,98.64,118.19,105.53,114.29,105.02,4000.00,0.00,3154.09,19.74,
0.035,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.51,87.91,98.68,118.19,105.53,113.31,105.02,4000.00,0.00,3155.07,19.78,
0.035,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.51,87.91,98.72,115.26,105.49,111.36,104.98,4000.00,0.00,3148.23,19.78,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.51,85.96,98.68,116.24,105.57,111.36,104.98,4000.00,0.00,3162.88,19.78,
0.035,0.062,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.55,87.91,98.72,119.17,105.57,114.29,104.98,4000.00,0.00,3150.18,19.82,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.51,87.91,98.72,116.24,105.60,113.31,105.02,4000.00,0.00,3142.37,19.82,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.55,87.91,98.72,116.24,105.57,116.24,104.98,4000.00,0.00,3150.18,19.82,
0.035,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.51,85.96,98.68,119.17,105.60,116.24,105.02,4000.00,0.00,3170.70,19.78,
0.029,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.47,87.91,98.68,116.24,105.49,116.24,105.02,4000.00,0.00,3162.88,19.78,
0.032,0.062,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,107.44,87.91,98.64,116.24,105.53,117.22,104.98,4000.00,0.00,3162.88,19.78,
0.029,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,107.51,85.96,98.64,116.24,105.60,116.24,104.98,4000.00,0.00,3155.07,19.78,
0.044,0.064,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,107.44,87.91,98.64,118.19,105.57,111.36,104.98,4000.00,0.00,3162.88,19.78,
0.032,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.44,84.98,98.64,119.17,105.53,113.31,104.98,4000.00,0.00,3162.88,19.78,
0.032,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.47,82.05,98.68,124.05,105.49,111.36,105.02,4000.00,0.00,3171.67,19.82,
0.032,0.053,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,107.47,83.03,98.68,119.17,105.53,113.31,104.98,4000.00,0.00,3164.84,19.82,
0.029,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.47,84.98,98.61,124.05,105.46,113.31,104.98,4000.00,0.00,3157.02,19.82,
0.032,0.053,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.44,84.98,98.64,121.12,105.49,116.24,104.98,4000.00,0.00,3162.88,19.78,
0.029,0.056,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,107.44,84.98,98.64,116.24,105.57,114.29,104.91,4000.00,0.00,3164.84,19.82,
0.029,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.47,85.96,98.72,118.19,105.46,114.29,104.95,4000.00,0.00,3164.84,19.82,
0.026,0.059,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,107.40,84.98,98.64,118.19,105.53,116.24,104.98,4000.00,0.00,3158.97,19.85,
0.026,0.056,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,107.40,84.98,98.61,121.12,105.49,114.29,104.98,4000.00,0.00,3164.84,19.82,
