SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.86,81.07,97.84,125.03,104.32,105.49,104.10,4000.00,0.00,3283.03,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.82,82.05,97.84,125.03,104.36,105.49,104.07,4000.00,0.00,3277.17,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.82,82.05,97.84,124.05,104.32,107.45,104.10,4000.00,0.00,3277.17,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.82,82.05,97.84,124.05,104.32,108.42,104.03,4000.00,0.00,3289.87,20.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.82,79.12,97.88,122.10,104.29,108.42,104.07,4000.00,0.00,3283.03,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.79,81.07,97.80,122.10,104.29,107.45,104.10,4000.00,0.00,3277.17,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.82,82.05,97.84,122.10,104.32,108.42,104.07,4000.00,0.00,3277.17,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.79,86.94,97.88,118.19,104.36,108.42,104.07,4000.00,0.00,3289.87,20.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.75,84.98,97.77,122.10,104.21,108.42,104.03,4000.00,0.00,3290.84,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.79,84.98,97.80,122.10,104.25,108.42,104.03,4000.00,0.00,3277.17,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.79,84.98,97.80,122.10,104.25,107.45,104.07,4000.00,0.00,3284.98,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.79,86.94,97.80,119.17,104.32,108.42,104.07,4000.00,0.00,3297.68,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.79,84.98,97.80,118.19,104.29,107.45,104.07,4000.00,0.00,3290.84,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.75,84.00,97.77,118.19,104.25,107.45,104.03,4000.00,0.00,3290.84,20.04,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.71,84.00,97.80,121.12,104.25,107.45,104.07,4000.00,0.00,3284.98,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.82,84.00,97.84,121.12,104.29,105.49,104.03,4000.00,0.00,3284.98,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.75,82.05,97.77,121.12,104.32,105.49,104.07,4000.00,0.00,3305.49,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.75,84.00,97.80,124.05,104.29,107.45,104.07,4000.00,0.00,3291.82,20.07,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.75,82.05,97.77,121.12,104.25,108.42,104.07,4000.00,0.00,3284.98,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.79,84.00,97.77,125.03,104.25,109.40,104.07,4000.00,0.00,3291.82,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.79,86.94,97.80,121.12,104.29,109.40,104.07,4000.00,0.00,3291.82,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.75,84.00,97.80,121.12,104.21,108.42,103.99,4000.00,0.00,3284.98,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.79,85.96,97.69,121.12,104.21,108.42,104.03,4000.00,0.00,3279.12,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.79,84.00,97.88,122.10,104.25,108.42,104.03,4000.00,0.00,3299.63,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.75,86.94,97.80,121.12,104.29,111.36,103.99,4000.00,0.00,3285.96,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.75,86.94,97.77,121.12,104.25,109.40,104.03,4000.00,0.00,3312.33,20.04,
0.000,0.012,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.75,84.00,97.77,121.12,104.25,109.40,104.03,4000.00,0.00,3292.80,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.71,86.94,97.77,122.10,104.36,111.36,104.03,4000.00,0.00,3285.96,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.75,88.89,97.77,119.17,104.21,109.40,104.07,4000.00,0.00,3300.61,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.75,86.94,97.80,118.19,104.25,109.40,104.03,4000.00,0.00,3306.47,20.07,
0.000,0.015,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,105.75,84.98,97.73,119.17,104.21,108.42,104.03,4000.00,0.00,3306.47,20.07,
0.000,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.71,86.94,97.77,121.12,104.21,110.38,103.99,4000.00,0.00,3306.47,20.07,
0.000,0.009,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.75,84.00,97.73,122.10,104.21,107.45,104.03,4000.00,0.00,3314.29,20.07,
0.000,0.009,0.000,0.003,0.006,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.75,84.98,97.77,118.19,104.21,108.42,104.03,4000.00,0.00,3294.75,20.15,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.68,84.98,97.77,119.17,104.21,108.42,104.03,4000.00,0.00,3307.45,20.11,
0.000,0.018,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.75,84.98,97.77,119.17,104.25,108.42,104.03,4000.00,0.00,3306.47,20.07,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.75,84.98,97.80,121.12,104.10,111.36,103.99,4000.00,0.00,3306.47,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.75,86.94,97.77,119.17,104.18,112.33,103.99,4000.00,0.00,3307.45,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.71,86.94,97.77,118.19,104.25,111.36,103.99,4000.00,0.00,3314.29,20.07,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.75,86.94,97.73,118.19,104.21,108.42,103.99,4000.00,0.00,3314.29,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.75,84.98,97.73,121.12,104.25,112.33,104.03,4000.00,0.00,3314.29,20.07,
0.000,0.012,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.71,86.94,97.77,122.10,104.18,112.33,103.99,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.71,84.98,97.73,124.05,104.18,112.33,104.03,4000.00,0.00,3300.61,20.11,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.75,86.94,97.77,118.19,104.21,112.33,103.99,4000.00,0.00,3306.47,20.07,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.71,89.87,97.73,119.17,104.18,112.33,104.03,4000.00,0.00,3306.47,20.07,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.71,89.87,97.69,116.24,104.21,111.36,103.99,4000.00,0.00,3306.47,20.07,
0.000,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.68,88.89,97.73,118.19,104.18,112.33,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.009,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.71,89.87,97.73,117.22,104.18,110.38,103.99,4000.00,0.00,3307.45,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.68,88.89,97.69,115.26,104.14,112.33,103.96,4000.00,0.00,3315.26,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.75,84.00,97.69,118.19,104.21,112.33,103.99,4000.00,0.00,3306.47,20.07,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,86.94,97.73,119.17,104.18,110.38,103.99,4000.00,0.00,3314.29,20.07,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.71,88.89,97.77,121.12,104.18,112.33,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.75,88.89,97.69,118.19,104.21,111.36,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.71,88.89,97.73,118.19,104.21,112.33,103.99,4000.00,0.00,3307.45,20.11,
0.000,0.009,0.000,0.006,0.003,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.71,89.87,97.73,118.19,104.14,114.29,103.96,4000.00,0.00,3306.47,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.68,89.87,97.69,119.17,104.18,110.38,103.96,4000.00,0.00,3300.61,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,89.87,97.66,118.19,104.18,111.36,103.96,4000.00,0.00,3316.24,20.15,
0.000,0.015,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,86.94,97.69,119.17,104.14,110.38,103.96,4000.00,0.00,3314.29,20.07,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,86.94,97.69,121.12,104.18,108.42,103.96,4000.00,0.00,3328.94,20.07,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.68,84.98,97.73,122.10,104.14,111.36,103.96,4000.00,0.00,3315.26,20.11,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.68,86.94,97.73,121.12,104.14,112.33,103.96,4000.00,0.00,3315.26,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.64,88.89,97.69,119.17,104.10,114.29,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,88.89,97.69,121.12,104.14,112.33,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,85.96,97.69,117.22,104.14,112.33,103.96,4000.00,0.00,3315.26,20.11,
0.000,0.015,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.68,86.94,97.73,121.12,104.18,114.29,103.96,4000.00,0.00,3314.29,20.07,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.64,86.94,97.66,121.12,104.14,112.33,103.99,4000.00,0.00,3315.26,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.71,88.89,97.73,121.12,104.18,114.29,103.96,4000.00,0.00,3315.26,20.11,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.60,89.87,97.66,119.17,104.10,112.33,103.99,4000.00,0.00,3300.61,20.11,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.64,86.94,97.66,121.12,104.21,112.33,103.96,4000.00,0.00,3321.12,20.07,
0.000,0.012,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.64,86.94,97.69,119.17,104.14,115.26,103.92,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.64,89.87,97.73,117.22,103.99,114.29,103.99,4000.00,0.00,3321.12,20.07,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.64,86.94,97.69,118.19,104.03,112.33,103.96,4000.00,0.00,3300.61,20.11,
0.000,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.64,86.94,97.73,118.19,104.07,112.33,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.64,86.94,97.73,119.17,104.14,111.36,103.96,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.60,84.00,97.66,119.17,104.10,111.36,103.96,4000.00,0.00,3309.40,20.15,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.64,82.05,97.69,121.12,104.14,112.33,103.92,4000.00,0.00,3301.59,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.64,82.05,97.73,121.12,104.07,111.36,103.92,4000.00,0.00,3315.26,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,82.05,97.69,121.12,104.14,112.33,103.92,4000.00,0.00,3322.10,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,85.96,97.69,122.10,104.10,114.29,103.92,4000.00,0.00,3315.26,20.11,
0.000,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,86.94,97.69,122.10,104.10,114.29,103.92,4000.00,0.00,3307.45,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.60,84.00,97.66,118.19,104.07,114.29,103.92,4000.00,0.00,3301.59,20.15,
0.000,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.64,86.94,97.62,122.10,104.10,114.29,103.92,4000.00,0.00,3309.40,20.15,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.57,85.96,97.69,121.12,104.10,114.29,103.96,4000.00,0.00,3322.10,20.11,
0.000,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.64,86.94,97.66,119.17,104.10,114.29,103.92,4000.00,0.00,3301.59,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.57,86.94,97.66,121.12,104.03,112.33,103.92,4000.00,0.00,3315.26,20.11,
0.000,0.006,0.000,0.003,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,85.96,97.62,121.12,104.10,112.33,103.92,4000.00,0.00,3300.61,20.11,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,84.00,97.66,124.05,104.07,112.33,103.92,4000.00,0.00,3301.59,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,86.94,97.66,120.15,104.03,112.33,103.92,4000.00,0.00,3307.45,20.11,
0.000,0.012,0.006,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.57,85.96,97.66,120.15,104.07,113.31,103.88,4000.00,0.00,3315.26,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.64,84.00,97.66,118.19,104.07,110.38,103.92,4000.00,0.00,3315.26,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.57,84.00,97.66,121.12,103.99,113.31,103.88,4000.00,0.00,3301.59,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,82.05,97.66,121.12,104.10,111.36,103.88,4000.00,0.00,3315.26,20.11,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.57,83.03,97.62,124.05,104.07,113.31,103.88,4000.00,0.00,3295.73,20.18,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.60,84.00,97.66,121.12,104.07,112.33,103.92,4000.00,0.00,3300.61,20.11,
0.000,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.60,85.96,97.66,121.12,104.07,114.29,103.92,4000.00,0.00,3300.61,20.11,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.60,84.00,97.69,122.10,104.07,112.33,103.92,4000.00,0.00,3316.24,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.60,86.94,97.66,121.12,104.03,114.29,103.92,4000.00,0.00,3294.75,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.64,85.96,97.62,121.12,104.07,115.26,103.88,4000.00,0.00,3301.59,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.57,85.96,97.62,121.12,104.03,117.22,103.88,4000.00,0.00,3307.45,20.11,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.57,86.94,97.66,121.12,104.03,117.22,103.88,4000.00,0.00,3300.61,20.11,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.57,85.96,97.66,121.12,104.07,117.22,103.92,4000.00,0.00,3306.47,20.07,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.57,86.94,97.62,121.12,104.03,115.26,103.88,4000.00,0.00,3306.47,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.57,86.94,97.66,120.15,104.03,115.26,103.88,4000.00,0.00,3300.61,20.11,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,85.96,97.66,120.15,104.03,114.29,103.88,4000.00,0.00,3291.82,20.07,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.60,85.96,97.66,121.12,104.07,114.29,103.88,4000.00,0.00,3300.61,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.53,84.00,97.58,121.12,103.99,115.26,103.88,4000.00,0.00,3306.47,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.57,83.03,97.62,120.15,104.07,114.29,103.88,4000.00,0.00,3300.61,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.53,83.03,97.62,124.05,104.03,113.31,103.85,4000.00,0.00,3292.80,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.57,81.07,97.62,125.03,103.99,114.29,103.92,4000.00,0.00,3299.63,20.07,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.57,83.03,97.62,122.10,103.99,113.31,103.85,4000.00,0.00,3300.61,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.57,81.07,97.62,124.05,104.03,112.33,103.92,4000.00,0.00,3292.80,20.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.57,83.03,97.62,124.05,103.99,114.29,103.88,4000.00,0.00,3305.49,20.04,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.57,81.07,97.66,124.05,104.10,114.29,103.88,4000.00,0.00,3285.96,20.11,
0.000,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.53,83.03,97.62,124.05,104.03,115.26,103.88,4000.00,0.00,3306.47,20.07,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.57,82.05,97.66,126.98,103.96,114.29,103.85,4000.00,0.00,3292.80,20.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.57,86.94,97.62,120.15,104.03,115.26,103.85,4000.00,0.00,3291.82,20.07,
0.000,0.003,0.000,0.003,0.003,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.53,85.96,97.62,125.03,103.96,115.26,103.88,4000.00,0.00,3285.96,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.53,86.94,97.66,122.10,103.99,115.26,103.85,4000.00,0.00,3290.84,20.04,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.57,85.96,97.66,125.03,103.96,113.31,103.88,4000.00,0.00,3291.82,20.07,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.53,84.00,97.62,121.12,103.99,111.36,103.88,4000.00,0.00,3292.80,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.53,83.03,97.62,122.10,104.03,110.38,103.81,4000.00,0.00,3285.96,20.11,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.53,84.00,97.62,122.10,104.03,113.31,103.88,4000.00,0.00,3279.12,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.57,85.96,97.62,125.03,103.96,113.31,103.85,4000.00,0.00,3291.82,20.07,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.53,81.07,97.62,124.05,103.96,113.31,103.81,4000.00,0.00,3283.03,20.04,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.49,79.12,97.62,124.05,103.96,110.38,103.85,4000.00,0.00,3284.98,20.07,
0.000,0.003,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,83.03,97.58,124.05,103.96,113.31,103.85,4000.00,0.00,3264.47,20.11,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.53,81.07,97.58,122.10,103.99,111.36,103.85,4000.00,0.00,3271.31,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.53,81.07,97.58,124.05,103.96,113.31,103.88,4000.00,0.00,3270.33,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,79.12,97.62,124.05,103.96,113.31,103.88,4000.00,0.00,3284.98,20.07,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.53,81.07,97.62,127.96,103.96,113.31,103.85,4000.00,0.00,3276.19,20.04,
0.000,0.003,0.003,0.009,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.53,81.07,97.58,125.03,104.03,113.31,103.81,4000.00,0.00,3262.52,20.07,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.49,83.03,97.62,125.03,103.96,113.31,103.88,4000.00,0.00,3271.31,20.11,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,84.00,97.62,124.05,103.92,114.29,103.85,4000.00,0.00,3277.17,20.07,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.49,84.00,97.55,126.01,103.88,114.29,103.81,4000.00,0.00,3262.52,20.07,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.53,83.03,97.58,123.08,103.96,110.38,103.85,4000.00,0.00,3270.33,20.07,
0.000,0.000,0.000,0.012,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.49,83.03,97.58,121.12,103.96,111.36,103.81,4000.00,0.00,3256.65,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.49,83.03,97.58,123.08,103.92,107.45,103.85,4000.00,0.00,3262.52,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.49,81.07,97.58,124.05,103.96,108.42,103.77,4000.00,0.00,3262.52,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.53,81.07,97.62,124.05,103.92,108.42,103.85,4000.00,0.00,3249.82,20.11,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.49,83.03,97.55,126.01,103.88,110.38,103.77,4000.00,0.00,3262.52,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,81.07,97.55,124.05,103.92,108.42,103.81,4000.00,0.00,3264.47,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.46,79.12,97.62,124.05,103.92,111.36,103.81,4000.00,0.00,3247.86,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.46,83.03,97.55,124.05,103.92,110.38,103.81,4000.00,0.00,3255.68,20.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.49,80.10,97.55,125.03,103.92,108.42,103.74,4000.00,0.00,3262.52,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,76.19,97.55,124.05,103.92,108.42,103.81,4000.00,0.00,3253.72,20.04,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.42,78.14,97.58,126.98,103.92,108.42,103.77,4000.00,0.00,3261.54,20.04,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.49,78.14,97.55,126.98,103.88,108.42,103.85,4000.00,0.00,3253.72,20.04,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.49,79.12,97.58,126.98,103.96,108.42,103.77,4000.00,0.00,3255.68,20.07,
0.000,0.000,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.49,83.03,97.55,127.96,103.88,108.42,103.77,4000.00,0.00,3253.72,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.46,83.03,97.55,126.01,103.88,108.42,103.81,4000.00,0.00,3242.00,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.49,84.00,97.55,123.08,103.88,108.42,103.81,4000.00,0.00,3247.86,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.46,83.03,97.55,124.05,103.92,108.42,103.81,4000.00,0.00,3247.86,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.49,80.10,97.55,122.10,103.99,108.42,103.81,4000.00,0.00,3242.00,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,83.03,97.55,121.12,103.92,110.38,103.77,4000.00,0.00,3253.72,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.42,79.12,97.62,124.05,103.92,107.45,103.77,4000.00,0.00,3253.72,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.49,83.03,97.58,123.08,103.88,108.42,103.77,4000.00,0.00,3246.89,20.04,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.46,83.03,97.55,126.01,103.88,108.42,103.77,4000.00,0.00,3241.03,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.49,84.00,97.55,124.05,103.88,110.38,103.74,4000.00,0.00,3246.89,20.04,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.46,84.00,97.58,124.05,103.88,111.36,103.74,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,81.07,97.55,124.05,103.85,110.38,103.77,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,81.07,97.58,126.01,103.88,110.38,103.77,4000.00,0.00,3246.89,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.42,81.07,97.55,123.08,103.85,104.52,103.77,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.42,81.07,97.47,126.98,103.88,108.42,103.74,4000.00,0.00,3241.03,20.07,
0.000,0.000,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.46,81.07,97.62,126.98,103.88,105.49,103.81,4000.00,0.00,3239.07,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.42,81.07,97.55,126.01,103.88,107.45,103.81,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.38,83.03,97.55,126.98,103.81,107.45,103.70,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,81.07,97.55,126.01,103.85,108.42,103.77,4000.00,0.00,3241.03,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.46,80.10,97.51,124.05,103.85,108.42,103.77,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,81.07,97.51,126.01,103.81,107.45,103.74,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.42,83.03,97.51,126.98,103.81,107.45,103.77,4000.00,0.00,3224.42,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,83.03,97.51,126.98,103.81,107.45,103.77,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.42,81.07,97.51,124.05,103.92,107.45,103.74,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.38,83.03,97.55,126.98,103.81,110.38,103.81,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,84.00,97.51,126.01,103.85,108.42,103.77,4000.00,0.00,3239.07,20.04,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,86.94,97.51,124.05,103.81,108.42,103.74,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.42,85.96,97.51,120.15,103.81,110.38,103.74,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.012,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,85.96,97.55,123.08,103.85,108.42,103.74,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.46,85.96,97.44,121.12,103.85,108.42,103.77,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.42,84.00,97.51,120.15,103.81,108.42,103.74,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,83.03,97.51,124.05,103.92,108.42,103.70,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,83.03,97.55,124.05,103.85,108.42,103.74,4000.00,0.00,3224.42,20.04,
0.000,0.000,0.000,0.018,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,83.03,97.47,126.01,103.81,105.49,103.74,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,81.07,97.51,124.05,103.85,107.45,103.74,4000.00,0.00,3218.56,20.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,81.07,97.51,126.98,103.88,107.45,103.70,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.42,81.07,97.47,121.12,103.81,105.49,103.74,4000.00,0.00,3211.72,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,80.10,97.47,123.08,103.77,107.45,103.74,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.42,81.07,97.55,121.12,103.85,107.45,103.70,4000.00,0.00,3224.42,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.42,81.07,97.51,124.05,103.81,108.42,103.74,4000.00,0.00,3217.58,20.04,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.42,76.19,97.51,126.01,103.81,108.42,103.66,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,83.03,97.47,124.05,103.81,110.38,103.66,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,85.96,97.47,121.12,103.77,110.38,103.74,4000.00,0.00,3217.58,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,85.96,97.51,120.15,103.81,111.36,103.70,4000.00,0.00,3224.42,20.04,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,85.96,97.47,121.12,103.81,108.42,103.74,4000.00,0.00,3224.42,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,85.96,97.44,123.08,103.77,108.42,103.66,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.42,85.96,97.47,118.19,103.77,107.45,103.70,4000.00,0.00,3211.72,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,84.00,97.47,123.08,103.77,108.42,103.70,4000.00,0.00,3218.56,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,85.96,97.51,121.12,103.77,106.47,103.66,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,84.00,97.47,120.15,103.77,107.45,103.74,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,83.03,97.47,124.05,103.77,107.45,103.70,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,83.03,97.47,124.05,103.77,105.49,103.70,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,83.03,97.44,123.08,103.74,104.52,103.70,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,83.03,97.47,121.12,103.81,105.49,103.70,4000.00,0.00,3218.56,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,81.07,97.47,123.08,103.74,108.42,103.70,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,81.07,97.47,123.08,103.74,107.45,103.66,4000.00,0.00,3232.23,20.04,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,84.00,97.47,124.05,103.74,108.42,103.59,4000.00,0.00,3218.56,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,84.00,97.47,124.05,103.81,107.45,103.66,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,85.96,97.36,123.08,103.77,108.42,103.63,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,85.96,97.40,121.12,103.74,110.38,103.66,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,85.96,97.44,126.01,103.74,110.38,103.66,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.31,85.96,97.40,118.19,103.74,108.42,103.74,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,86.94,97.44,120.15,103.74,108.42,103.66,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.35,85.96,97.44,121.12,103.77,110.38,103.63,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.35,85.96,97.44,119.17,103.70,107.45,103.66,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,86.94,97.44,120.15,103.74,107.45,103.66,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.35,85.96,97.44,121.12,103.74,106.47,103.59,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.35,83.03,97.44,123.08,103.74,106.47,103.63,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,81.07,97.44,121.12,103.66,106.47,103.63,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.38,83.03,97.44,121.12,103.74,107.45,103.63,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,86.94,97.44,123.08,103.70,107.45,103.66,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,84.00,97.44,123.08,103.77,110.38,103.66,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,86.94,97.47,123.08,103.81,110.38,103.70,4000.00,0.00,3215.63,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.31,85.96,97.36,121.12,103.74,110.38,103.66,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,85.96,97.47,120.15,103.74,108.42,103.63,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,84.00,97.47,118.19,103.74,108.42,103.66,4000.00,0.00,3229.30,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,85.96,97.40,124.05,103.74,108.42,103.63,4000.00,0.00,3241.03,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.31,84.00,97.44,123.08,103.66,108.42,103.59,4000.00,0.00,3247.86,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.31,85.96,97.40,120.15,103.63,108.42,103.63,4000.00,0.00,3241.03,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.31,84.00,97.40,120.15,103.66,108.42,103.59,4000.00,0.00,3247.86,20.07,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.35,86.94,97.51,120.15,103.74,110.38,103.63,4000.00,0.00,3255.68,20.07,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.31,86.94,97.36,119.17,103.66,110.38,103.63,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.27,85.96,97.40,120.15,103.66,108.42,103.63,4000.00,0.00,3256.65,20.11,
0.000,0.009,0.009,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.27,86.94,97.40,121.12,103.74,110.38,103.59,4000.00,0.00,3236.14,20.15,
0.000,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.31,85.96,97.44,121.12,103.66,108.42,103.59,4000.00,0.00,3243.96,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,89.87,97.40,123.08,103.63,108.42,103.63,4000.00,0.00,3243.96,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,84.00,97.40,123.08,103.66,108.42,103.59,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,85.96,97.44,123.08,103.66,113.31,103.63,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.31,86.94,97.40,121.12,103.66,111.36,103.63,4000.00,0.00,3249.82,20.11,
0.000,0.003,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,88.89,97.40,119.17,103.70,114.29,103.59,4000.00,0.00,3243.96,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.31,88.89,97.40,119.17,103.66,113.31,103.59,4000.00,0.00,3244.93,20.18,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.31,86.94,97.40,120.15,103.70,113.31,103.59,4000.00,0.00,3250.79,20.15,
0.000,0.006,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,86.94,97.44,120.15,103.74,113.31,103.59,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,88.89,97.44,119.17,103.66,111.36,103.63,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.27,88.89,97.44,117.22,103.66,113.31,103.63,4000.00,0.00,3252.75,20.18,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,88.89,97.40,120.15,103.63,113.31,103.59,4000.00,0.00,3243.96,20.15,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.31,88.89,97.36,119.17,103.66,114.29,103.59,4000.00,0.00,3256.65,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.24,89.87,97.33,116.24,103.74,113.31,103.55,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.27,88.89,97.33,117.22,103.66,111.36,103.52,4000.00,0.00,3270.33,20.07,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,86.94,97.36,117.22,103.59,111.36,103.59,4000.00,0.00,3256.65,20.11,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,105.27,86.94,97.40,119.17,103.59,111.36,103.55,4000.00,0.00,3250.79,20.15,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.27,88.89,97.40,119.17,103.63,113.31,103.59,4000.00,0.00,3250.79,20.15,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,86.94,97.40,120.15,103.59,111.36,103.63,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.31,88.89,97.40,120.15,103.63,111.36,103.63,4000.00,0.00,3244.93,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,88.89,97.40,120.15,103.63,111.36,103.55,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,89.87,97.36,120.15,103.63,114.29,103.55,4000.00,0.00,3250.79,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,89.87,97.40,120.15,103.63,114.29,103.55,4000.00,0.00,3250.79,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,105.31,89.87,97.40,119.17,103.63,113.31,103.59,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.24,89.87,97.36,116.24,103.59,110.38,103.59,4000.00,0.00,3258.61,20.15,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,86.94,97.36,117.22,103.63,110.38,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.27,86.94,97.40,119.17,103.63,113.31,103.55,4000.00,0.00,3250.79,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,85.96,97.33,119.17,103.63,113.31,103.63,4000.00,0.00,3250.79,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,88.89,97.36,119.17,103.66,113.31,103.55,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,85.96,97.36,119.17,103.59,114.29,103.55,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.20,88.89,97.40,121.12,103.63,114.29,103.55,4000.00,0.00,3252.75,20.18,
0.000,0.009,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.27,86.94,97.40,120.15,103.63,111.36,103.55,4000.00,0.00,3259.58,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.20,88.89,97.36,120.15,103.55,113.31,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.27,86.94,97.33,119.17,103.55,113.31,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,86.94,97.40,117.22,103.59,113.31,103.55,4000.00,0.00,3259.58,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.27,88.89,97.36,119.17,103.59,114.29,103.59,4000.00,0.00,3259.58,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,86.94,97.36,120.15,103.59,114.29,103.52,4000.00,0.00,3264.47,20.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,85.96,97.36,119.17,103.66,113.31,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,85.96,97.36,119.17,103.59,113.31,103.52,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,86.94,97.33,120.15,103.52,114.29,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,85.96,97.33,119.17,103.63,113.31,103.55,4000.00,0.00,3259.58,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,84.00,97.36,117.22,103.55,111.36,103.52,4000.00,0.00,3265.45,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,83.03,97.36,120.15,103.55,113.31,103.55,4000.00,0.00,3271.31,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,83.03,97.36,120.15,103.59,110.38,103.55,4000.00,0.00,3252.75,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,84.00,97.33,122.10,103.59,114.29,103.52,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,86.94,97.33,123.08,103.52,113.31,103.52,4000.00,0.00,3271.31,20.11,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.20,86.94,97.29,120.15,103.55,116.24,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,85.96,97.36,122.10,103.52,113.31,103.59,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,84.00,97.36,120.15,103.55,113.31,103.55,4000.00,0.00,3265.45,20.15,
0.000,0.009,0.006,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,85.96,97.33,120.15,103.59,113.31,103.55,4000.00,0.00,3252.75,20.18,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,84.00,97.36,120.15,103.55,114.29,103.52,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.006,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.24,85.96,97.36,120.15,103.59,114.29,103.55,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.20,85.96,97.33,123.08,103.55,113.31,103.55,4000.00,0.00,3272.28,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.24,85.96,97.33,117.22,103.55,114.29,103.52,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,84.00,97.33,119.17,103.55,113.31,103.48,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,86.94,97.33,122.10,103.55,114.29,103.55,4000.00,0.00,3266.42,20.18,
0.000,0.006,0.000,0.003,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,84.00,97.29,120.15,103.48,114.29,103.48,4000.00,0.00,3271.31,20.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.20,83.03,97.29,120.15,103.55,113.31,103.52,4000.00,0.00,3265.45,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,83.03,97.36,120.15,103.55,110.38,103.52,4000.00,0.00,3259.58,20.18,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,83.03,97.33,119.17,103.52,113.31,103.48,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.20,83.03,97.36,120.15,103.55,109.40,103.52,4000.00,0.00,3259.58,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,83.03,97.29,123.08,103.52,113.31,103.55,4000.00,0.00,3272.28,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,84.00,97.33,122.10,103.59,113.31,103.52,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.16,85.96,97.36,122.10,103.55,116.24,103.52,4000.00,0.00,3250.79,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.20,85.96,97.29,120.15,103.52,114.29,103.55,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.24,85.96,97.25,123.08,103.55,114.29,103.52,4000.00,0.00,3258.61,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.20,86.94,97.33,123.08,103.55,116.24,103.52,4000.00,0.00,3271.31,20.11,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,88.89,97.33,123.08,103.59,116.24,103.55,4000.00,0.00,3250.79,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,86.94,97.33,119.17,103.55,116.24,103.52,4000.00,0.00,3256.65,20.11,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,86.94,97.33,120.15,103.52,116.24,103.55,4000.00,0.00,3256.65,20.11,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,86.94,97.33,120.15,103.55,114.29,103.52,4000.00,0.00,3256.65,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.00,97.29,122.10,103.52,114.29,103.52,4000.00,0.00,3249.82,20.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,85.96,97.36,120.15,103.55,114.29,103.52,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,84.00,97.33,122.10,103.52,113.31,103.48,4000.00,0.00,3242.00,20.11,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,83.03,97.29,122.10,103.55,113.31,103.48,4000.00,0.00,3249.82,20.11,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,81.07,97.33,123.08,103.44,112.33,103.48,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,81.07,97.36,123.08,103.52,113.31,103.48,4000.00,0.00,3258.61,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,81.07,97.33,123.08,103.52,113.31,103.52,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,81.07,97.33,125.03,103.52,111.36,103.52,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.20,81.07,97.36,125.03,103.52,112.33,103.48,4000.00,0.00,3243.96,20.15,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.13,83.03,97.29,124.05,103.55,113.31,103.48,4000.00,0.00,3230.28,20.18,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.13,84.00,97.33,126.01,103.48,113.31,103.52,4000.00,0.00,3250.79,20.15,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,84.00,97.25,122.10,103.52,114.29,103.52,4000.00,0.00,3243.96,20.15,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.20,85.96,97.33,120.15,103.55,114.29,103.48,4000.00,0.00,3236.14,20.15,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.09,84.00,97.25,122.10,103.48,113.31,103.48,4000.00,0.00,3238.10,20.18,
