SAP ID,109004190535,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,84.00,97.33,125.03,103.44,114.29,103.44,4000.00,0.00,3229.30,20.15,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,84.00,97.29,125.03,103.48,113.31,103.48,4000.00,0.00,3242.00,20.11,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,81.07,97.33,123.08,103.52,113.31,103.44,4000.00,0.00,3236.14,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,81.07,97.29,123.08,103.48,111.36,103.52,4000.00,0.00,3221.49,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,83.03,97.33,120.15,103.55,113.31,103.52,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,81.07,97.25,126.01,103.52,113.31,103.52,4000.00,0.00,3236.14,20.15,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,80.10,97.29,123.08,103.52,113.31,103.48,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,83.03,97.29,123.08,103.48,113.31,103.44,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,81.07,97.25,123.08,103.48,113.31,103.48,4000.00,0.00,3229.30,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.13,81.07,97.29,125.03,103.48,112.33,103.44,4000.00,0.00,3235.16,20.11,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.05,83.03,97.25,123.08,103.48,112.33,103.44,4000.00,0.00,3235.16,20.11,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,80.10,97.25,126.01,103.48,110.38,103.48,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.13,80.10,97.29,126.98,103.52,110.38,103.48,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.13,81.07,97.29,126.98,103.48,112.33,103.48,4000.00,0.00,3214.65,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.09,81.07,97.33,123.08,103.44,110.38,103.48,4000.00,0.00,3235.16,20.11,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,83.03,97.25,123.08,103.48,113.31,103.48,4000.00,0.00,3220.51,20.11,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.13,83.03,97.29,123.08,103.37,113.31,103.44,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,83.03,97.22,122.10,103.48,112.33,103.48,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.09,84.00,97.29,125.03,103.44,110.38,103.48,4000.00,0.00,3227.35,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,83.03,97.25,125.03,103.44,110.38,103.44,4000.00,0.00,3233.21,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.13,81.07,97.22,125.03,103.52,109.40,103.48,4000.00,0.00,3235.16,20.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.13,80.10,97.33,126.01,103.48,109.40,103.52,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.009,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.09,80.10,97.25,126.01,103.41,109.40,103.48,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.09,83.03,97.25,126.01,103.37,109.40,103.44,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,81.07,97.25,125.03,103.44,109.40,103.44,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,84.00,97.29,120.15,103.44,110.38,103.41,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,84.00,97.18,126.01,103.41,107.45,103.48,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,78.14,97.25,125.03,103.41,107.45,103.44,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,77.17,97.18,126.01,103.41,109.40,103.44,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.09,80.10,97.25,127.96,103.44,106.47,103.48,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.09,80.10,97.22,127.96,103.44,110.38,103.48,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,80.10,97.25,123.08,103.41,110.38,103.48,4000.00,0.00,3226.37,20.07,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,83.03,97.22,122.10,103.44,110.38,103.44,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.05,80.10,97.22,126.01,103.41,109.40,103.44,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,80.10,97.18,125.03,103.33,109.40,103.44,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,80.10,97.22,125.03,103.37,107.45,103.44,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.02,80.10,97.25,126.01,103.41,107.45,103.41,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,78.14,97.22,123.08,103.37,106.47,103.41,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.09,80.10,97.25,126.01,103.41,107.45,103.44,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.05,81.07,97.18,127.96,103.41,109.40,103.48,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,83.03,97.25,123.08,103.33,109.40,103.37,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.09,83.03,97.22,125.03,103.41,109.40,103.44,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.05,83.03,97.25,123.08,103.41,109.40,103.41,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,81.07,97.25,125.03,103.37,106.47,103.41,4000.00,0.00,3193.16,20.15,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.09,81.07,97.25,125.03,103.37,107.45,103.37,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,80.10,97.22,126.01,103.37,107.45,103.44,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.02,80.10,97.18,126.01,103.37,107.45,103.44,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.09,80.10,97.22,125.03,103.37,107.45,103.44,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.02,80.10,97.18,127.96,103.44,107.45,103.41,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.02,78.14,97.22,123.08,103.30,106.47,103.41,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.05,80.10,97.18,125.03,103.37,107.45,103.44,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.05,80.10,97.25,127.96,103.41,106.47,103.37,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,81.07,97.22,123.08,103.37,107.45,103.41,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.02,81.07,97.18,126.01,103.37,107.45,103.44,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.05,80.10,97.22,126.01,103.37,107.45,103.37,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.02,81.07,97.22,127.96,103.41,109.40,103.37,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.98,81.07,97.22,125.03,103.37,109.40,103.41,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.05,83.03,97.22,123.08,103.41,109.40,103.41,4000.00,0.00,3218.56,20.07,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,84.00,97.22,126.01,103.33,109.40,103.37,4000.00,0.00,3218.56,20.07,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.05,83.03,97.22,120.15,103.41,107.45,103.37,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.05,83.03,97.22,123.08,103.30,107.45,103.41,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,84.00,97.18,122.10,103.37,107.45,103.41,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,83.03,97.18,125.03,103.33,107.45,103.37,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,84.00,97.22,123.08,103.37,107.45,103.37,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,81.07,97.18,126.01,103.37,106.47,103.37,4000.00,0.00,3220.51,20.11,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.98,83.03,97.18,125.03,103.33,107.45,103.37,4000.00,0.00,3196.09,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,83.03,97.18,123.08,103.33,106.47,103.41,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.02,80.10,97.14,125.03,103.33,107.45,103.41,4000.00,0.00,3199.02,20.11,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,81.07,97.18,125.03,103.33,107.45,103.37,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.02,83.03,97.18,125.03,103.33,107.45,103.37,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,84.00,97.22,123.08,103.33,107.45,103.37,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.02,81.07,97.18,122.10,103.33,109.40,103.41,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.02,85.96,97.22,125.03,103.33,110.38,103.41,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.009,0.009,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.98,85.96,97.22,122.10,103.30,107.45,103.41,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.02,84.00,97.18,122.10,103.30,109.40,103.37,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.98,85.96,97.18,122.10,103.30,107.45,103.37,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,83.03,97.14,122.10,103.30,107.45,103.33,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.98,83.03,97.18,122.10,103.37,107.45,103.37,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.009,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,83.03,97.14,120.15,103.30,107.45,103.33,4000.00,0.00,3212.70,20.11,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,84.00,97.14,120.15,103.26,106.47,103.33,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,83.03,97.18,122.10,103.30,104.52,103.37,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.91,81.07,97.07,123.08,103.26,104.52,103.37,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,80.10,97.11,123.08,103.33,104.52,103.33,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,78.14,97.14,126.01,103.30,104.52,103.33,4000.00,0.00,3206.84,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.95,81.07,97.11,125.03,103.22,106.47,103.33,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,78.14,97.18,125.03,103.30,106.47,103.30,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,81.07,97.14,125.03,103.30,107.45,103.33,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.98,83.03,97.18,123.08,103.33,107.45,103.37,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,83.03,97.14,122.10,103.26,107.45,103.37,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.98,84.00,97.14,122.10,103.30,107.45,103.37,4000.00,0.00,3215.63,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,85.96,97.11,122.10,103.30,107.45,103.30,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,85.96,97.18,122.10,103.30,110.38,103.37,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,85.96,97.14,125.03,103.33,107.45,103.33,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.98,84.00,97.18,118.19,103.30,109.40,103.33,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.98,87.91,97.14,119.17,103.26,107.45,103.30,4000.00,0.00,3209.77,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,85.96,97.18,119.17,103.26,107.45,103.33,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.98,83.03,97.14,119.17,103.26,106.47,103.30,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.95,83.03,97.11,119.17,103.26,107.45,103.33,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,81.07,97.11,125.03,103.22,104.52,103.30,4000.00,0.00,3215.63,20.18,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,83.03,97.14,122.10,103.30,106.47,103.33,4000.00,0.00,3229.30,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,81.07,97.18,120.15,103.30,106.47,103.30,4000.00,0.00,3221.49,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,83.03,97.18,123.08,103.30,106.47,103.33,4000.00,0.00,3223.44,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,85.96,97.14,125.03,103.30,109.40,103.30,4000.00,0.00,3236.14,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.02,84.98,97.11,122.10,103.22,110.38,103.30,4000.00,0.00,3230.28,20.18,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,84.00,97.14,122.10,103.26,110.38,103.30,4000.00,0.00,3229.30,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,85.96,97.11,120.15,103.26,107.45,103.30,4000.00,0.00,3223.44,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,85.96,97.14,119.17,103.26,109.40,103.30,4000.00,0.00,3232.23,20.22,
0.000,0.006,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,84.00,97.14,122.10,103.26,109.40,103.33,4000.00,0.00,3217.58,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,83.03,97.11,123.08,103.22,112.33,103.37,4000.00,0.00,3223.44,20.18,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,87.91,97.11,120.15,103.30,112.33,103.30,4000.00,0.00,3229.30,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.98,87.91,97.07,122.10,103.22,112.33,103.33,4000.00,0.00,3224.42,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,87.91,97.07,122.10,103.19,110.38,103.33,4000.00,0.00,3217.58,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.95,87.91,97.11,118.19,103.30,110.38,103.30,4000.00,0.00,3230.28,20.18,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.91,85.96,97.11,116.24,103.22,110.38,103.30,4000.00,0.00,3224.42,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,87.91,97.11,119.17,103.22,110.38,103.30,4000.00,0.00,3232.23,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,84.98,97.11,121.12,103.22,107.45,103.30,4000.00,0.00,3230.28,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,83.03,97.14,121.12,103.22,109.40,103.30,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,84.00,97.14,121.12,103.22,109.40,103.33,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,85.96,97.14,122.10,103.22,109.40,103.30,4000.00,0.00,3238.10,20.18,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,85.96,97.18,121.12,103.22,112.33,103.30,4000.00,0.00,3232.23,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,87.91,97.18,122.10,103.30,113.31,103.30,4000.00,0.00,3238.10,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.91,88.89,97.07,116.24,103.19,113.31,103.30,4000.00,0.00,3250.79,20.15,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,88.89,97.11,119.17,103.26,112.33,103.26,4000.00,0.00,3252.75,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,90.84,97.11,117.22,103.33,110.38,103.30,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.91,88.89,97.11,121.12,103.22,109.40,103.30,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,87.91,97.00,121.12,103.22,110.38,103.30,4000.00,0.00,3252.75,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.91,88.89,97.14,118.19,103.19,110.38,103.30,4000.00,0.00,3230.28,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.91,88.89,97.07,116.24,103.22,112.33,103.30,4000.00,0.00,3252.75,20.18,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.95,91.82,97.07,110.38,103.22,113.31,103.22,4000.00,0.00,3233.21,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.91,90.84,97.07,118.19,103.19,113.31,103.26,4000.00,0.00,3244.93,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.87,88.89,97.11,115.26,103.22,113.31,103.30,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,104.95,87.91,97.07,118.19,103.19,112.33,103.26,4000.00,0.00,3244.93,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.87,85.96,97.14,115.26,103.26,110.38,103.30,4000.00,0.00,3232.23,20.22,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.87,85.96,97.03,119.17,103.19,110.38,103.30,4000.00,0.00,3250.79,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.91,87.91,97.11,119.17,103.19,110.38,103.30,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.91,87.91,97.07,121.12,103.11,110.38,103.26,4000.00,0.00,3244.93,20.18,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,88.89,97.14,119.17,103.19,113.31,103.26,4000.00,0.00,3244.93,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.91,91.82,97.07,119.17,103.11,113.31,103.30,4000.00,0.00,3239.07,20.22,
0.000,0.018,0.003,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.87,88.89,97.07,118.19,103.11,112.33,103.22,4000.00,0.00,3245.91,20.22,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,104.91,87.91,97.11,118.19,103.11,110.38,103.30,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.91,88.89,97.11,121.12,103.11,110.38,103.26,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,83.03,97.07,121.12,103.11,109.40,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.91,87.91,97.11,119.17,103.19,112.33,103.26,4000.00,0.00,3252.75,20.18,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.91,85.96,97.11,120.15,103.26,112.33,103.26,4000.00,0.00,3265.45,20.15,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.87,84.98,97.03,119.17,103.22,113.31,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.87,88.89,97.07,121.12,103.19,113.31,103.22,4000.00,0.00,3252.75,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.87,88.89,97.03,119.17,103.11,115.26,103.26,4000.00,0.00,3232.23,20.22,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.95,85.96,97.07,119.17,103.11,112.33,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.87,85.96,97.03,118.19,103.11,115.26,103.22,4000.00,0.00,3252.75,20.18,
0.000,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.91,87.91,97.11,119.17,103.19,113.31,103.26,4000.00,0.00,3240.05,20.26,
0.000,0.003,0.000,0.006,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.84,90.84,97.07,119.17,103.11,113.31,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.87,88.89,97.07,116.24,103.11,115.26,103.22,4000.00,0.00,3240.05,20.26,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.87,87.91,97.07,119.17,103.11,113.31,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.87,87.91,97.03,119.17,103.11,115.26,103.26,4000.00,0.00,3245.91,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.80,90.84,97.07,118.19,103.11,115.26,103.22,4000.00,0.00,3244.93,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.87,88.89,97.11,116.24,103.11,112.33,103.22,4000.00,0.00,3232.23,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.87,87.91,97.03,116.24,103.11,113.31,103.22,4000.00,0.00,3245.91,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.84,84.98,97.07,119.17,103.19,110.38,103.30,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.87,84.98,97.07,121.12,103.11,112.33,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.87,84.98,97.03,118.19,103.15,110.38,103.22,4000.00,0.00,3240.05,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.84,84.98,97.07,119.17,103.11,113.31,103.26,4000.00,0.00,3244.93,20.18,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.87,84.98,97.07,122.10,103.11,113.31,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.012,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.87,83.03,96.96,121.12,103.11,115.26,103.22,4000.00,0.00,3245.91,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,84.98,97.07,119.17,103.11,115.26,103.22,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.84,85.96,97.03,121.12,103.11,115.26,103.22,4000.00,0.00,3252.75,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.87,85.96,97.03,121.12,103.11,115.26,103.22,4000.00,0.00,3232.23,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,87.91,97.07,124.05,103.11,116.24,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,85.96,97.03,121.12,103.11,115.26,103.22,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.84,84.98,97.00,121.12,103.08,113.31,103.22,4000.00,0.00,3232.23,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,85.96,97.07,121.12,103.11,110.38,103.26,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,85.96,97.07,119.17,103.11,110.38,103.19,4000.00,0.00,3252.75,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,84.98,97.07,119.17,103.11,110.38,103.22,4000.00,0.00,3239.07,20.22,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,84.98,97.03,119.17,103.11,110.38,103.11,4000.00,0.00,3245.91,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,84.98,97.03,121.12,103.11,109.40,103.22,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.84,85.96,97.00,121.12,103.11,109.40,103.19,4000.00,0.00,3253.72,20.22,
0.000,0.003,0.000,0.012,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.84,84.98,97.07,121.12,103.11,110.38,103.22,4000.00,0.00,3245.91,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,84.98,97.07,121.12,103.11,110.38,103.22,4000.00,0.00,3252.75,20.18,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,84.98,97.07,122.10,103.11,110.38,103.11,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.87,84.98,97.03,121.12,103.11,115.26,103.11,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.84,85.96,97.03,122.10,103.08,115.26,103.26,4000.00,0.00,3244.93,20.18,
0.000,0.006,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.84,85.96,97.03,122.10,103.11,116.24,103.19,4000.00,0.00,3244.93,20.18,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.84,84.98,97.03,119.17,103.11,115.26,103.19,4000.00,0.00,3238.10,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.84,87.91,97.03,121.12,103.11,116.24,103.19,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.80,85.96,97.03,122.10,103.11,115.26,103.11,4000.00,0.00,3238.10,20.18,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,85.96,97.03,122.10,103.11,115.26,103.11,4000.00,0.00,3223.44,20.18,
0.000,0.003,0.000,0.012,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.80,85.96,97.03,121.12,103.11,113.31,103.11,4000.00,0.00,3238.10,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.80,85.96,97.03,121.12,103.08,113.31,103.19,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.80,85.96,97.00,122.10,103.11,115.26,103.11,4000.00,0.00,3230.28,20.18,
0.000,0.012,0.009,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,81.07,97.07,124.05,103.11,115.26,103.11,4000.00,0.00,3224.42,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.80,83.03,97.00,124.05,103.11,112.33,103.19,4000.00,0.00,3238.10,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.80,84.98,97.00,122.10,103.11,110.38,103.11,4000.00,0.00,3223.44,20.18,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.80,81.07,97.03,122.10,103.11,112.33,103.11,4000.00,0.00,3223.44,20.18,
0.000,0.003,0.000,0.003,0.003,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,81.07,97.03,121.12,103.08,110.38,103.11,4000.00,0.00,3224.42,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.76,82.05,96.96,125.03,103.08,115.26,103.19,4000.00,0.00,3215.63,20.18,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.80,83.03,97.03,122.10,103.11,110.38,103.22,4000.00,0.00,3209.77,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.80,85.96,97.03,127.96,103.08,113.31,103.11,4000.00,0.00,3217.58,20.22,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.80,87.91,97.00,125.03,103.08,115.26,103.11,4000.00,0.00,3208.79,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,85.96,96.96,124.05,103.08,113.31,103.11,4000.00,0.00,3223.44,20.18,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.84,88.89,97.03,122.10,103.11,116.24,103.11,4000.00,0.00,3215.63,20.18,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,84.98,97.00,124.05,103.08,116.24,103.11,4000.00,0.00,3217.58,20.22,
0.000,0.003,0.000,0.003,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.80,85.96,97.00,122.10,103.08,115.26,103.11,4000.00,0.00,3223.44,20.18,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.76,85.96,97.00,119.17,103.04,113.31,103.11,4000.00,0.00,3217.58,20.22,
0.000,0.003,0.000,0.006,0.006,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.73,87.91,97.00,122.10,103.04,112.33,103.11,4000.00,0.00,3208.79,20.18,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.80,82.05,97.00,121.12,103.08,112.33,103.11,4000.00,0.00,3208.79,20.18,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,81.07,97.03,124.05,103.08,109.40,103.11,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.80,83.03,97.00,122.10,103.04,110.38,103.11,4000.00,0.00,3220.51,20.11,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.76,82.05,96.92,121.12,103.08,112.33,103.11,4000.00,0.00,3220.51,20.11,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.76,83.03,97.00,124.05,103.04,112.33,103.11,4000.00,0.00,3221.49,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.76,83.03,97.00,124.05,103.00,110.38,103.11,4000.00,0.00,3202.93,20.22,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.76,82.05,96.96,124.05,103.04,109.40,103.11,4000.00,0.00,3209.77,20.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.76,82.05,96.96,125.03,103.08,111.36,103.08,4000.00,0.00,3214.65,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.76,78.14,96.96,124.05,103.08,109.40,103.11,4000.00,0.00,3206.84,20.15,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.80,80.10,97.03,126.98,103.08,110.38,103.11,4000.00,0.00,3208.79,20.18,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.80,81.07,97.07,127.96,103.04,110.38,103.11,4000.00,0.00,3214.65,20.15,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.80,83.03,97.03,124.05,103.04,112.33,103.11,4000.00,0.00,3200.00,20.15,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.76,83.03,97.00,124.05,103.04,115.26,103.11,4000.00,0.00,3202.93,20.22,
0.000,0.009,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.76,84.98,97.00,122.10,103.04,112.33,103.11,4000.00,0.00,3208.79,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.76,83.03,97.00,124.05,103.00,110.38,103.11,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,85.96,96.96,122.10,103.00,112.33,103.11,4000.00,0.00,3214.65,20.15,
0.000,0.003,0.006,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.73,82.05,97.00,124.05,103.00,108.42,103.11,4000.00,0.00,3206.84,20.15,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.80,80.10,97.00,125.03,103.04,109.40,103.11,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.80,80.10,97.00,125.03,103.08,109.40,103.11,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.73,81.07,97.03,125.03,103.08,112.33,103.11,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.003,0.006,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.80,82.05,96.96,125.03,103.00,109.40,103.11,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,80.10,96.96,125.03,103.04,108.42,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,83.03,97.00,125.03,103.00,109.40,103.11,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.73,78.14,96.96,125.03,103.00,109.40,103.11,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.80,78.14,97.00,126.98,103.04,108.42,103.08,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.73,77.17,97.00,126.98,103.04,108.42,103.11,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,104.73,78.14,96.96,122.10,103.00,108.42,103.11,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,104.73,80.10,97.03,127.96,103.11,110.38,103.11,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.015,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.73,82.05,96.96,126.98,103.00,109.40,103.11,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.76,83.03,96.96,126.98,102.97,109.40,103.11,4000.00,0.00,3193.16,20.15,
0.000,0.000,0.000,0.006,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,80.10,96.96,124.05,103.00,109.40,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.76,82.05,97.00,122.10,103.00,108.42,103.11,4000.00,0.00,3193.16,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,82.05,96.96,124.05,103.00,109.40,103.11,4000.00,0.00,3193.16,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.73,82.05,96.96,124.05,103.00,106.47,103.08,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,78.14,96.92,125.03,102.97,106.47,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.73,82.05,96.96,122.10,103.08,109.40,103.11,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,104.73,82.05,96.96,126.98,103.00,110.38,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.73,84.98,96.96,124.05,103.04,110.38,103.11,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.76,83.03,96.96,124.05,103.00,110.38,103.11,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.76,82.05,96.96,124.05,103.04,109.40,103.11,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.69,83.03,96.92,124.05,103.00,108.42,103.08,4000.00,0.00,3214.65,20.15,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,80.10,96.96,122.10,102.97,108.42,103.08,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,80.10,96.96,124.05,103.00,106.47,103.08,4000.00,0.00,3199.02,20.11,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.69,82.05,97.00,125.03,102.97,106.47,103.11,4000.00,0.00,3193.16,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.73,82.05,96.96,125.03,102.97,108.42,103.08,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,78.14,96.96,125.03,102.97,108.42,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.73,82.05,96.89,122.10,102.97,108.42,103.11,4000.00,0.00,3205.86,20.11,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,82.05,96.92,124.05,102.97,106.47,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,80.10,96.92,125.03,102.97,105.49,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.65,82.05,96.92,125.03,102.97,106.47,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,79.12,96.89,126.98,102.93,106.47,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,82.05,96.92,127.96,102.93,108.42,103.08,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.69,78.14,96.92,126.98,102.93,108.42,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.69,84.98,96.96,125.03,102.97,109.40,103.08,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.69,85.96,96.96,124.05,103.04,109.40,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.73,85.96,96.92,122.10,103.00,108.42,103.11,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,84.98,96.89,124.05,103.00,109.40,103.08,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.73,84.98,96.96,122.10,102.97,106.47,103.08,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,84.98,96.92,122.10,102.97,108.42,103.11,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,84.98,96.92,126.98,102.93,106.47,103.04,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,83.03,96.92,124.05,102.93,106.47,103.08,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.69,83.03,96.92,125.03,102.97,106.47,103.08,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.73,80.10,96.89,124.05,102.97,106.47,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.65,82.05,96.92,124.05,102.97,105.49,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,83.03,96.92,126.98,102.93,105.49,103.04,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.69,83.03,96.92,121.12,102.93,106.47,103.11,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.73,82.05,96.92,125.03,103.00,108.42,103.08,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.73,82.05,96.89,125.03,102.93,108.42,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.65,80.10,96.89,129.91,102.93,109.40,103.08,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.69,83.03,96.96,124.05,102.97,109.40,103.08,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.65,84.98,96.92,124.05,102.93,109.40,103.08,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,85.96,96.89,124.05,102.89,109.40,103.04,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,84.98,96.89,122.10,102.97,109.40,103.04,4000.00,0.00,3200.00,20.15,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.65,87.91,96.85,121.12,102.93,109.40,103.04,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.69,88.89,96.92,121.12,102.93,108.42,103.04,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,85.96,96.89,121.12,102.93,108.42,103.08,4000.00,0.00,3196.09,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.62,84.98,96.96,122.10,102.93,108.42,103.00,4000.00,0.00,3196.09,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,83.03,96.92,122.10,102.93,105.49,103.08,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,82.05,96.89,124.05,102.93,105.49,103.04,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,82.05,96.92,126.98,102.89,105.49,103.00,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.62,82.05,96.92,122.10,102.93,103.54,103.04,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.65,82.05,96.89,124.05,102.89,103.54,103.00,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.62,83.03,96.92,122.10,102.93,103.54,103.04,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.65,83.03,96.92,125.03,102.89,108.42,103.04,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.65,84.98,96.92,122.10,102.97,108.42,103.00,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,83.03,96.89,124.05,102.86,108.42,103.04,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,84.98,96.92,122.10,102.93,108.42,103.00,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,84.98,96.85,122.10,102.93,108.42,103.08,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,83.03,96.89,121.12,102.89,109.40,103.04,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.65,85.96,96.89,119.17,102.89,108.42,103.00,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,85.96,96.85,119.17,102.89,106.47,102.97,4000.00,0.00,3208.79,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,85.96,96.85,122.10,102.93,106.47,102.97,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.65,87.91,96.92,118.19,102.89,106.47,103.04,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.58,87.91,96.85,119.17,102.86,106.47,102.97,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.65,83.03,96.85,121.12,102.89,105.49,103.04,4000.00,0.00,3215.63,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,82.05,96.85,122.10,102.93,106.47,103.04,4000.00,0.00,3224.42,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,85.96,96.89,122.10,102.89,105.49,103.08,4000.00,0.00,3211.72,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,83.03,96.89,121.12,102.89,106.47,103.04,4000.00,0.00,3211.72,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,84.98,96.89,124.05,102.89,108.42,103.04,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.65,83.03,96.89,124.05,102.86,108.42,103.04,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,85.96,96.89,121.12,102.86,111.36,103.00,4000.00,0.00,3211.72,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,85.96,96.89,121.12,102.89,109.40,103.00,4000.00,0.00,3217.58,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,85.96,96.89,119.17,102.86,109.40,103.04,4000.00,0.00,3211.72,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,84.98,96.89,119.17,102.93,109.40,103.04,4000.00,0.00,3190.23,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,84.98,96.89,121.12,102.86,111.36,103.04,4000.00,0.00,3211.72,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.65,87.91,96.92,122.10,102.86,109.40,103.04,4000.00,0.00,3211.72,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,85.96,96.81,122.10,102.89,108.42,103.04,4000.00,0.00,3211.72,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.65,87.91,96.85,118.19,102.89,108.42,103.04,4000.00,0.00,3211.72,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,88.89,96.92,120.15,102.82,109.40,103.00,4000.00,0.00,3211.72,20.26,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,88.89,96.85,118.19,102.86,109.40,103.00,4000.00,0.00,3224.42,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,85.96,96.85,120.15,102.82,108.42,102.97,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.65,84.98,96.92,118.19,102.82,106.47,103.00,4000.00,0.00,3217.58,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,84.98,96.89,121.12,102.82,106.47,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.000,0.003,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.58,84.98,96.85,122.10,102.82,109.40,102.97,4000.00,0.00,3232.23,20.22,
