SAP ID,109004190535,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,83.03,96.89,122.10,102.86,109.40,102.97,4000.00,0.00,3238.10,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,85.96,96.89,121.12,102.89,109.40,103.00,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.65,85.96,96.89,122.10,102.86,113.31,103.04,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,88.89,96.89,121.12,102.89,113.31,103.04,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,91.82,96.85,120.15,102.82,111.36,102.97,4000.00,0.00,3218.56,20.26,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.58,88.89,96.89,119.17,102.89,112.33,103.00,4000.00,0.00,3205.86,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,85.96,96.85,118.19,102.82,109.40,103.04,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.65,88.89,96.89,121.12,102.86,111.36,102.97,4000.00,0.00,3217.58,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,87.91,96.89,121.12,102.86,111.36,103.00,4000.00,0.00,3218.56,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.65,87.91,96.89,119.17,102.86,112.33,103.00,4000.00,0.00,3232.23,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.58,90.84,96.89,120.15,102.82,112.33,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,104.58,87.91,96.85,117.22,102.82,114.29,103.00,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,88.89,96.89,115.26,102.86,112.33,103.00,4000.00,0.00,3218.56,20.26,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,104.58,88.89,96.81,118.19,102.82,111.36,103.00,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.006,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.62,87.91,96.89,118.19,102.86,109.40,102.97,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,87.91,96.85,118.19,102.82,109.40,103.00,4000.00,0.00,3253.72,20.22,
0.000,0.006,0.000,0.000,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,85.96,96.85,120.15,102.82,111.36,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,87.91,96.85,120.15,102.78,111.36,102.97,4000.00,0.00,3240.05,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,87.91,96.85,118.19,102.82,111.36,102.97,4000.00,0.00,3240.05,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.58,88.89,96.81,120.15,102.78,112.33,102.93,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,88.89,96.89,118.19,102.75,114.29,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,88.89,96.85,118.19,102.78,114.29,102.93,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.54,84.98,96.81,117.22,102.82,111.36,103.00,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,85.96,96.85,118.19,102.78,109.40,102.97,4000.00,0.00,3233.21,20.26,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,85.96,96.81,121.12,102.86,109.40,103.00,4000.00,0.00,3234.19,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,87.91,96.81,124.05,102.82,109.40,102.97,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.58,88.89,96.85,121.12,102.78,114.29,103.00,4000.00,0.00,3211.72,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,87.91,96.85,120.15,102.82,114.29,102.97,4000.00,0.00,3232.23,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.62,88.89,96.85,120.15,102.82,115.26,102.97,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.54,87.91,96.85,120.15,102.82,112.33,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.006,0.000,0.006,0.006,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,87.91,96.78,119.17,102.86,112.33,102.97,4000.00,0.00,3220.51,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,85.96,96.85,118.19,102.82,114.29,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,87.91,96.85,118.19,102.78,114.29,103.00,4000.00,0.00,3226.37,20.26,
0.000,0.009,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,84.98,96.85,121.12,102.82,114.29,102.97,4000.00,0.00,3239.07,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,85.96,96.85,118.19,102.78,114.29,102.97,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,87.91,96.85,118.19,102.78,114.29,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,87.91,96.85,121.12,102.78,114.29,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.54,87.91,96.81,120.15,102.75,115.26,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.58,85.96,96.81,118.19,102.75,114.29,102.93,4000.00,0.00,3232.23,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.54,83.03,96.85,120.15,102.82,111.36,102.93,4000.00,0.00,3211.72,20.26,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.51,85.96,96.81,120.15,102.78,111.36,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,85.96,96.85,122.10,102.82,111.36,102.97,4000.00,0.00,3211.72,20.26,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,84.98,96.89,124.05,102.78,111.36,102.97,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.003,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.54,84.98,96.85,122.10,102.82,114.29,102.93,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.58,85.96,96.89,122.10,102.82,115.26,102.93,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.58,84.98,96.81,124.05,102.78,114.29,102.97,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.58,85.96,96.85,120.15,102.82,115.26,102.97,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,85.96,96.85,124.05,102.75,115.26,102.89,4000.00,0.00,3212.70,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,82.05,96.81,121.12,102.78,115.26,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.54,84.98,96.85,121.12,102.78,116.24,102.93,4000.00,0.00,3218.56,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,87.91,96.81,121.12,102.75,115.26,102.89,4000.00,0.00,3220.51,20.29,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.58,85.96,96.74,120.15,102.78,115.26,102.93,4000.00,0.00,3224.42,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,87.91,96.85,120.15,102.82,114.29,102.97,4000.00,0.00,3218.56,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,85.96,96.85,120.15,102.78,114.29,102.97,4000.00,0.00,3227.35,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.58,85.96,96.81,120.15,102.67,115.26,102.93,4000.00,0.00,3214.65,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.51,84.98,96.78,121.12,102.78,112.33,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,82.05,96.81,121.12,102.75,114.29,102.93,4000.00,0.00,3239.07,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,83.03,96.85,123.08,102.75,111.36,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,82.05,96.78,124.05,102.78,112.33,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.58,83.03,96.85,124.05,102.75,112.33,102.93,4000.00,0.00,3233.21,20.26,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.54,84.98,96.81,123.08,102.78,114.29,102.93,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.54,83.03,96.78,124.05,102.78,115.26,102.93,4000.00,0.00,3224.42,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.54,85.96,96.85,123.08,102.75,115.26,102.93,4000.00,0.00,3226.37,20.26,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,87.91,96.81,120.15,102.78,115.26,102.93,4000.00,0.00,3226.37,20.26,
0.000,0.006,0.003,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,87.91,96.74,121.12,102.78,117.22,102.89,4000.00,0.00,3224.42,20.22,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.54,87.91,96.81,121.12,102.75,115.26,102.89,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.58,87.91,96.78,121.12,102.75,116.24,102.97,4000.00,0.00,3211.72,20.26,
0.000,0.012,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,88.89,96.78,123.08,102.75,115.26,102.93,4000.00,0.00,3223.44,20.18,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.54,85.96,96.81,123.08,102.71,115.26,102.89,4000.00,0.00,3217.58,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,85.96,96.81,120.15,102.75,115.26,102.93,4000.00,0.00,3211.72,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,84.98,96.81,120.15,102.75,114.29,102.89,4000.00,0.00,3211.72,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,83.03,96.78,121.12,102.71,114.29,102.89,4000.00,0.00,3205.86,20.29,
0.000,0.000,0.006,0.012,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,83.03,96.78,121.12,102.71,112.33,102.93,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,84.98,96.85,121.12,102.78,114.29,102.93,4000.00,0.00,3209.77,20.22,
0.000,0.006,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,83.03,96.78,124.05,102.71,114.29,102.89,4000.00,0.00,3203.91,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,83.03,96.74,124.05,102.71,112.33,102.86,4000.00,0.00,3203.91,20.26,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,82.05,96.78,126.98,102.75,114.29,102.89,4000.00,0.00,3209.77,20.22,
0.000,0.000,0.000,0.012,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,82.05,96.78,126.98,102.82,112.33,102.93,4000.00,0.00,3217.58,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.51,83.03,96.81,123.08,102.71,111.36,102.89,4000.00,0.00,3202.93,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.51,83.03,96.81,121.12,102.71,114.29,102.93,4000.00,0.00,3209.77,20.22,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,83.03,96.78,123.08,102.78,117.22,102.89,4000.00,0.00,3202.93,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,84.98,96.74,123.08,102.75,115.26,102.89,4000.00,0.00,3209.77,20.22,
0.000,0.006,0.000,0.000,0.006,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.54,85.96,96.78,123.08,102.75,115.26,102.93,4000.00,0.00,3203.91,20.26,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,84.98,96.78,126.98,102.78,114.29,102.89,4000.00,0.00,3200.98,20.18,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,83.03,96.81,121.12,102.75,114.29,102.86,4000.00,0.00,3202.93,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,84.98,96.78,123.08,102.67,112.33,102.89,4000.00,0.00,3202.93,20.22,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,83.03,96.78,124.05,102.75,111.36,102.89,4000.00,0.00,3188.28,20.22,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,82.05,96.74,124.05,102.75,111.36,102.89,4000.00,0.00,3197.07,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,83.03,96.81,126.01,102.71,111.36,102.89,4000.00,0.00,3188.28,20.22,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,83.03,96.78,123.08,102.75,114.29,102.93,4000.00,0.00,3202.93,20.22,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,82.05,96.78,123.08,102.71,114.29,102.93,4000.00,0.00,3190.23,20.26,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,82.05,96.78,124.05,102.71,111.36,102.89,4000.00,0.00,3194.14,20.18,
0.000,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.51,82.05,96.78,121.12,102.75,111.36,102.93,4000.00,0.00,3182.42,20.26,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,79.12,96.78,126.01,102.67,111.36,102.89,4000.00,0.00,3190.23,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,79.12,96.81,126.01,102.67,109.40,102.89,4000.00,0.00,3196.09,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,77.17,96.81,125.03,102.75,109.40,102.89,4000.00,0.00,3200.98,20.18,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.51,82.05,96.78,124.05,102.75,108.42,102.89,4000.00,0.00,3188.28,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.51,80.10,96.74,124.05,102.67,109.40,102.86,4000.00,0.00,3190.23,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,84.98,96.74,124.05,102.71,112.33,102.82,4000.00,0.00,3194.14,20.18,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.47,84.98,96.78,124.05,102.64,112.33,102.86,4000.00,0.00,3215.63,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,82.05,96.74,121.12,102.67,112.33,102.89,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.51,82.05,96.78,121.12,102.71,109.40,102.86,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,83.03,96.70,121.12,102.64,109.40,102.82,4000.00,0.00,3200.98,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,79.12,96.70,124.05,102.67,108.42,102.86,4000.00,0.00,3194.14,20.18,
0.000,0.000,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,80.10,96.78,124.05,102.67,108.42,102.86,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,80.10,96.74,126.01,102.67,109.40,102.86,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,82.05,96.74,126.01,102.64,111.36,102.86,4000.00,0.00,3190.23,20.26,
0.000,0.000,0.003,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,80.10,96.74,124.05,102.67,111.36,102.89,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,80.10,96.74,124.05,102.67,109.40,102.86,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,80.10,96.70,124.05,102.71,109.40,102.86,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.51,79.12,96.70,126.98,102.64,109.40,102.82,4000.00,0.00,3166.79,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,77.17,96.78,124.05,102.56,108.42,102.89,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,104.51,79.12,96.78,126.98,102.67,109.40,102.86,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,104.47,80.10,96.74,126.98,102.67,109.40,102.82,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,82.05,96.70,127.96,102.67,111.36,102.86,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,80.10,96.70,126.01,102.71,112.33,102.86,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,82.05,96.70,124.05,102.64,109.40,102.86,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,82.05,96.78,123.08,102.67,108.42,102.86,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.47,82.05,96.67,124.05,102.64,108.42,102.86,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,80.10,96.67,126.01,102.64,108.42,102.89,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,77.17,96.67,126.01,102.71,108.42,102.86,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.51,82.05,96.70,126.01,102.64,108.42,102.89,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.000,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.47,82.05,96.70,126.98,102.67,109.40,102.86,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.012,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.47,82.05,96.74,123.08,102.67,108.42,102.86,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,80.10,96.70,123.08,102.67,109.40,102.78,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,82.05,96.70,126.01,102.67,108.42,102.86,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,82.05,96.78,124.05,102.67,108.42,102.82,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.43,82.05,96.70,126.01,102.67,105.49,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,80.10,96.74,126.98,102.64,106.47,102.82,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,77.17,96.70,126.01,102.64,106.47,102.82,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,79.12,96.74,126.01,102.64,108.42,102.78,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.47,82.05,96.70,126.98,102.64,108.42,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.40,82.05,96.70,126.01,102.71,106.47,102.78,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.43,82.05,96.70,126.01,102.56,106.47,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,80.10,96.74,124.05,102.56,106.47,102.78,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,80.10,96.70,126.01,102.60,106.47,102.86,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.47,82.05,96.70,126.01,102.56,106.47,102.78,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.43,83.03,96.70,126.01,102.60,106.47,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,83.03,96.70,126.01,102.60,108.42,102.82,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.43,82.05,96.74,128.94,102.64,108.42,102.82,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.47,84.98,96.78,126.01,102.67,108.42,102.82,4000.00,0.00,3187.30,20.18,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.43,84.98,96.70,123.08,102.64,109.40,102.78,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.43,83.03,96.70,124.05,102.60,106.47,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.47,83.03,96.70,121.12,102.67,106.47,102.86,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.47,82.05,96.74,124.05,102.53,105.49,102.82,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.43,82.05,96.74,124.05,102.56,105.49,102.78,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,82.05,96.70,124.05,102.60,106.47,102.82,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.43,82.05,96.67,126.98,102.60,108.42,102.75,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,82.05,96.74,126.01,102.67,106.47,102.82,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.40,82.05,96.70,124.05,102.64,106.47,102.82,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.43,82.05,96.74,126.01,102.60,106.47,102.82,4000.00,0.00,3173.63,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.40,82.05,96.67,121.12,102.56,106.47,102.78,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.40,80.10,96.63,126.01,102.60,108.42,102.82,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.003,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.40,80.10,96.74,124.05,102.64,108.42,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,83.03,96.74,123.08,102.56,106.47,102.82,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.43,83.03,96.78,126.01,102.64,108.42,102.78,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.43,84.98,96.67,126.01,102.60,111.36,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,85.96,96.67,124.05,102.64,111.36,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.36,87.91,96.67,123.08,102.60,108.42,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,85.96,96.67,123.08,102.56,109.40,102.78,4000.00,0.00,3179.49,20.18,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,84.98,96.70,121.12,102.60,106.47,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,85.96,96.67,123.08,102.60,106.47,102.82,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.43,83.03,96.63,124.05,102.56,108.42,102.78,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,82.05,96.67,126.01,102.60,105.49,102.82,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.43,80.10,96.70,124.05,102.64,104.52,102.78,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.40,84.98,96.70,123.08,102.56,105.49,102.78,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.40,83.03,96.67,124.05,102.56,105.49,102.78,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,79.12,96.70,124.05,102.60,105.49,102.78,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,80.10,96.67,126.01,102.56,105.49,102.75,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.40,82.05,96.70,124.05,102.60,106.47,102.75,4000.00,0.00,3176.56,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.36,82.05,96.70,126.01,102.49,108.42,102.78,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,83.03,96.67,124.05,102.56,106.47,102.82,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.40,84.98,96.70,124.05,102.56,108.42,102.78,4000.00,0.00,3176.56,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,83.03,96.63,123.08,102.60,109.40,102.75,4000.00,0.00,3190.23,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,85.96,96.67,120.15,102.53,108.42,102.78,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,84.98,96.63,121.12,102.56,108.42,102.78,4000.00,0.00,3184.37,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,85.96,96.67,120.15,102.60,109.40,102.78,4000.00,0.00,3191.21,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.40,89.87,96.70,121.12,102.56,109.40,102.78,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,85.96,96.63,121.12,102.53,108.42,102.75,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,104.40,85.96,96.70,118.19,102.53,108.42,102.78,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.40,85.96,96.70,121.12,102.60,108.42,102.75,4000.00,0.00,3191.21,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,87.91,96.63,120.15,102.64,105.49,102.75,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.40,83.03,96.67,121.12,102.56,105.49,102.75,4000.00,0.00,3191.21,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,82.05,96.70,121.12,102.53,105.49,102.78,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,82.05,96.70,121.12,102.60,106.47,102.75,4000.00,0.00,3184.37,20.29,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.36,85.96,96.67,126.01,102.56,108.42,102.78,4000.00,0.00,3197.07,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,84.98,96.63,124.05,102.60,108.42,102.75,4000.00,0.00,3211.72,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,85.96,96.67,120.15,102.56,108.42,102.75,4000.00,0.00,3203.91,20.26,
0.000,0.006,0.003,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,80.10,96.67,123.08,102.56,108.42,102.75,4000.00,0.00,3203.91,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,83.03,96.63,121.12,102.56,108.42,102.75,4000.00,0.00,3199.02,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,84.98,96.63,123.08,102.56,108.42,102.75,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,87.91,96.70,121.12,102.60,108.42,102.78,4000.00,0.00,3206.84,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.43,85.96,96.63,121.12,102.56,108.42,102.78,4000.00,0.00,3203.91,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,86.94,96.59,120.15,102.49,109.40,102.75,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,87.91,96.63,118.19,102.56,111.36,102.75,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,85.96,96.63,118.19,102.49,108.42,102.75,4000.00,0.00,3199.02,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,84.98,96.63,120.15,102.53,108.42,102.75,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,87.91,96.63,118.19,102.60,109.40,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,84.98,96.70,118.19,102.64,106.47,102.78,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,84.98,96.70,120.15,102.49,108.42,102.75,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,84.98,96.67,120.15,102.60,109.40,102.78,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,84.98,96.63,121.12,102.56,109.40,102.75,4000.00,0.00,3218.56,20.26,
0.000,0.009,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,87.91,96.70,121.12,102.60,109.40,102.75,4000.00,0.00,3212.70,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,89.87,96.63,121.12,102.53,112.33,102.78,4000.00,0.00,3205.86,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,89.87,96.59,118.19,102.49,112.33,102.75,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.36,86.94,96.59,121.12,102.45,111.36,102.78,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.36,87.91,96.63,120.15,102.56,111.36,102.71,4000.00,0.00,3211.72,20.26,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,86.94,96.59,121.12,102.56,111.36,102.75,4000.00,0.00,3214.65,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,85.96,96.63,120.15,102.60,111.36,102.75,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,87.91,96.63,121.12,102.56,109.40,102.78,4000.00,0.00,3218.56,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,89.87,96.63,120.15,102.49,114.29,102.75,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,85.96,96.63,118.19,102.53,114.29,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,104.36,90.84,96.63,118.19,102.56,112.33,102.75,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,104.32,89.87,96.59,117.22,102.45,111.36,102.75,4000.00,0.00,3200.00,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,38.10,104.32,87.91,96.59,114.29,102.64,109.40,102.75,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.36,84.98,96.63,120.15,102.49,111.36,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.29,86.94,96.59,120.15,102.49,111.36,102.75,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,87.91,96.59,121.12,102.49,109.40,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,89.87,96.63,120.15,102.49,112.33,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,89.87,96.59,118.19,102.53,112.33,102.75,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,90.84,96.59,118.19,102.49,112.33,102.75,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.36,89.87,96.63,120.15,102.56,114.29,102.75,4000.00,0.00,3218.56,20.26,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,87.91,96.59,118.19,102.49,111.36,102.78,4000.00,0.00,3214.65,20.33,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,86.94,96.59,120.15,102.53,112.33,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.29,86.94,96.56,121.12,102.49,109.40,102.75,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,84.98,96.59,121.12,102.53,109.40,102.78,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,87.91,96.56,119.17,102.45,111.36,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,87.91,96.63,120.15,102.45,114.29,102.71,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,87.91,96.63,120.15,102.49,112.33,102.75,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.29,89.87,96.59,117.22,102.49,112.33,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.006,0.006,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.29,87.91,96.59,120.15,102.49,111.36,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.32,86.94,96.59,118.19,102.60,111.36,102.78,4000.00,0.00,3212.70,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,86.94,96.59,118.19,102.49,111.36,102.67,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,86.94,96.56,118.19,102.49,109.40,102.75,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.25,86.94,96.56,119.17,102.45,111.36,102.75,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,87.91,96.59,118.19,102.49,111.36,102.71,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.29,87.91,96.59,121.12,102.49,114.29,102.71,4000.00,0.00,3214.65,20.33,
0.000,0.003,0.000,0.006,0.006,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,87.91,96.56,121.12,102.53,114.29,102.75,4000.00,0.00,3206.84,20.33,
0.000,0.009,0.006,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.29,87.91,96.56,120.15,102.42,114.29,102.71,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,86.94,96.59,119.17,102.45,111.36,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.29,84.98,96.56,121.12,102.49,109.40,102.67,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,86.94,96.59,120.15,102.49,111.36,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.29,84.98,96.59,123.08,102.56,112.33,102.75,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.32,83.03,96.56,121.12,102.49,114.29,102.71,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.32,86.94,96.59,121.12,102.49,115.26,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,86.94,96.56,121.12,102.45,114.29,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,87.91,96.56,120.15,102.53,114.29,102.64,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.29,86.94,96.59,121.12,102.42,114.29,102.71,4000.00,0.00,3206.84,20.33,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,84.98,96.63,120.15,102.45,114.29,102.75,4000.00,0.00,3205.86,20.29,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.25,87.91,96.56,121.12,102.45,114.29,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.006,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,86.94,96.52,121.12,102.42,114.29,102.71,4000.00,0.00,3224.42,20.22,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,87.91,96.56,121.12,102.42,114.29,102.67,4000.00,0.00,3220.51,20.29,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,87.91,96.52,120.15,102.45,111.36,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.25,84.98,96.56,121.12,102.42,114.29,102.71,4000.00,0.00,3218.56,20.26,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.29,87.91,96.59,122.10,102.38,112.33,102.67,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.25,83.03,96.56,120.15,102.45,111.36,102.71,4000.00,0.00,3212.70,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.29,83.03,96.59,120.15,102.45,109.40,102.67,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.29,83.03,96.59,124.05,102.45,108.42,102.67,4000.00,0.00,3220.51,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.25,84.98,96.56,121.12,102.42,108.42,102.64,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.25,82.05,96.56,123.08,102.45,111.36,102.67,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.32,84.98,96.59,120.15,102.45,114.29,102.71,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.25,87.91,96.59,123.08,102.45,114.29,102.71,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.29,86.94,96.59,123.08,102.45,115.26,102.67,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,87.91,96.59,121.12,102.49,114.29,102.67,4000.00,0.00,3211.72,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.32,87.91,96.63,123.08,102.42,115.26,102.67,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,87.91,96.59,120.15,102.38,115.26,102.67,4000.00,0.00,3199.02,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.21,87.91,96.52,119.17,102.45,117.22,102.64,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.003,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.29,89.87,96.59,116.24,102.45,114.29,102.75,4000.00,0.00,3197.07,20.26,
0.000,0.006,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.21,87.91,96.59,118.19,102.56,115.26,102.67,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.29,86.94,96.56,121.12,102.42,112.33,102.71,4000.00,0.00,3200.00,20.33,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.25,83.03,96.59,120.15,102.42,114.29,102.71,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.29,84.98,96.59,121.12,102.45,115.26,102.67,4000.00,0.00,3191.21,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.25,83.03,96.52,120.15,102.45,111.36,102.67,4000.00,0.00,3199.02,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.21,83.03,96.56,122.10,102.38,112.33,102.67,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.21,83.03,96.56,123.08,102.42,112.33,102.71,4000.00,0.00,3197.07,20.26,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.25,84.98,96.59,123.08,102.42,112.33,102.71,4000.00,0.00,3199.02,20.29,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.21,83.03,96.56,124.05,102.38,114.29,102.71,4000.00,0.00,3203.91,20.26,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.18,83.03,96.59,121.12,102.42,112.33,102.71,4000.00,0.00,3184.37,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.18,82.05,96.56,126.01,102.42,112.33,102.67,4000.00,0.00,3184.37,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,50.79,104.25,82.05,96.59,126.01,102.45,112.33,102.71,4000.00,0.00,3184.37,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,104.21,84.98,96.63,126.98,102.38,115.26,102.71,4000.00,0.00,3184.37,20.29,
0.000,0.009,0.003,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,104.29,86.94,96.59,123.08,102.45,115.26,102.71,4000.00,0.00,3178.51,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.25,86.94,96.56,123.08,102.42,114.29,102.67,4000.00,0.00,3190.23,20.26,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.25,87.91,96.59,125.03,102.31,115.26,102.64,4000.00,0.00,3202.93,20.22,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,53.72,104.29,87.91,96.52,123.08,102.42,112.33,102.67,4000.00,0.00,3182.42,20.26,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,63.49,104.36,84.98,96.52,121.12,102.42,112.33,102.67,4000.00,0.00,3184.37,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,76.19,104.40,83.03,96.59,121.12,102.42,111.36,102.67,4000.00,0.00,3176.56,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,83.03,104.43,83.03,96.52,123.08,102.42,111.36,102.71,4000.00,0.00,3190.23,20.26,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,85.96,104.54,82.05,96.52,123.08,102.42,111.36,102.67,4000.00,0.00,3190.23,20.26,
0.000,0.006,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,86.94,104.69,83.03,96.56,122.10,102.38,111.36,102.64,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,84.00,104.76,83.03,96.59,120.15,102.38,112.33,102.64,4000.00,0.00,3188.28,20.22,
0.000,0.009,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,104.84,80.10,96.59,123.08,102.42,111.36,102.67,4000.00,0.00,3182.42,20.26,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,75.21,104.91,80.10,96.56,119.17,102.45,111.36,102.64,4000.00,0.00,3167.77,20.26,
0.000,0.003,0.000,0.006,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,72.28,104.98,83.03,96.52,124.05,102.38,109.40,102.67,4000.00,0.00,3175.58,20.26,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,69.35,104.98,82.05,96.56,124.05,102.42,108.42,102.71,4000.00,0.00,3176.56,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,67.40,105.05,82.05,96.52,124.05,102.42,110.38,102.64,4000.00,0.00,3175.58,20.26,
0.000,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,65.45,105.05,80.10,96.56,126.01,102.38,112.33,102.64,4000.00,0.00,3176.56,20.29,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,61.54,105.09,83.03,96.56,126.01,102.38,112.33,102.71,4000.00,0.00,3190.23,20.26,
0.000,0.003,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,105.09,84.98,96.59,126.01,102.38,114.29,102.67,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,55.68,105.09,84.98,96.56,125.03,102.31,111.36,102.67,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,105.09,83.03,96.56,123.08,102.34,111.36,102.64,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.13,84.98,96.56,124.05,102.38,111.36,102.60,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.16,83.03,96.59,123.08,102.42,110.38,102.60,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,80.10,96.56,126.01,102.42,107.45,102.64,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.13,80.10,96.56,126.01,102.34,110.38,102.64,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,105.16,82.05,96.56,126.98,102.34,108.42,102.67,4000.00,0.00,3188.28,20.22,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.16,77.17,96.52,126.01,102.38,108.42,102.64,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.16,80.10,96.52,128.94,102.38,109.40,102.67,4000.00,0.00,3181.44,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.16,80.10,96.56,124.05,102.42,110.38,102.64,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.16,79.12,96.56,123.08,102.34,108.42,102.67,4000.00,0.00,3155.07,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.13,80.10,96.48,126.98,102.45,107.45,102.64,4000.00,0.00,3166.79,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.16,79.12,96.59,126.01,102.42,107.45,102.71,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.006,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.16,77.17,96.56,126.01,102.38,107.45,102.64,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,54.70,105.20,82.05,96.52,128.94,102.31,111.36,102.67,4000.00,0.00,3155.07,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.16,80.10,96.52,124.05,102.38,108.42,102.67,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.16,80.10,96.52,126.01,102.38,110.38,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.16,82.05,96.56,124.05,102.49,109.40,102.67,4000.00,0.00,3169.72,20.29,
