SAP ID,109004190535,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.20,82.05,96.59,124.05,102.42,108.42,102.64,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.13,82.05,96.52,125.03,102.34,110.38,102.64,4000.00,0.00,3155.07,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,79.12,96.52,125.03,102.31,107.45,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,79.12,96.56,125.03,102.31,107.45,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.16,79.12,96.52,126.01,102.34,107.45,102.64,4000.00,0.00,3157.02,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.16,82.05,96.56,126.01,102.34,108.42,102.64,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.20,82.05,96.52,126.01,102.38,108.42,102.64,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.16,84.00,96.45,126.01,102.31,111.36,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,82.05,96.48,124.05,102.38,111.36,102.64,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.20,83.03,96.56,124.05,102.38,108.42,102.67,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.009,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,80.10,96.48,126.98,102.34,108.42,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.20,80.10,96.52,125.03,102.34,105.49,102.64,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.20,79.12,96.52,126.01,102.38,107.45,102.64,4000.00,0.00,3155.07,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.20,82.05,96.48,126.01,102.38,107.45,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.13,82.05,96.52,126.01,102.34,110.38,102.60,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.20,82.05,96.52,122.10,102.34,107.45,102.64,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.13,82.05,96.52,123.08,102.34,105.49,102.67,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,82.05,96.52,125.03,102.34,105.49,102.60,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,82.05,96.52,126.01,102.34,107.45,102.64,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,83.03,96.52,125.03,102.34,105.49,102.60,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,80.10,96.48,126.98,102.31,107.45,102.56,4000.00,0.00,3166.79,20.22,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.16,82.05,96.52,126.01,102.34,107.45,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.24,82.05,96.56,123.08,102.34,108.42,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.09,84.98,96.48,123.08,102.38,110.38,102.60,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,86.94,96.52,123.08,102.38,108.42,102.64,4000.00,0.00,3182.42,20.26,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,83.03,96.52,122.10,102.34,108.42,102.60,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.20,84.00,96.48,122.10,102.31,107.45,102.60,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,84.00,96.48,123.08,102.34,107.45,102.60,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,83.03,96.52,123.08,102.34,107.45,102.60,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,84.00,96.48,125.03,102.34,105.49,102.56,4000.00,0.00,3154.09,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,83.03,96.52,123.08,102.34,107.45,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,80.10,96.56,122.10,102.34,108.42,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,84.98,96.52,125.03,102.34,105.49,102.60,4000.00,0.00,3157.02,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,77.17,96.52,125.03,102.34,107.45,102.60,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,80.10,96.48,126.98,102.31,107.45,102.60,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,83.03,96.52,125.03,102.27,107.45,102.64,4000.00,0.00,3154.09,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,83.03,96.56,123.08,102.31,107.45,102.64,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.20,82.05,96.48,125.03,102.31,107.45,102.60,4000.00,0.00,3160.93,20.26,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,84.00,96.48,123.08,102.27,107.45,102.64,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,84.98,96.48,122.10,102.23,108.42,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,87.91,96.48,122.10,102.27,108.42,102.60,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,86.94,96.48,122.10,102.23,110.38,102.60,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,86.94,96.48,122.10,102.31,108.42,102.60,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,84.98,96.48,120.15,102.31,107.45,102.64,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,86.94,96.45,123.08,102.23,107.45,102.56,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.00,96.48,122.10,102.23,107.45,102.60,4000.00,0.00,3167.77,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,82.05,96.48,122.10,102.20,105.49,102.60,4000.00,0.00,3157.02,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,84.00,96.48,125.03,102.27,105.49,102.60,4000.00,0.00,3175.58,20.26,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,80.10,96.48,123.08,102.27,105.49,102.60,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,82.05,96.48,123.08,102.27,104.52,102.64,4000.00,0.00,3162.88,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.16,80.10,96.52,125.03,102.31,107.45,102.60,4000.00,0.00,3151.16,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,82.05,96.45,123.08,102.31,107.45,102.60,4000.00,0.00,3157.02,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.13,80.10,96.52,123.08,102.27,107.45,102.64,4000.00,0.00,3163.86,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,82.05,96.48,122.10,102.27,105.49,102.56,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,84.00,96.45,122.10,102.27,107.45,102.56,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.98,96.45,122.10,102.23,108.42,102.56,4000.00,0.00,3176.56,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.16,84.00,96.48,120.15,102.31,108.42,102.56,4000.00,0.00,3158.00,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,86.94,96.48,120.15,102.31,108.42,102.60,4000.00,0.00,3176.56,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,87.91,96.48,122.10,102.27,108.42,102.56,4000.00,0.00,3184.37,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.13,84.98,96.48,120.15,102.27,108.42,102.56,4000.00,0.00,3172.65,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.16,86.94,96.48,122.10,102.31,107.45,102.56,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.13,87.91,96.45,122.10,102.27,108.42,102.56,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,105.13,86.94,96.45,120.15,102.27,108.42,102.60,4000.00,0.00,3178.51,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.13,84.98,96.48,119.17,102.27,105.49,102.56,4000.00,0.00,3185.35,20.33,
0.000,0.006,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.13,84.98,96.45,123.08,102.27,107.45,102.60,4000.00,0.00,3184.37,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,84.00,96.45,120.15,102.31,107.45,102.56,4000.00,0.00,3184.37,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,82.05,96.37,120.15,102.23,105.49,102.56,4000.00,0.00,3199.02,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,84.00,96.48,122.10,102.20,108.42,102.56,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,86.94,96.52,122.10,102.31,108.42,102.53,4000.00,0.00,3184.37,20.29,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.16,87.91,96.48,123.08,102.31,110.38,102.56,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.98,96.52,120.15,102.27,110.38,102.53,4000.00,0.00,3187.30,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.16,84.98,96.48,120.15,102.27,108.42,102.60,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,86.94,96.45,119.17,102.23,110.38,102.60,4000.00,0.00,3187.30,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,86.94,96.45,122.10,102.23,108.42,102.60,4000.00,0.00,3193.16,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.98,96.37,119.17,102.23,110.38,102.53,4000.00,0.00,3179.49,20.37,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,86.94,96.45,119.17,102.27,110.38,102.60,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.13,86.94,96.45,119.17,102.31,110.38,102.53,4000.00,0.00,3185.35,20.33,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.16,87.91,96.45,117.22,102.16,110.38,102.56,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,92.80,96.48,116.24,102.23,110.38,102.56,4000.00,0.00,3193.16,20.33,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.16,87.91,96.45,119.17,102.23,110.38,102.56,4000.00,0.00,3188.28,20.40,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.16,86.94,96.45,119.17,102.23,108.42,102.56,4000.00,0.00,3193.16,20.33,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.13,84.98,96.48,120.15,102.23,108.42,102.53,4000.00,0.00,3200.98,20.37,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.16,84.00,96.45,120.15,102.34,108.42,102.56,4000.00,0.00,3187.30,20.37,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.00,96.45,122.10,102.23,108.42,102.56,4000.00,0.00,3187.30,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,84.98,96.45,122.10,102.27,110.38,102.56,4000.00,0.00,3199.02,20.29,
0.000,0.006,0.000,0.000,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.00,96.45,122.10,102.31,110.38,102.49,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,86.94,96.45,123.08,102.23,113.31,102.56,4000.00,0.00,3193.16,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.13,87.91,96.48,119.17,102.31,111.36,102.56,4000.00,0.00,3187.30,20.37,
0.000,0.000,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,89.87,96.45,119.17,102.20,111.36,102.53,4000.00,0.00,3194.14,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,86.94,96.41,120.15,102.23,110.38,102.56,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.13,86.94,96.45,120.15,102.16,111.36,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,86.94,96.45,119.17,102.23,111.36,102.56,4000.00,0.00,3187.30,20.37,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,84.98,96.41,122.10,102.23,114.29,102.56,4000.00,0.00,3193.16,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.20,84.98,96.41,120.15,102.27,113.31,102.56,4000.00,0.00,3200.98,20.37,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,87.91,96.41,119.17,102.20,113.31,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.009,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.16,87.91,96.37,116.24,102.23,110.38,102.53,4000.00,0.00,3205.86,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,89.87,96.45,116.24,102.16,111.36,102.53,4000.00,0.00,3200.98,20.37,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,87.91,96.45,117.22,102.23,111.36,102.56,4000.00,0.00,3200.98,20.37,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.24,87.91,96.48,117.22,102.23,110.38,102.53,4000.00,0.00,3200.98,20.37,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,86.94,96.45,119.17,102.23,111.36,102.56,4000.00,0.00,3212.70,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.31,87.91,96.45,119.17,102.23,110.38,102.56,4000.00,0.00,3208.79,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,87.91,96.45,120.15,102.23,113.31,102.56,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,87.91,96.41,120.15,102.23,111.36,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,89.87,96.41,119.17,102.23,114.29,102.53,4000.00,0.00,3194.14,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,89.87,96.37,119.17,102.16,111.36,102.56,4000.00,0.00,3206.84,20.33,
0.000,0.000,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,87.91,96.45,117.22,102.27,110.38,102.53,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.006,0.000,0.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,87.91,96.45,116.24,102.23,114.29,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,89.87,96.45,122.10,102.23,110.38,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,84.98,96.37,122.10,102.23,111.36,102.56,4000.00,0.00,3200.98,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,84.00,96.45,120.15,102.23,111.36,102.53,4000.00,0.00,3194.14,20.37,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,89.87,96.45,119.17,102.23,114.29,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,87.91,96.37,119.17,102.16,114.29,102.53,4000.00,0.00,3206.84,20.33,
0.000,0.000,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,89.87,96.41,117.22,102.20,114.29,102.53,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,87.91,96.45,119.17,102.23,111.36,102.56,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,84.98,96.41,120.15,102.23,113.31,102.56,4000.00,0.00,3206.84,20.33,
0.000,0.006,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,86.94,96.45,119.17,102.16,113.31,102.53,4000.00,0.00,3208.79,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,86.94,96.45,119.17,102.23,114.29,102.49,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,89.87,96.45,119.17,102.27,114.29,102.53,4000.00,0.00,3194.14,20.37,
0.000,0.006,0.003,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,84.98,96.37,120.15,102.20,114.29,102.56,4000.00,0.00,3194.14,20.37,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,87.91,96.37,119.17,102.27,114.29,102.56,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,87.91,96.45,120.15,102.20,114.29,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.35,87.91,96.37,117.22,102.20,111.36,102.45,4000.00,0.00,3214.65,20.33,
0.000,0.009,0.000,0.015,0.006,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.38,89.87,96.45,117.22,102.23,111.36,102.49,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,84.98,96.41,119.17,102.23,111.36,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,84.98,96.37,122.10,102.20,110.38,102.49,4000.00,0.00,3199.02,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,84.00,96.48,122.10,102.20,111.36,102.49,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,84.98,96.45,123.08,102.12,113.31,102.49,4000.00,0.00,3194.14,20.37,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,84.98,96.45,122.10,102.20,115.26,102.56,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,87.91,96.45,123.08,102.20,116.24,102.49,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,82.05,96.45,120.15,102.20,113.31,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,84.98,96.45,122.10,102.20,114.29,102.53,4000.00,0.00,3200.98,20.37,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,86.94,96.41,119.17,102.16,114.29,102.56,4000.00,0.00,3200.00,20.33,
0.000,0.006,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.42,86.94,96.48,119.17,102.23,111.36,102.45,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,86.94,96.41,119.17,102.16,113.31,102.49,4000.00,0.00,3194.14,20.37,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,86.94,96.41,117.22,102.20,114.29,102.56,4000.00,0.00,3206.84,20.33,
0.000,0.006,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,87.91,96.41,120.15,102.12,113.31,102.49,4000.00,0.00,3206.84,20.33,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.38,84.00,96.45,117.22,102.20,114.29,102.49,4000.00,0.00,3200.00,20.33,
0.000,0.009,0.000,0.000,0.003,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,84.98,96.41,119.17,102.20,114.29,102.45,4000.00,0.00,3193.16,20.33,
0.000,0.003,0.003,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,84.00,96.41,119.17,102.20,113.31,102.49,4000.00,0.00,3200.98,20.37,
0.000,0.003,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,84.00,96.45,123.08,102.20,113.31,102.49,4000.00,0.00,3200.98,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,82.05,96.45,123.08,102.20,111.36,102.53,4000.00,0.00,3200.00,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,80.10,96.41,122.10,102.20,110.38,102.45,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,84.00,96.41,125.03,102.16,110.38,102.49,4000.00,0.00,3208.79,20.37,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.38,84.00,96.41,122.10,102.16,113.31,102.45,4000.00,0.00,3200.00,20.33,
0.000,0.003,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.42,86.94,96.45,125.03,102.16,113.31,102.53,4000.00,0.00,3206.84,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,84.00,96.41,122.10,102.20,111.36,102.53,4000.00,0.00,3205.86,20.29,
0.000,0.003,0.000,0.000,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,84.98,96.37,122.10,102.12,116.24,102.45,4000.00,0.00,3193.16,20.33,
0.000,0.006,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,84.98,96.45,120.15,102.20,116.24,102.53,4000.00,0.00,3212.70,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,87.91,96.45,119.17,102.20,116.24,102.49,4000.00,0.00,3193.16,20.33,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,87.91,96.41,122.10,102.16,116.24,102.45,4000.00,0.00,3191.21,20.29,
0.000,0.003,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,87.91,96.41,120.15,102.12,111.36,102.49,4000.00,0.00,3193.16,20.33,
0.000,0.006,0.000,0.006,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,84.98,96.41,117.22,102.16,113.31,102.45,4000.00,0.00,3187.30,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,84.00,96.37,119.17,102.12,114.29,102.49,4000.00,0.00,3185.35,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.42,82.05,96.45,119.17,102.16,113.31,102.49,4000.00,0.00,3193.16,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,87.91,96.41,119.17,102.16,113.31,102.49,4000.00,0.00,3185.35,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,84.98,96.41,122.10,102.16,114.29,102.53,4000.00,0.00,3185.35,20.33,
0.000,0.009,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.38,84.00,96.41,119.17,102.12,114.29,102.49,4000.00,0.00,3185.35,20.33,
0.000,0.006,0.000,0.009,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,82.05,96.37,123.08,102.20,113.31,102.49,4000.00,0.00,3184.37,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,84.00,96.37,122.10,102.16,113.31,102.49,4000.00,0.00,3184.37,20.29,
0.000,0.006,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.38,80.10,96.41,123.08,102.16,113.31,102.49,4000.00,0.00,3185.35,20.33,
0.000,0.012,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.35,84.98,96.41,125.03,102.12,110.38,102.45,4000.00,0.00,3178.51,20.33,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.35,82.05,96.45,123.08,102.16,113.31,102.49,4000.00,0.00,3191.21,20.29,
0.000,0.006,0.000,0.006,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.38,80.10,96.41,123.08,102.16,113.31,102.49,4000.00,0.00,3184.37,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.35,86.94,96.37,120.15,102.16,114.29,102.49,4000.00,0.00,3178.51,20.33,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.38,84.98,96.41,123.08,102.16,114.29,102.49,4000.00,0.00,3178.51,20.33,
0.000,0.009,0.003,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.38,86.94,96.37,120.15,102.16,114.29,102.49,4000.00,0.00,3176.56,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,86.94,96.37,123.08,102.16,113.31,102.45,4000.00,0.00,3165.81,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,84.98,96.37,122.10,102.16,113.31,102.45,4000.00,0.00,3170.70,20.33,
0.000,0.006,0.000,0.003,0.003,0.012, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,82.05,96.41,122.10,102.12,110.38,102.45,4000.00,0.00,3170.70,20.33,
0.000,0.009,0.000,0.009,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.35,84.00,96.45,123.08,102.09,110.38,102.49,4000.00,0.00,3170.70,20.33,
0.000,0.006,0.000,0.003,0.003,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.35,82.05,96.41,122.10,102.12,110.38,102.45,4000.00,0.00,3176.56,20.29,
0.000,0.003,0.000,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,82.05,96.41,122.10,102.16,111.36,102.45,4000.00,0.00,3176.56,20.29,
0.000,0.006,0.000,0.000,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,84.00,96.41,123.08,102.09,110.38,102.45,4000.00,0.00,3170.70,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,79.12,96.37,125.03,102.12,111.36,102.49,4000.00,0.00,3176.56,20.29,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,79.12,96.34,123.08,102.16,110.38,102.45,4000.00,0.00,3176.56,20.29,
0.000,0.006,0.000,0.003,0.003,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,82.05,96.37,123.08,102.12,111.36,102.45,4000.00,0.00,3169.72,20.29,
0.000,0.009,0.003,0.003,0.000,0.003, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,82.05,96.37,123.08,102.12,110.38,102.45,4000.00,0.00,3176.56,20.29,
0.000,0.009,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,81.07,96.34,125.03,102.12,107.45,102.49,4000.00,0.00,3163.86,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.35,79.12,96.37,126.01,102.12,110.38,102.49,4000.00,0.00,3169.72,20.29,
0.000,0.000,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.35,82.05,96.37,123.08,102.09,110.38,102.45,4000.00,0.00,3169.72,20.29,
0.000,0.003,0.000,0.003,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.35,84.00,96.37,127.96,102.12,111.36,102.49,4000.00,0.00,3151.16,20.37,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.35,84.98,96.37,126.01,102.16,111.36,102.45,4000.00,0.00,3149.21,20.33,
0.000,0.003,0.000,0.000,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.68,85.96,96.70,123.08,102.42,111.36,102.75,4000.00,0.00,3220.51,19.93,
0.000,0.000,0.000,0.000,0.000,0.006, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,105.49,100.61,96.52,135.78,102.27,123.08,102.64,4000.00,0.00,3117.95,20.11,
0.000,0.003,0.000,0.126,0.129,0.123, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.42,86.94,96.45,127.96,102.12,114.29,102.45,4000.00,0.00,3150.18,20.18,
0.000,0.009,0.000,0.325,0.319,0.305, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,82.05,96.30,123.08,102.09,110.38,102.42,4000.00,0.00,3139.44,20.26,
0.000,0.009,0.000,0.554,0.548,0.525, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,82.05,96.37,123.08,102.16,107.45,102.45,4000.00,0.00,3139.44,20.26,
0.000,0.009,0.000,0.794,0.788,0.753, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,81.07,96.34,125.03,102.12,108.42,102.42,4000.00,0.00,3137.48,20.22,
0.000,0.012,0.003,1.038,1.032,0.991, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.35,76.19,96.37,126.01,102.12,110.38,102.45,4000.00,0.00,3124.79,20.26,
0.000,0.003,0.000,1.269,1.275,1.225, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,80.10,96.37,125.03,102.12,108.42,102.49,4000.00,0.00,3137.48,20.22,
0.000,0.003,0.000,1.492,1.501,1.436, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,79.12,96.37,123.08,102.12,110.38,102.49,4000.00,0.00,3124.79,20.26,
0.000,0.003,0.000,1.694,1.712,1.638, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,81.07,96.30,125.03,102.12,108.42,102.42,4000.00,0.00,3112.09,20.29,
0.000,0.000,0.000,1.885,1.908,1.820, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,79.12,96.34,125.03,102.12,107.45,102.45,4000.00,0.00,3124.79,20.26,
0.000,0.000,0.000,2.046,2.087,1.999, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,79.12,96.34,126.01,102.12,107.45,102.42,4000.00,0.00,3117.95,20.26,
0.000,0.000,0.000,2.201,2.248,2.148, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.35,79.12,96.34,126.01,102.05,107.45,102.45,4000.00,0.00,3104.27,20.29,
0.000,0.000,0.000,2.336,2.397,2.292, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.31,77.17,96.34,126.01,102.01,108.42,102.45,4000.00,0.00,3124.79,20.26,
0.000,0.000,0.000,2.453,2.526,2.418, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.31,77.17,96.37,127.96,102.12,107.45,102.45,4000.00,0.00,3130.65,20.22,
0.000,0.000,0.000,2.562,2.647,2.532, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,81.07,96.34,126.01,102.12,110.38,102.45,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,2.647,2.752,2.623, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,84.00,96.37,123.08,101.98,110.38,102.49,4000.00,0.00,3117.95,20.26,
0.000,0.000,0.000,2.723,2.852,2.714, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,82.05,96.37,126.01,102.12,108.42,102.49,4000.00,0.00,3110.13,20.26,
0.000,0.000,0.000,2.787,2.934,2.778, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.38,82.05,96.37,123.08,102.09,108.42,102.45,4000.00,0.00,3124.79,20.26,
0.000,0.000,0.000,2.840,3.010,2.846, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,82.05,96.37,122.10,102.12,108.42,102.45,4000.00,0.00,3110.13,20.26,
0.000,0.000,0.000,2.884,3.072,2.899, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,84.00,96.34,126.01,102.09,108.42,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,2.925,3.130,2.945, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,84.98,96.37,123.08,102.12,104.52,102.45,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.000,2.951,3.177,2.981, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,82.05,96.34,123.08,102.12,105.49,102.45,4000.00,0.00,3097.44,20.29,
0.000,0.000,0.000,2.969,3.212,3.007, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,51.77,105.31,82.05,96.34,127.96,102.09,110.38,102.45,4000.00,0.00,3109.16,20.22,
0.000,0.000,0.000,2.981,3.239,3.028, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.35,82.05,96.37,125.03,102.12,110.38,102.45,4000.00,0.00,3109.16,20.22,
0.000,0.000,0.000,2.989,3.265,3.036, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.27,84.00,96.34,122.10,102.09,108.42,102.45,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,2.981,3.280,3.039, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,84.00,96.34,122.10,102.09,108.42,102.45,4000.00,0.00,3109.16,20.22,
0.000,0.000,0.000,2.969,3.291,3.039, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,82.05,96.37,122.10,102.09,108.42,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,2.954,3.291,3.030, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.27,81.07,96.34,125.03,102.16,108.42,102.45,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,2.937,3.294,3.022, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,79.12,96.37,125.03,102.09,108.42,102.45,4000.00,0.00,3107.20,20.18,
0.000,0.000,0.000,2.922,3.285,3.013, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.27,81.07,96.34,126.01,102.09,105.49,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,2.943,3.268,2.998, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,80.10,96.41,127.96,102.12,108.42,102.42,4000.00,0.00,3116.00,20.22,
0.000,0.000,0.000,2.984,3.244,3.013, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.27,82.05,96.30,126.01,102.12,107.45,102.38,4000.00,0.00,3109.16,20.22,
0.000,0.000,0.000,3.048,3.209,3.042, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.27,82.05,96.34,126.01,102.12,108.42,102.45,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.121,3.171,3.095, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,84.00,96.37,123.08,102.12,107.45,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,3.192,3.142,3.151, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.27,84.00,96.41,123.08,102.05,107.45,102.45,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.000,3.262,3.136,3.209, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.27,84.00,96.34,122.10,102.01,108.42,102.45,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,3.341,3.154,3.283, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.27,84.00,96.30,126.01,102.05,105.49,102.45,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.409,3.192,3.353, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.31,82.05,96.37,123.08,102.09,105.49,102.45,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.473,3.224,3.406, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.31,84.00,96.37,126.01,102.09,107.45,102.45,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.532,3.265,3.464, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.27,84.98,96.34,126.01,102.09,108.42,102.42,4000.00,0.00,3082.78,20.29,
0.000,0.000,0.000,3.587,3.315,3.520, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.35,84.00,96.37,125.03,102.01,110.38,102.45,4000.00,0.00,3114.04,20.18,
0.000,0.000,0.000,3.643,3.370,3.579, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,84.98,96.34,122.10,102.05,110.38,102.38,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.000,3.690,3.414,3.625, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,86.94,96.30,123.08,102.05,108.42,102.42,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,3.734,3.461,3.669, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,86.94,96.30,123.08,102.05,105.49,102.38,4000.00,0.00,3104.27,20.29,
0.000,0.000,0.000,3.775,3.511,3.716, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,84.00,96.30,125.03,102.05,107.45,102.38,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,3.810,3.555,3.754, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,82.05,96.37,125.03,102.05,105.49,102.45,4000.00,0.00,3088.64,20.26,
0.000,0.000,0.000,3.851,3.608,3.801, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,84.00,96.34,125.03,102.05,104.52,102.45,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,3.869,3.637,3.825, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,84.98,96.37,122.10,102.09,107.45,102.38,4000.00,0.00,3099.39,20.18,
0.000,0.000,0.000,3.889,3.669,3.848, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,84.00,96.34,123.08,102.05,107.45,102.42,4000.00,0.00,3099.39,20.18,
0.000,0.000,0.000,3.913,3.705,3.877, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.31,82.05,96.34,125.03,102.05,105.49,102.45,4000.00,0.00,3086.69,20.22,
0.000,0.000,0.000,3.927,3.737,3.898, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,82.05,96.34,123.08,102.05,105.49,102.42,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.954,3.754,3.919, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,82.05,96.30,126.01,102.05,107.45,102.42,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,3.954,3.787,3.939, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,82.05,96.34,123.08,102.09,108.42,102.38,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,3.965,3.813,3.951, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,84.98,96.30,120.15,102.05,108.42,102.42,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.974,3.831,3.965, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,82.05,96.30,125.03,102.05,107.45,102.42,4000.00,0.00,3088.64,20.26,
0.000,0.000,0.000,3.989,3.851,3.968, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,84.00,96.34,125.03,102.05,108.42,102.42,4000.00,0.00,3088.64,20.26,
0.000,0.000,0.000,3.986,3.866,3.983, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,84.00,96.34,122.10,102.05,110.38,102.42,4000.00,0.00,3079.85,20.22,
0.000,0.000,0.000,3.989,3.877,3.992, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,86.94,96.34,122.10,102.05,108.42,102.45,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,3.998,3.892,3.995, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.31,86.94,96.34,120.15,102.05,110.38,102.38,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,3.998,3.907,4.004, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,86.94,96.30,122.10,102.01,110.38,102.38,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,3.998,3.916,4.009, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,84.98,96.30,122.10,102.05,107.45,102.42,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,4.004,3.930,4.015, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,86.94,96.34,123.08,102.05,108.42,102.38,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,4.006,3.939,4.021, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,84.98,96.34,122.10,101.98,105.49,102.38,4000.00,0.00,3088.64,20.26,
0.000,0.000,0.000,4.009,3.945,4.024, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,84.00,96.30,123.08,102.01,105.49,102.42,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,4.012,3.957,4.027, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.27,81.07,96.34,122.10,102.09,104.52,102.38,4000.00,0.00,3086.69,20.22,
0.000,0.000,0.000,4.012,3.965,4.036, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,79.12,96.30,125.03,102.01,104.52,102.38,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,4.015,3.968,4.036, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,81.07,96.34,122.10,102.05,104.52,102.42,4000.00,0.00,3088.64,20.26,
0.000,0.000,0.000,4.024,3.980,4.045, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,82.05,96.30,123.08,101.98,105.49,102.38,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,4.021,3.986,4.042, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.24,81.07,96.30,123.08,102.01,107.45,102.38,4000.00,0.00,3094.51,20.22,
0.000,0.000,0.000,4.018,3.992,4.047, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,82.05,96.30,125.03,102.01,105.49,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.024,3.998,4.053, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,84.00,96.30,123.08,102.01,107.45,102.38,4000.00,0.00,3081.81,20.26,
0.000,0.000,0.000,4.027,3.998,4.053, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,84.00,96.26,125.03,102.01,105.49,102.38,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,4.024,4.004,4.059, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,82.05,96.30,123.08,102.05,107.45,102.38,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.033,4.012,4.062, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,84.98,96.30,121.12,102.01,107.45,102.38,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.003,4.036,4.015,4.059, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,84.00,96.30,122.10,102.05,107.45,102.38,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.036,4.018,4.068, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.31,86.94,96.26,120.15,102.05,108.42,102.38,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.000,4.036,4.024,4.074, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,86.94,96.30,118.19,102.01,107.45,102.42,4000.00,0.00,3082.78,20.29,
0.000,0.000,0.000,4.036,4.018,4.071, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.20,86.94,96.30,119.17,101.98,110.38,102.34,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,4.039,4.004,4.071, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,87.91,96.30,119.17,102.01,108.42,102.38,4000.00,0.00,3088.64,20.26,
0.000,0.000,0.000,4.036,3.992,4.068, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,89.87,96.26,121.12,102.01,105.49,102.38,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,4.039,3.974,4.077, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,87.91,96.34,121.12,102.01,107.45,102.42,4000.00,0.00,3095.48,20.26,
0.000,0.000,0.000,4.042,3.951,4.080, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,84.98,96.26,122.10,102.01,105.49,102.38,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.000,4.042,3.919,4.083, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,84.00,96.26,122.10,101.98,105.49,102.38,4000.00,0.00,3090.60,20.29,
0.000,0.000,0.000,4.045,3.898,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,84.00,96.30,126.01,102.05,105.49,102.38,4000.00,0.00,3110.13,20.26,
0.000,0.000,0.000,4.047,3.880,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,84.00,96.34,126.01,102.05,105.49,102.42,4000.00,0.00,3104.27,20.29,
0.000,0.000,0.000,4.050,3.866,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,84.00,96.30,122.10,102.05,107.45,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.053,3.848,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,86.94,96.34,122.10,102.01,108.42,102.38,4000.00,0.00,3101.34,20.22,
0.000,0.000,0.000,4.050,3.839,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.20,84.98,96.30,121.12,101.98,108.42,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.047,3.845,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.20,84.98,96.30,123.08,101.98,108.42,102.38,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.045,3.845,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,84.98,96.34,122.10,102.01,107.45,102.42,4000.00,0.00,3103.30,20.26,
0.000,0.003,0.000,4.050,3.834,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,86.94,96.30,121.12,102.01,107.45,102.42,4000.00,0.00,3097.44,20.29,
0.000,0.000,0.000,4.045,3.831,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,84.98,96.30,122.10,101.87,108.42,102.38,4000.00,0.00,3121.86,20.18,
0.000,0.000,0.000,4.050,3.836,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,84.98,96.34,121.12,102.01,108.42,102.38,4000.00,0.00,3103.30,20.26,
0.000,0.009,0.000,4.047,3.834,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,87.91,96.26,118.19,102.05,108.42,102.38,4000.00,0.00,3104.27,20.29,
0.000,0.006,0.000,4.050,3.831,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.20,87.91,96.30,122.10,101.94,110.38,102.34,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.050,3.828,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,87.91,96.30,118.19,102.01,110.38,102.38,4000.00,0.00,3104.27,20.29,
0.000,0.000,0.000,4.050,3.828,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,39.07,105.27,87.91,96.34,118.19,102.01,108.42,102.38,4000.00,0.00,3097.44,20.29,
0.000,0.006,0.000,4.045,3.842,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,40.05,105.27,84.98,96.26,120.15,102.05,107.45,102.42,4000.00,0.00,3104.27,20.29,
0.000,0.000,0.000,4.047,3.851,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.27,86.94,96.26,119.17,102.01,110.38,102.38,4000.00,0.00,3097.44,20.29,
0.000,0.006,0.000,4.047,3.866,4.094, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.24,84.98,96.34,121.12,102.01,107.45,102.38,4000.00,0.00,3110.13,20.26,
0.000,0.006,0.000,4.045,3.872,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.27,87.91,96.30,121.12,102.01,107.45,102.34,4000.00,0.00,3110.13,20.26,
0.000,0.006,0.000,4.045,3.889,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.20,86.94,96.26,123.08,102.01,108.42,102.38,4000.00,0.00,3097.44,20.29,
0.000,0.006,0.000,4.039,3.892,4.083, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,87.91,96.30,121.12,101.98,107.45,102.38,4000.00,0.00,3099.39,20.33,
0.000,0.000,0.000,4.042,3.913,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.24,87.91,96.30,122.10,101.98,111.36,102.38,4000.00,0.00,3110.13,20.26,
0.000,0.006,0.000,4.045,3.916,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,87.91,96.34,118.19,101.98,110.38,102.34,4000.00,0.00,3091.58,20.33,
0.000,0.003,0.000,4.042,3.913,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,87.91,96.30,121.12,102.01,111.36,102.38,4000.00,0.00,3097.44,20.29,
0.000,0.006,0.000,4.045,3.916,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.24,89.87,96.30,120.15,102.05,111.36,102.34,4000.00,0.00,3095.48,20.26,
0.000,0.003,0.000,4.047,3.921,4.094, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,89.87,96.26,119.17,102.05,111.36,102.34,4000.00,0.00,3103.30,20.26,
0.000,0.000,0.000,4.047,3.933,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.24,89.87,96.30,123.08,101.98,113.31,102.34,4000.00,0.00,3104.27,20.29,
0.000,0.006,0.000,4.047,3.945,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,52.75,105.24,98.66,96.26,122.10,102.05,114.29,102.31,4000.00,0.00,3097.44,20.29,
0.000,0.003,0.000,4.045,3.948,4.097, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,58.61,105.16,101.59,96.26,122.10,102.01,116.24,102.34,4000.00,0.00,3097.44,20.29,
0.000,0.006,0.000,4.047,3.957,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,68.38,105.20,106.47,96.26,121.12,101.98,119.17,102.34,4000.00,0.00,3103.30,20.26,
0.000,0.003,0.000,4.042,3.968,4.094, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,78.14,105.27,106.47,96.30,121.12,102.01,114.29,102.31,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.045,3.971,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,91.82,105.20,108.42,96.26,122.10,101.94,114.29,102.27,4000.00,0.00,3104.27,20.29,
0.000,0.003,0.000,4.045,3.977,4.091, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,113.31,105.16,106.47,96.26,123.08,102.01,117.22,102.27,4000.00,0.00,3104.27,20.29,
0.000,0.003,0.000,4.039,3.980,4.089, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,127.96,105.20,105.49,96.26,122.10,102.01,122.10,102.23,4000.00,0.00,3097.44,20.29,
0.000,0.003,0.000,4.039,3.986,4.086, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,150.43,105.16,105.49,96.26,123.08,101.98,123.08,102.23,4000.00,0.00,3104.27,20.29,
0.000,0.009,0.000,4.036,3.986,4.083, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,167.03,105.09,105.49,96.26,126.01,101.98,123.08,102.23,4000.00,0.00,3104.27,20.29,
0.000,0.006,0.000,4.030,3.989,4.080, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,191.45,105.09,106.47,96.30,124.05,101.90,125.03,102.23,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.027,3.992,4.074, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,210.99,105.09,108.42,96.34,123.08,101.98,113.31,102.20,4000.00,0.00,3110.13,20.26,
0.000,0.006,0.000,4.033,4.001,4.083, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,222.71,105.05,106.47,96.23,124.05,101.94,88.89,102.12,4000.00,0.00,3104.27,20.29,
0.000,0.006,0.000,4.024,3.995,4.071, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,230.53,105.05,105.49,96.23,125.03,101.90,93.77,102.05,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.024,3.998,4.065, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,234.43,105.05,105.49,96.26,125.03,101.90,118.19,102.05,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.024,4.001,4.068, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,235.41,105.05,101.59,96.23,126.01,101.98,133.82,102.09,4000.00,0.00,3104.27,20.29,
0.000,0.003,0.000,4.021,3.998,4.065, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,227.59,105.05,103.54,96.23,130.89,101.90,141.64,102.16,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.018,3.998,4.062, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,217.83,105.09,103.54,96.26,130.89,101.87,141.64,102.16,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.018,4.004,4.059, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,203.17,105.09,103.54,96.15,131.87,101.94,138.71,102.16,4000.00,0.00,3117.95,20.26,
0.000,0.000,0.000,4.024,4.006,4.059, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,196.34,105.05,105.49,96.26,132.84,101.83,138.71,102.20,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.015,4.006,4.062, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,193.41,105.09,106.47,96.23,130.89,101.90,140.66,102.20,4000.00,0.00,3103.30,20.26,
0.000,0.006,0.000,4.018,4.006,4.062, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,191.45,105.09,105.49,96.23,130.89,101.87,140.66,102.23,4000.00,0.00,3104.27,20.29,
0.000,0.003,0.000,4.018,4.009,4.059, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,191.45,105.09,106.47,96.26,130.89,101.90,140.66,102.27,4000.00,0.00,3110.13,20.26,
0.000,0.003,0.000,4.015,4.012,4.056, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,196.34,105.09,105.49,96.23,126.98,101.87,144.57,102.27,4000.00,0.00,3112.09,20.29,
0.000,0.003,0.000,4.018,4.015,4.059, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,205.13,105.09,103.54,96.23,131.87,101.87,147.50,102.31,4000.00,0.00,3110.13,20.26,
0.000,0.006,0.000,4.018,4.018,4.062, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,204.15,105.02,105.49,96.23,134.80,101.94,150.43,102.34,4000.00,0.00,3112.09,20.29,
