SAP ID,109006088551,
HEADER:,
Substation:,Subhasgram,,SAP Equipment No.:,109006088551,,Test Date :,18-01-2024,,
Bay :,211,,Breaker Type :,LTB245E1,,Serial Number :,17501189,,
Employee Id :,60065403,,Manufacturer :,ABB,,Gas Pressure :,6.2,,
Oil Pressure :,NA,,Air Pressure :,NA,,Voltage (kV) :,220,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,2000,,
Plot Length(ms) :,600,,Delay tco (ms) :,300,,Delay toc (ms) :,300,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,25,,Current Range C5(A) :,25,,Current Range C6(A) :,25,,
T1 (mm) :,128.47,,T2 (mm) :,129.91,,T3 (mm) :,127.54,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Enabled,,
Analog Channels :,Enabled,,Linkage Ratio :,1.75,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,308,,Electric Stroke Length T3 :,308,,
Electric Stroke Length T4 :,308,,Electric Stroke Length T5 :,308,,Electric Stroke Length T6 :,308,,

Velocity Points :,
Close1 :,30,,Open1 :,30,,DefClose :,10,
Close2 :,60,,Open2 :,60,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,73.41,,Mechanism Travel(T2)(mm) :,74.24,,Mechanism Travel(T3)(mm) :,72.88,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,128.47,,Contact Travel(T2)(mm) :,129.91,,Contact Travel(T3)(mm) :,127.54,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,5.56,,Close - Datum Velocity (m/s)(T2) :,5.42,,Close - Datum Velocity (m/s)(T3) :,5.23,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,4.93,,Open - Datum Velocity (m/s)(T2) :,4.99,,Open - Datum Velocity (m/s)(T3) :,4.94,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,15.66,,Close - Over Travel(T2)(mm) :,26.19,,Close - Over Travel(T3)(mm) :,11.06,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,2.37,,Open - Rebound(T2)(mm) :,0.92,,Open -Rebound(T3)(mm) :,0.92,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,3.165,,Coil Current (A)(C2) :,3.055,,Coil Current (A)(C3) :,0.059,,
Coil Current (A)(C4) :,0.125,,Coil Current (A)(C5) :,0.073,,Coil Current (A)(C6) :,0.088,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,5.62,Close -Velocity (m/s) :,5.57,Close -Velocity (m/s) :,5.20,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,4.92,Open -Velocity (m/s) :,4.96,Open -Velocity (m/s) :,4.86,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.03,Open -Velocity (m/s) :,0.54,
,,,,,,,,,,,,,,TR1,,TR2,,TR3,,TR1,,TR2,,TR3,
,,,,,,,,,,,,,,RBreak1,,YBreak1,,BBreak1,,NA,,NA,,NA,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.015,0.000,0.000,0.022,0.000,0.000, ,-1.65,-0.99,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,-1.91,0.20,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,-1.65,-0.07,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.059,0.007,0.037, ,-1.51,-0.20,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,-1.78,-0.20,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.073,0.015,0.000, ,-1.78,-0.46,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.088,0.000,0.000,0.037,0.000,0.000, ,-2.04,1.65,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.161,0.000,0.000,0.007,0.000,0.000, ,-1.38,0.07,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.205,0.000,0.000,0.037,0.007,0.015, ,-1.65,-0.46,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.220,0.000,0.000,0.000,0.000,0.007, ,-1.91,-0.07,0.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.264,0.000,0.000,0.022,0.000,0.000, ,-1.25,-0.46,-0.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.337,0.000,0.000,0.073,0.029,0.044, ,-1.25,1.51,-0.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.418,0.000,0.000,0.000,0.000,0.000, ,-1.65,-0.07,-0.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.403,0.000,0.000,0.059,0.029,0.029, ,-1.91,-0.46,0.36,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.491,0.000,0.000,0.015,0.000,0.000, ,-1.78,-0.72,0.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.506,0.000,0.000,0.037,0.000,0.000, ,-1.38,-0.20,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.572,0.000,0.000,0.015,0.000,0.000, ,-1.78,-0.59,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.689,0.000,0.007,0.000,0.000,0.000, ,-2.04,-0.20,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.674,0.000,0.000,0.022,0.000,0.000, ,-1.65,-0.46,0.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.740,0.000,0.000,0.022,0.000,0.022, ,-1.65,0.33,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.769,0.000,0.000,0.022,0.000,0.000, ,-1.38,0.33,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.835,0.000,0.000,0.037,0.000,0.000, ,-2.30,-0.59,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.828,0.000,0.000,0.059,0.029,0.037, ,-1.65,0.33,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.916,0.000,0.000,0.037,0.015,0.029, ,-1.78,-0.20,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.996,0.000,0.000,0.000,0.000,0.000, ,-1.38,0.46,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.989,0.000,0.000,0.000,0.000,0.000, ,-1.12,0.07,-0.82,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.018,0.000,0.000,0.029,0.000,0.015, ,-1.65,-0.59,0.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.02,2000.00,0.00,2000.00,0.00,
1.048,0.000,0.000,0.044,0.015,0.000, ,-1.78,0.59,0.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.106,0.000,0.000,0.066,0.015,0.000, ,-1.65,-0.07,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
1.143,0.000,0.000,0.007,0.015,0.029, ,-1.51,-0.46,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.187,0.000,0.000,0.022,0.000,0.000, ,-1.51,-0.46,-0.95,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.172,0.000,0.000,0.037,0.000,0.000, ,-1.38,-0.33,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.231,0.000,0.000,0.037,0.000,0.007, ,-1.78,0.86,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.290,0.000,0.000,0.000,0.000,0.000, ,-1.65,-0.46,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.202,0.000,0.000,0.073,0.015,0.029, ,-1.91,-0.07,0.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
1.246,0.000,0.000,0.000,0.000,0.000, ,-1.78,-0.72,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
1.275,0.000,0.000,0.059,0.000,0.044, ,-2.17,0.20,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.275,0.000,0.000,0.029,0.007,0.000, ,-0.86,1.12,-0.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.319,0.000,0.000,0.029,0.000,0.000, ,-1.38,0.07,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.238,0.000,0.000,0.022,0.000,0.000, ,-1.65,-0.20,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
1.268,0.000,0.000,0.022,0.000,0.022, ,-0.99,-0.20,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.253,0.000,0.000,0.037,0.022,0.029, ,-2.04,0.59,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.253,0.000,0.000,0.066,0.044,0.059, ,-0.86,0.99,-0.69,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.268,0.000,0.000,0.015,0.000,0.000, ,-1.65,-0.07,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.268,0.000,0.000,0.059,0.022,0.029, ,-1.91,-0.99,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.260,0.000,0.000,0.015,0.000,0.000, ,-1.12,0.33,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.260,0.000,0.000,0.029,0.000,0.000, ,-1.51,0.07,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.334,0.000,0.007,0.029,0.000,0.000, ,-1.78,-0.86,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.326,0.000,0.000,0.044,0.007,0.000, ,-1.78,-0.59,0.36,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.385,0.000,0.000,0.015,0.000,0.000, ,-2.04,-0.20,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.429,0.000,0.000,0.037,0.000,0.007, ,-0.99,1.12,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.458,0.000,0.000,0.000,0.000,0.000, ,-1.38,0.86,-0.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.553,0.000,0.000,0.037,0.022,0.029, ,-1.91,-0.46,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.590,0.000,0.000,0.051,0.015,0.000, ,-1.78,-0.33,0.36,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.678,0.000,0.000,0.037,0.000,0.022, ,-1.65,-0.07,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.737,0.000,0.000,0.015,0.000,0.000, ,-0.86,0.72,-0.69,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.795,0.000,0.000,0.022,0.015,0.015, ,-1.65,-0.07,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.91,2000.00,0.00,2000.00,0.00,
1.876,0.000,0.000,0.037,0.007,0.007, ,-1.65,-0.46,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
1.934,0.000,0.000,0.066,0.000,0.000, ,-1.38,0.99,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.015,0.000,0.000,0.000,0.000,0.000, ,-1.65,-0.72,-0.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
2.081,0.000,0.000,0.037,0.007,0.007, ,-1.51,-0.46,-0.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.125,0.000,0.000,0.007,0.000,0.000, ,-1.78,-0.33,-0.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.213,0.000,0.000,0.015,0.000,0.000, ,-1.91,0.20,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.286,0.000,0.000,0.051,0.000,0.000, ,-0.59,0.59,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.352,0.000,0.000,0.015,0.000,0.000, ,-1.38,-0.07,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.367,0.000,0.000,0.007,0.000,0.000, ,-1.12,-0.33,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
2.440,0.000,0.000,0.037,0.007,0.007, ,-1.91,-0.20,0.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.462,0.000,0.000,0.037,0.000,0.015, ,-0.59,0.07,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.557,0.000,0.000,0.022,0.015,0.000, ,-0.20,0.07,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.542,0.000,0.000,0.037,0.000,0.000, ,-0.20,-0.07,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.623,0.000,0.000,0.051,0.007,0.022, ,-0.07,-0.72,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.667,0.000,0.000,0.022,0.000,0.007, ,-0.20,0.20,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
2.674,0.000,0.000,0.022,0.022,0.037, ,0.33,0.59,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.733,0.000,0.000,0.051,0.000,0.000, ,-0.07,-0.07,0.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.777,0.000,0.000,0.007,0.000,0.000, ,0.07,-0.33,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.748,0.000,0.000,0.081,0.066,0.088, ,0.46,0.33,0.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
2.836,0.000,0.000,0.022,0.000,0.000, ,0.59,1.91,-0.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.880,0.000,0.007,0.044,0.007,0.000, ,0.33,1.51,-0.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.91,2000.00,0.00,2000.00,0.00,
2.887,0.000,0.000,0.015,0.000,0.000, ,-0.07,0.33,0.36,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.858,0.000,0.000,0.059,0.015,0.000, ,0.07,1.78,-0.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.931,0.000,0.000,0.015,0.007,0.000, ,0.46,1.65,-0.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.931,0.000,0.000,0.059,0.022,0.029, ,0.33,2.30,-0.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.989,0.000,0.000,0.000,0.000,0.000, ,0.59,1.78,-0.69,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.967,0.000,0.000,0.029,0.015,0.007, ,0.72,1.38,0.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.982,0.000,0.000,0.015,0.000,0.000, ,1.12,2.04,0.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.004,0.000,0.000,0.044,0.029,0.037, ,1.65,1.38,-0.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.989,0.000,0.000,0.037,0.007,0.022, ,1.51,2.04,0.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.026,0.000,0.000,0.022,0.000,0.007, ,1.51,1.78,1.02,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.004,0.000,0.000,0.007,0.007,0.000, ,2.17,2.30,1.28,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.004,0.000,0.000,0.088,0.037,0.022, ,3.09,2.30,1.41,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
3.063,0.000,0.000,0.000,0.000,0.000, ,2.70,2.17,1.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.033,0.000,0.000,0.066,0.022,0.044, ,2.83,2.30,2.20,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.055,0.000,0.000,0.000,0.000,0.000, ,2.57,2.17,2.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.063,0.000,0.000,0.015,0.000,0.000, ,2.83,2.17,2.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
3.085,0.000,0.000,0.000,0.000,0.000, ,3.09,2.96,2.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.000,0.000,0.000, ,3.09,2.96,3.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.085,0.000,0.000,0.015,0.000,0.000, ,2.70,3.36,3.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.077,0.000,0.000,0.051,0.022,0.029, ,3.49,3.49,4.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.000,0.000,0.000, ,3.49,3.75,3.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.84,2000.00,0.00,2000.00,0.00,
3.077,0.000,0.000,0.015,0.000,0.000, ,3.49,3.22,4.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.84,2000.00,0.00,2000.00,0.00,
3.055,0.000,0.000,0.037,0.022,0.022, ,4.15,3.36,3.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.84,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.051,0.007,0.022, ,3.88,4.01,4.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.085,0.000,0.000,0.022,0.000,0.000, ,4.41,4.15,4.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.092,0.000,0.000,0.029,0.000,0.000, ,4.28,4.01,4.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.84,2000.00,0.00,2000.00,0.00,
3.114,0.000,0.000,0.015,0.000,0.000, ,4.28,2.57,4.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.077,0.000,0.000,0.029,0.029,0.029, ,4.67,4.01,4.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.037,0.007,0.007, ,4.80,4.01,3.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.129,0.000,0.000,0.059,0.000,0.000, ,5.20,4.67,3.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.000,0.000,0.000, ,5.46,4.01,4.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.136,0.000,0.000,0.022,0.000,0.000, ,5.73,4.67,4.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.085,0.000,0.000,0.073,0.015,0.000, ,6.65,6.12,4.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.136,0.000,0.000,0.066,0.000,0.000, ,6.38,6.52,4.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.121,0.000,0.000,0.051,0.022,0.022, ,6.91,6.12,5.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.121,0.000,0.000,0.022,0.000,0.000, ,7.04,5.99,6.02,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.151,0.000,0.000,0.022,0.022,0.044, ,8.23,6.78,6.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.092,0.000,0.000,0.073,0.015,0.007, ,9.28,7.83,6.15,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.129,0.000,0.000,0.007,0.000,0.000, ,8.36,7.17,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.121,0.000,0.000,0.029,0.000,0.000, ,8.75,7.57,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.085,0.000,0.000,0.044,0.007,0.029, ,9.15,8.23,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.085,0.000,0.000,0.059,0.037,0.029, ,9.94,8.36,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.84,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.073,0.015,0.037, ,10.33,9.67,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.143,0.000,0.000,0.022,0.000,0.000, ,9.67,9.02,9.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.136,0.000,0.000,0.059,0.007,0.000, ,10.33,9.41,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.91,2000.00,0.00,2000.00,0.00,
3.114,0.000,0.000,0.000,0.000,0.000, ,10.86,9.94,10.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.029,0.007,0.007, ,10.60,10.20,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.129,0.000,0.000,0.044,0.000,0.000, ,11.12,10.33,10.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.037,0.000,0.000, ,11.52,11.25,11.02,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.015,0.000,0.000, ,12.04,12.18,11.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.121,0.000,0.000,0.059,0.022,0.051, ,12.70,13.23,11.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.158,0.000,0.000,0.000,0.000,0.000, ,13.23,13.10,11.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.114,0.000,0.000,0.059,0.022,0.022, ,13.49,12.83,12.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.022,0.015,0.000, ,13.49,14.68,12.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.063,0.000,0.000,0.044,0.015,0.015, ,14.68,15.86,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
3.121,0.000,0.000,0.029,0.007,0.000, ,14.68,16.39,13.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.000,0.000,0.015, ,14.15,15.33,14.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.000,0.000,0.000, ,15.33,16.65,14.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.092,0.000,0.000,0.051,0.015,0.000, ,15.99,17.97,14.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.000,0.000,0.000, ,16.12,18.10,15.24,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.114,0.000,0.000,0.044,0.015,0.037, ,16.12,17.31,15.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.136,0.000,0.000,0.015,0.000,0.000, ,16.26,17.44,15.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.070,0.000,0.000,0.051,0.015,0.007, ,17.97,19.28,16.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.092,0.000,0.000,0.022,0.000,0.000, ,18.89,20.73,15.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.165,0.000,0.000,0.037,0.000,0.000, ,18.36,19.68,16.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.092,0.000,0.000,0.000,0.000,0.000, ,19.15,20.34,17.47,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.143,0.000,0.000,0.015,0.000,0.037, ,19.41,20.60,17.74,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.092,0.000,0.000,0.022,0.000,0.000, ,20.47,22.05,17.34,0.66,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.114,0.000,0.000,0.051,0.007,0.000, ,21.13,22.44,17.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.143,0.000,0.000,0.022,0.007,0.007, ,20.99,22.44,18.13,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.059,0.029,0.037, ,21.65,23.63,19.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.029,0.015,0.022, ,22.05,22.84,19.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.051,0.022,0.022, ,22.71,24.81,19.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.107,0.000,0.000,0.000,0.000,0.000, ,22.71,24.55,20.24,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.121,0.000,0.000,0.015,0.007,0.000, ,23.49,25.07,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.077,0.000,0.000,0.066,0.007,0.037, ,24.28,25.73,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
3.143,0.000,0.000,0.022,0.000,0.000, ,25.07,26.79,21.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.077,0.000,0.000,0.022,0.000,0.000, ,25.60,27.05,21.29,0.13,0.13,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
3.136,0.000,0.000,0.007,0.000,0.000, ,25.07,27.05,22.74,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.063,0.000,0.000,0.037,0.007,0.007, ,26.65,27.71,22.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
3.070,0.000,0.000,0.059,0.007,0.000, ,27.18,27.97,23.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
3.099,0.000,0.000,0.051,0.044,0.059, ,27.71,28.63,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
3.026,0.000,0.000,0.007,0.000,0.000, ,28.50,28.63,22.87,0.26,0.66,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
3.004,0.000,0.000,0.022,0.000,0.000, ,27.84,28.63,24.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.945,0.000,0.000,0.044,0.022,0.000, ,28.50,29.81,24.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.945,0.000,0.000,0.029,0.007,0.015, ,28.63,30.21,24.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.887,0.000,0.000,0.037,0.007,0.007, ,29.15,29.55,25.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
2.836,0.000,0.000,0.029,0.000,0.000, ,29.42,29.81,26.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.770,0.000,0.000,0.015,0.000,0.000, ,30.08,31.13,26.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.718,0.000,0.000,0.059,0.022,0.015, ,30.47,32.05,27.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
2.704,0.000,0.000,0.000,0.000,0.000, ,30.87,31.66,28.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.623,0.000,0.000,0.051,0.029,0.022, ,31.26,32.05,27.74,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.535,0.000,0.000,0.007,0.000,0.000, ,31.79,32.58,28.66,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.469,0.000,0.000,0.044,0.000,0.007, ,32.84,34.42,28.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
2.418,0.000,0.000,0.000,0.000,0.000, ,33.10,34.68,28.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.345,0.000,0.000,0.007,0.000,0.000, ,33.63,34.81,30.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.249,0.000,0.000,0.015,0.000,0.000, ,34.29,35.34,30.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
2.169,0.000,0.000,0.088,0.029,0.037, ,34.16,35.47,30.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
2.103,0.000,0.000,0.007,0.000,0.000, ,35.21,36.53,31.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
2.059,0.000,0.000,0.029,0.000,0.007, ,35.34,35.21,32.35,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.942,0.000,0.000,0.037,0.000,0.015, ,36.13,36.53,32.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.898,0.000,0.000,0.051,0.022,0.022, ,36.79,36.39,32.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.810,0.000,0.000,0.037,0.000,0.007, ,36.79,37.18,33.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
1.715,0.000,0.000,0.000,0.000,0.000, ,37.84,38.37,34.06,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.678,0.000,0.000,0.000,0.000,0.000, ,37.58,37.32,34.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.546,0.000,0.000,0.051,0.007,0.044, ,37.97,37.58,34.85,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.502,0.000,0.000,0.029,0.000,0.000, ,38.89,39.03,35.11,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.407,0.000,0.000,0.044,0.015,0.000, ,39.55,39.95,35.11,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.363,0.000,0.000,0.000,0.000,0.000, ,40.21,40.61,35.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.268,0.000,0.000,0.022,0.000,0.007, ,41.00,40.61,36.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.158,0.000,0.000,0.073,0.007,0.007, ,41.13,42.05,36.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
1.136,0.000,0.000,0.000,0.007,0.000, ,42.45,41.26,37.22,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.975,0.000,0.000,0.022,0.000,0.015, ,43.50,41.40,37.22,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.923,0.000,0.000,0.007,0.000,0.000, ,42.71,42.19,37.35,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.769,0.000,0.000,0.044,0.015,0.000, ,43.63,42.98,38.93,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.681,0.000,0.000,0.051,0.000,0.051, ,44.16,43.76,38.66,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.630,0.000,0.000,0.022,0.000,0.000, ,43.90,43.24,39.19,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.491,0.000,0.000,0.029,0.000,0.000, ,44.95,44.29,39.85,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.440,0.000,0.000,0.044,0.000,0.000, ,44.82,45.34,40.77,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.337,0.000,0.000,0.044,0.037,0.044, ,45.74,46.13,41.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.300,0.000,0.000,0.029,0.000,0.007, ,46.27,46.00,41.17,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.308,0.000,0.022,0.000,0.000,0.000, ,46.27,46.40,41.69,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.205,0.000,0.000,0.037,0.007,0.000, ,47.32,47.45,42.88,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.161,0.000,0.000,0.022,0.000,0.000, ,48.11,48.50,43.27,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.147,0.000,0.000,0.037,0.015,0.022, ,48.50,48.90,43.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.132,0.000,0.000,0.037,0.000,0.000, ,49.03,48.64,43.67,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.132,0.000,0.000,0.051,0.015,0.000, ,49.29,49.42,44.32,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.066,0.022,0.000, ,49.82,51.00,44.85,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.037,0.037, ,50.61,51.40,45.25,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,51.40,51.40,45.51,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.015, ,51.40,51.79,47.09,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.015, ,52.06,52.19,46.96,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.029, ,52.58,53.37,47.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.007, ,52.98,53.90,48.01,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,53.11,53.90,48.80,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,54.69,54.16,49.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,54.69,55.61,49.72,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,55.35,56.01,50.51,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.022, ,55.35,56.53,51.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,56.53,56.80,51.83,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,56.93,57.59,52.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,58.77,58.64,52.09,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.015, ,58.77,58.77,52.88,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,58.77,59.03,53.80,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.044, ,59.16,59.56,54.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,60.09,60.88,54.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,61.01,59.95,54.85,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,61.27,60.88,55.64,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.015, ,61.27,61.80,56.57,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,61.80,62.19,57.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.000, ,61.93,62.85,57.62,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,62.06,62.32,57.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,63.51,64.17,58.67,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.029, ,64.43,65.22,59.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,64.69,65.09,59.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,65.48,66.27,60.25,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,65.61,65.35,60.78,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.007, ,66.40,66.93,60.91,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.037, ,67.19,67.59,61.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.110,0.015,0.029, ,67.85,67.59,61.70,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,68.25,68.12,62.88,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,69.17,68.12,62.75,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,69.17,69.83,63.80,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,69.83,70.35,64.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,70.22,70.48,64.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,70.88,70.09,65.78,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,72.06,72.06,65.91,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,72.33,72.59,65.78,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.022,0.000,0.000,0.000, ,72.72,73.38,67.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,73.78,73.12,67.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.91,74.17,67.75,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,74.83,75.09,68.41,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,75.75,75.35,68.54,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.015,0.000, ,76.14,76.01,69.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,76.41,76.28,69.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.051, ,77.07,77.07,70.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,78.25,77.33,70.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,77.99,76.54,71.57,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,78.78,78.12,72.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,79.17,78.51,72.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,79.83,79.04,73.28,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,80.22,79.96,73.15,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,80.62,79.57,74.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.029,0.051, ,81.01,81.41,74.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,82.59,82.07,75.12,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,83.25,82.07,75.91,0.00,0.00,0.00 ,,2000.00,23.66,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,83.91,82.73,75.91,0.00,0.00,0.00 ,,2000.00,46.89,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.007, ,84.17,83.25,76.97,0.00,0.00,0.00 ,,2000.00,40.33,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,85.23,84.83,76.97,0.00,0.00,0.00 ,,2000.00,24.32,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.015,0.000, ,86.28,84.31,77.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,86.41,84.70,78.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,87.99,85.23,78.15,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,87.86,86.02,78.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,26.01,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.059, ,88.91,87.07,79.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,48.24,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.015,0.015,0.000,0.000, ,89.31,86.94,79.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,19.93,2000.00,37.22,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,89.04,86.15,80.78,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,37.44,2000.00,20.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.029, ,89.83,87.46,81.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,45.90,2000.00,16.89,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,90.10,88.12,81.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,39.96,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,90.62,89.31,81.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,25.31,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.000, ,91.28,89.31,82.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,19.27,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,91.15,89.57,83.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,92.33,91.28,83.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,93.39,92.73,83.94,0.00,0.00,0.00 ,,2000.00,38.68,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,93.39,91.81,83.94,0.00,0.00,0.00 ,,2000.00,49.71,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.000, ,93.78,92.73,85.26,0.00,0.00,0.00 ,,2000.00,52.45,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.029, ,94.18,93.52,85.79,0.00,0.00,0.00 ,,2000.00,45.71,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.051,0.037, ,95.49,93.65,85.92,0.00,0.00,0.00 ,,2000.00,28.10,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,95.62,94.84,86.18,0.00,0.00,0.00 ,,2000.00,15.57,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.015, ,95.23,94.31,87.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.044,0.000, ,96.15,95.49,88.55,0.00,0.00,0.00 ,,2000.00,33.70,2000.00,0.00,2000.00,28.64,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,96.68,95.49,88.55,0.00,0.00,0.00 ,,2000.00,58.68,2000.00,0.00,2000.00,55.31,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,97.20,96.81,88.55,0.00,0.00,0.00 ,,2000.00,80.29,2000.00,0.00,2000.00,76.23,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,98.39,96.94,89.08,0.00,0.00,0.00 ,,2000.00,95.02,2000.00,20.22,2000.00,84.40,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,98.39,97.47,90.13,0.00,0.00,0.00 ,,2000.00,105.16,2000.00,18.79,2000.00,90.40,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.015, ,99.71,98.78,90.79,0.00,0.00,0.00 ,,2000.00,111.36,2000.00,27.51,2000.00,81.94,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,100.10,98.65,91.05,0.00,0.00,0.00 ,,2000.00,114.80,2000.00,48.94,2000.00,67.29,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.015, ,101.02,98.92,91.45,0.00,0.00,0.00 ,,2000.00,116.81,2000.00,66.34,2000.00,65.60,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,101.42,100.23,92.10,0.00,0.00,0.00 ,,2000.00,116.85,2000.00,82.05,2000.00,76.37,0.00,54.84,2000.00,0.00,2000.00,0.00,
