SAP ID,109006088551,
0.000,0.000,0.000,0.051,0.022,0.022, ,102.47,100.36,93.29,0.00,0.00,0.00 ,,2000.00,116.23,2000.00,94.58,2000.00,89.82,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,103.92,101.42,92.76,0.00,0.00,0.00 ,,2000.00,113.88,2000.00,103.11,2000.00,100.95,1.47,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,104.31,101.15,94.34,0.00,0.00,0.00 ,,2000.00,108.46,2000.00,109.34,2000.00,108.79,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,105.36,101.81,94.60,0.00,0.00,0.00 ,,2000.00,103.74,2000.00,113.00,2000.00,113.99,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.081,0.037,0.066, ,105.63,102.21,95.79,0.00,0.00,0.00 ,,2000.00,93.33,2000.00,115.93,2000.00,117.07,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,106.94,103.26,96.18,0.00,0.00,0.00 ,,2000.00,93.26,2000.00,117.25,2000.00,118.90,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.037,0.000,0.044,0.022,0.000, ,107.87,103.52,96.18,0.00,0.00,0.00 ,,2000.00,98.64,2000.00,117.95,2000.00,120.04,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.037,0.000,0.000,0.000,0.000, ,107.73,103.26,97.76,0.00,0.00,0.00 ,,2000.00,105.05,2000.00,117.62,2000.00,120.95,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.037,0.000,0.073,0.029,0.022, ,108.66,104.05,98.03,0.00,0.00,0.00 ,,2000.00,110.29,2000.00,115.68,1684.98,121.10,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.066,0.000,0.029,0.000,0.007, ,109.71,105.89,98.69,0.00,0.00,0.00 ,,2000.00,114.03,2000.00,115.86,2000.00,116.34,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.088,0.000,0.000,0.000,0.000, ,109.97,106.68,99.08,0.00,0.00,0.00 ,,2000.00,116.56,2000.00,116.48,2000.00,114.29,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.095,0.000,0.000,0.000,0.000, ,110.76,106.42,99.87,0.00,0.00,0.00 ,,2000.00,118.13,2000.00,117.44,2000.00,107.77,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.088,0.015,0.037,0.037,0.022, ,111.29,107.47,100.53,0.00,0.00,0.00 ,,2000.00,118.97,2000.00,118.06,2000.00,90.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.088,0.000,0.029,0.029,0.007, ,111.95,108.52,100.79,0.00,0.00,0.00 ,,1700.61,119.56,2000.00,118.57,2000.00,84.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.125,0.000,0.044,0.015,0.000, ,113.79,110.63,100.40,0.00,0.00,0.00 ,,1464.22,119.93,2000.00,118.83,2000.00,89.01,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.205,0.000,0.000,0.000,0.000, ,114.05,109.58,101.84,0.00,0.00,0.00 ,,1336.75,120.18,1903.79,118.94,2000.00,95.60,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.212,0.000,0.007,0.000,0.000, ,114.18,109.18,103.29,0.00,0.00,0.00 ,,1381.20,120.18,1937.00,118.94,2000.00,102.71,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.176,0.000,0.044,0.000,0.007, ,115.24,110.24,103.16,0.00,0.00,0.00 ,,1310.38,120.29,1772.41,119.05,2000.00,108.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.242,0.000,0.088,0.059,0.073, ,116.42,109.71,103.29,0.00,0.00,0.00 ,,1170.21,120.37,1645.91,119.19,2000.00,113.26,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.234,0.000,0.051,0.015,0.015, ,116.42,110.63,104.21,0.00,0.00,0.00 ,,1158.00,120.44,1481.32,119.30,2000.00,116.45,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.044,0.271,0.000,0.000,0.000,0.000, ,116.82,110.89,104.87,0.00,0.00,0.00 ,,1216.61,120.44,1410.01,119.38,2000.00,118.50,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.249,0.000,0.007,0.000,0.000, ,117.34,111.42,105.79,0.00,0.00,0.00 ,,1265.93,120.37,1375.82,119.38,2000.00,119.74,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.249,0.000,0.073,0.007,0.022, ,117.61,111.81,107.11,0.00,0.00,0.00 ,,1248.35,120.37,1449.57,119.34,1702.08,120.59,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.300,0.000,0.022,0.000,0.000, ,118.66,113.13,107.11,0.00,0.00,0.00 ,,1276.19,120.33,1425.64,119.34,1309.89,121.25,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.286,0.000,0.037,0.022,0.000, ,119.58,114.18,108.43,0.00,0.00,0.00 ,,1408.55,120.18,1419.78,119.30,1018.32,121.65,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.044,0.344,0.000,0.007,0.000,0.000, ,120.37,114.84,109.08,0.00,0.00,0.00 ,,1590.23,120.07,1416.85,119.23,918.19,121.90,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.315,0.000,0.029,0.000,0.000, ,121.16,115.50,109.08,0.00,0.00,0.00 ,,1697.68,119.93,1399.27,119.19,793.65,122.01,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.308,0.000,0.051,0.000,0.015, ,121.82,116.68,109.74,0.00,0.00,0.00 ,,1746.03,119.93,1316.24,119.16,825.89,121.98,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.066,0.388,0.022,0.000,0.000,0.000, ,122.34,116.82,110.40,0.00,0.00,0.00 ,,1701.59,119.85,1234.68,118.97,1025.15,121.76,0.00,54.84,2000.00,0.00,2000.00,0.00,
0.000,0.330,0.000,0.088,0.022,0.007, ,123.00,117.74,111.06,0.00,0.00,0.00 ,,1599.51,119.89,1197.07,118.72,1094.02,121.72,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.337,0.000,0.000,0.000,0.000, ,123.79,117.74,111.98,0.00,0.00,0.00 ,,1475.46,119.93,1349.94,118.46,968.50,121.76,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.029,0.330,0.000,0.059,0.007,0.022, ,124.45,118.66,112.37,0.00,0.00,0.00 ,,1389.50,120.07,1443.71,118.28,885.96,121.79,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.330,0.000,0.015,0.000,0.007, ,125.11,119.58,113.30,0.00,0.00,0.00 ,,1359.22,120.15,1389.01,118.24,911.36,121.65,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.337,0.000,0.044,0.000,0.000, ,126.29,120.11,113.43,0.00,0.00,0.00 ,,1368.99,120.04,1342.12,118.13,906.47,121.61,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.344,0.000,0.051,0.029,0.000, ,126.82,120.90,114.22,0.00,0.00,0.00 ,,1355.80,120.07,1315.75,118.17,936.75,121.50,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.315,0.000,0.059,0.022,0.029, ,128.00,121.95,115.01,0.00,0.00,0.00 ,,1374.85,120.04,1209.28,118.24,991.45,121.61,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.330,0.000,0.000,0.000,0.000, ,128.40,122.48,115.27,0.00,0.00,0.00 ,,1357.75,120.00,1068.13,118.32,1019.78,121.43,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.315,0.000,0.015,0.000,0.015, ,128.53,121.03,116.85,0.00,0.00,0.00 ,,1236.14,120.11,933.33,118.39,968.99,121.32,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.278,0.000,0.007,0.000,0.000, ,129.45,123.00,117.11,0.00,0.39,0.00 ,,1097.44,120.18,897.19,118.39,881.56,121.50,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.015,0.300,0.000,0.081,0.022,0.022, ,129.85,123.92,117.64,0.00,0.00,0.00 ,,974.85,120.33,983.15,118.32,795.12,121.47,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.278,0.007,0.015,0.000,0.000, ,131.03,125.11,118.17,0.00,0.00,0.00 ,,894.26,120.37,1100.37,118.13,756.53,121.47,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.264,0.000,0.007,0.000,0.000, ,131.03,124.71,118.69,0.00,0.00,0.00 ,,906.96,120.37,1208.30,117.99,856.17,121.36,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.073,0.271,0.000,0.000,0.000,0.000, ,131.43,124.58,119.61,0.13,0.00,0.00 ,,966.06,120.33,1186.32,118.02,860.07,121.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.212,0.000,0.081,0.029,0.037, ,132.35,126.82,120.53,0.39,0.00,0.00 ,,984.62,120.26,1149.21,117.99,798.53,121.36,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.205,0.000,0.015,0.000,0.000, ,133.14,128.53,120.27,0.92,0.00,0.00 ,,969.96,120.22,1142.37,117.99,833.70,121.28,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.198,0.000,0.037,0.000,0.000, ,134.06,128.53,120.53,0.39,0.00,0.00 ,,958.73,120.26,1073.50,117.99,931.87,121.14,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.176,0.000,0.000,0.000,0.000, ,133.80,128.93,121.06,0.66,0.39,0.00 ,,970.45,120.26,1058.85,117.91,1003.17,121.03,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.139,0.000,0.007,0.000,0.029, ,134.32,129.32,121.98,0.00,0.00,0.00 ,,960.68,120.26,1073.02,117.91,996.34,121.03,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.110,0.000,0.044,0.022,0.037, ,136.03,131.43,121.85,0.00,0.00,0.00 ,,874.24,120.26,1024.66,118.02,933.82,120.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.132,0.000,0.000,0.000,0.000, ,135.51,131.29,122.77,0.13,0.00,0.00 ,,794.14,120.33,965.08,118.06,894.75,120.95,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.103,0.000,0.037,0.000,0.000, ,135.77,131.43,123.30,0.26,0.13,0.00 ,,727.72,120.37,908.91,118.06,842.00,121.03,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.044,0.000,0.051,0.015,0.051, ,136.16,131.95,124.61,0.66,0.00,0.00 ,,664.71,120.37,823.93,118.17,738.95,121.14,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.051,0.000,0.015,0.000,0.000, ,137.61,132.22,125.01,0.79,0.13,0.00 ,,628.57,120.40,772.65,118.13,694.02,121.06,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.015,0.000,0.081,0.022,0.029, ,138.40,133.93,124.88,0.26,0.00,0.26 ,,575.82,120.44,874.73,118.02,727.23,120.99,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.051,0.000,0.007,0.000,0.000, ,138.27,133.93,125.93,1.05,0.00,0.00 ,,537.73,120.44,1018.80,117.91,705.25,120.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,138.40,134.32,126.85,0.66,0.00,0.00 ,,564.10,120.51,1057.39,117.80,729.18,120.99,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.007,0.000,0.015,0.000,0.000, ,139.32,135.51,127.91,0.39,0.00,0.00 ,,573.38,120.40,1017.34,117.84,740.90,120.92,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.022, ,139.59,135.77,128.43,0.00,0.00,0.00 ,,553.85,120.33,926.01,117.88,690.60,120.92,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.015,0.000,0.015,0.000,0.000, ,140.38,136.95,127.64,0.00,0.39,0.00 ,,555.80,120.37,835.65,117.91,612.94,120.95,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,140.51,138.53,129.22,0.00,0.00,0.00 ,,560.20,120.37,767.28,117.99,551.89,120.95,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,141.04,138.53,129.35,0.00,0.00,0.00 ,,547.99,120.29,728.21,117.99,562.15,120.95,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.037, ,141.56,139.59,130.01,0.00,0.00,0.00 ,,535.29,120.33,649.08,118.06,537.24,120.95,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.022, ,141.56,139.85,130.14,0.00,0.00,0.00 ,,536.26,120.33,586.08,118.13,507.94,120.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,141.30,140.38,130.27,0.00,0.00,0.00 ,,553.36,120.26,582.66,118.06,464.47,120.95,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.066,0.000,0.000, ,141.56,140.90,130.93,0.00,0.00,0.00 ,,593.89,120.18,588.52,118.10,444.44,120.88,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,142.35,141.82,132.25,0.00,0.00,0.00 ,,587.55,120.18,552.87,118.10,422.95,120.88,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.029,0.029, ,142.61,142.88,131.85,0.00,0.00,0.00 ,,573.87,120.15,515.26,118.06,430.77,120.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,141.96,141.96,131.99,0.00,0.26,0.00 ,,542.12,120.26,486.94,117.99,481.56,120.81,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.022,0.015, ,142.48,142.48,133.30,0.00,0.00,0.00 ,,496.70,120.18,478.63,118.13,491.82,120.70,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.029, ,142.09,143.93,133.70,0.00,0.00,0.00 ,,502.56,120.22,461.05,118.06,472.28,120.70,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,142.48,144.72,134.09,0.00,0.00,0.00 ,,528.45,120.18,442.00,118.06,455.19,120.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.022, ,142.35,144.59,134.62,0.00,0.00,0.00 ,,544.57,120.04,411.23,118.06,435.65,120.77,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,142.09,145.12,134.88,0.00,0.00,0.00 ,,563.13,120.04,392.19,118.10,399.51,120.73,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,143.27,146.69,135.67,0.00,0.00,0.00 ,,586.57,120.04,390.23,118.06,363.37,120.70,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.029,0.044, ,143.67,149.20,135.28,0.00,0.00,0.00 ,,584.62,119.93,421.00,117.95,322.83,120.70,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,143.27,147.88,135.41,0.00,0.00,0.00 ,,568.01,120.04,449.33,117.99,284.74,120.73,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.015,0.015, ,143.01,148.54,136.07,0.00,0.00,0.00 ,,564.10,120.00,458.61,117.88,271.55,120.66,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,143.01,149.06,136.33,0.00,0.00,0.00 ,,540.66,119.93,464.96,117.80,259.34,120.70,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,144.19,150.38,135.93,0.00,0.00,0.00 ,,511.36,119.89,454.70,117.80,264.71,120.70,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,143.54,151.04,135.67,0.00,0.00,0.00 ,,472.77,119.96,433.21,117.84,270.09,120.66,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,143.01,150.64,136.33,0.00,0.00,0.00 ,,446.40,119.96,429.79,117.73,262.27,120.62,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.007, ,143.01,151.30,136.99,0.00,0.00,0.00 ,,442.98,119.93,535.29,117.69,252.50,120.59,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.073,0.037,0.059, ,143.40,150.64,137.12,0.00,0.00,0.00 ,,453.72,119.85,686.20,117.51,255.92,120.59,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,143.54,152.49,136.99,0.00,0.00,0.00 ,,479.61,119.89,781.93,117.36,246.15,120.55,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,143.27,151.83,136.72,0.00,0.00,0.00 ,,484.98,119.82,824.42,117.33,221.25,120.48,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.000,0.000,0.000, ,143.27,152.22,137.25,0.00,0.00,0.00 ,,488.40,119.82,813.68,117.33,202.20,120.59,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.022,0.022, ,143.54,152.49,138.17,0.00,0.00,0.00 ,,526.50,119.78,765.81,117.25,185.59,120.55,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.015,0.022, ,143.40,153.01,138.04,0.00,0.00,0.00 ,,555.80,119.71,673.99,117.40,174.36,120.48,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,143.54,153.67,138.17,0.00,0.00,0.00 ,,579.73,119.63,592.43,117.44,170.94,120.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.081,0.007,0.007,0.000,0.000,0.000, ,142.61,153.28,138.57,0.00,0.00,0.00 ,,592.43,119.67,540.17,117.47,176.80,120.44,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.029, ,143.80,153.41,138.17,0.00,0.00,0.00 ,,593.41,119.63,505.98,117.44,185.10,120.44,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,143.40,154.59,138.17,0.00,0.00,0.00 ,,610.01,119.45,553.36,117.40,179.73,120.40,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.029,0.007,0.007, ,143.67,154.86,138.17,0.00,0.00,0.00 ,,596.34,119.56,592.43,117.36,173.38,120.33,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,143.14,155.91,137.91,0.00,0.00,0.00 ,,580.22,119.49,627.11,117.25,167.03,120.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,142.48,154.72,138.44,0.00,0.00,0.00 ,,586.08,119.52,660.81,117.22,155.80,120.33,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.000, ,142.48,155.65,138.30,0.00,0.00,0.00 ,,532.36,119.56,681.32,117.22,147.01,120.29,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.037,0.029,0.051, ,142.22,155.38,138.17,0.00,0.00,0.00 ,,465.45,119.60,669.60,117.25,150.92,120.29,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.081,0.007,0.000, ,142.35,155.12,137.91,0.00,0.00,0.00 ,,409.77,119.56,607.57,117.22,158.73,120.29,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,141.82,155.12,137.78,0.00,0.00,0.00 ,,364.35,119.63,544.08,117.29,158.24,120.22,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.000,0.000,0.000, ,141.56,155.78,138.30,0.00,0.00,0.00 ,,330.65,119.63,494.26,117.25,157.75,120.18,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.029,0.029, ,141.04,156.04,138.17,0.00,0.00,0.00 ,,318.44,119.67,467.89,117.25,164.59,120.04,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,140.64,155.25,138.04,0.00,0.00,0.00 ,,316.97,119.71,489.87,117.25,187.06,120.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,140.51,154.86,137.51,0.00,0.00,0.00 ,,318.44,119.63,521.12,117.11,200.24,120.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,140.11,154.59,137.78,0.00,0.00,0.00 ,,323.32,119.56,552.38,117.07,197.31,120.04,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.007, ,140.38,155.91,137.65,0.00,0.00,0.00 ,,337.97,119.63,552.87,117.11,195.36,120.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,139.32,154.99,136.99,0.00,0.00,0.00 ,,338.95,119.56,531.87,117.11,194.87,120.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.015,0.000,0.000,0.000, ,139.85,154.20,137.65,0.00,0.00,0.00 ,,321.86,119.56,501.10,117.11,213.92,119.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.000,0.000, ,139.59,153.67,136.99,0.00,0.00,0.00 ,,294.02,119.60,474.24,117.11,230.53,119.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,138.67,153.41,136.59,0.00,0.00,0.00 ,,268.62,119.56,423.93,117.11,226.62,119.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,139.32,154.07,136.46,0.00,0.00,0.00 ,,244.69,119.52,353.60,117.22,222.71,119.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,138.67,152.75,136.20,0.00,0.00,0.00 ,,235.90,119.49,326.25,117.22,226.13,119.78,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.007,0.007, ,138.27,153.01,135.80,0.00,0.00,0.00 ,,245.18,119.56,337.48,117.22,220.76,119.82,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.066,0.029,0.037, ,138.27,152.49,135.14,0.00,0.00,0.00 ,,250.06,119.49,365.32,117.14,205.62,119.74,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.022, ,137.88,153.14,135.41,0.00,0.00,0.00 ,,259.83,119.34,382.42,117.07,196.83,119.78,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,137.74,153.67,135.54,0.00,0.00,0.00 ,,264.22,119.45,359.46,117.03,188.52,119.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.073,0.007,0.022,0.029,0.000,0.007, ,136.69,152.22,135.14,0.00,0.00,0.00 ,,256.90,119.38,330.16,117.11,176.80,119.74,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,136.56,152.62,135.28,0.00,0.00,0.00 ,,241.76,119.34,288.16,117.11,167.52,119.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.088,0.022,0.015, ,136.69,152.62,135.01,0.00,0.00,0.00 ,,223.69,119.45,257.39,117.25,165.57,119.63,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,136.03,152.35,134.09,0.00,0.00,0.00 ,,206.11,119.41,238.34,117.07,165.57,119.74,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,135.51,152.35,133.83,0.00,0.00,0.00 ,,196.34,119.34,234.43,117.11,165.08,119.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,135.51,150.64,133.83,0.00,0.00,0.00 ,,187.55,119.45,234.43,117.18,169.96,119.67,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.037,0.059, ,134.59,150.51,133.83,0.00,0.00,0.00 ,,176.80,119.38,251.04,117.03,176.31,119.60,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.000, ,134.98,151.30,133.17,0.00,0.00,0.00 ,,172.41,119.34,291.58,117.00,183.64,119.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.022,0.029, ,134.19,151.04,131.85,0.00,0.00,0.00 ,,174.36,119.34,354.58,116.92,184.62,119.56,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.066,0.007,0.007,0.000,0.000,0.000, ,133.66,149.85,130.27,0.00,0.00,0.00 ,,177.29,119.34,380.95,116.85,180.71,119.56,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.015,0.029, ,132.87,149.59,131.59,0.00,0.00,0.00 ,,186.08,119.30,388.28,116.85,178.27,119.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,132.87,149.72,131.20,0.00,0.00,0.00 ,,200.73,119.30,414.65,116.81,181.68,119.49,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,133.14,149.06,130.14,0.00,0.00,0.00 ,,228.08,119.19,446.89,116.70,189.99,119.45,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,132.22,149.59,130.01,0.00,0.00,0.00 ,,261.29,119.23,437.61,116.74,191.45,119.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.088,0.022,0.000,0.066,0.029,0.007, ,130.90,148.80,130.67,0.00,0.00,0.00 ,,319.41,119.05,390.72,116.74,195.36,119.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,130.51,149.33,130.27,0.00,0.00,0.00 ,,420.02,119.01,339.44,116.70,211.48,119.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.029,0.044, ,129.85,148.27,128.83,0.00,0.00,0.00 ,,495.24,118.97,302.32,116.85,257.39,119.27,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.154,0.044,0.000,0.000,0.000,0.000, ,129.72,147.88,128.96,0.00,0.00,0.00 ,,606.59,118.86,289.62,116.92,338.95,119.23,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.037,0.000,0.000, ,129.32,147.88,128.43,0.00,0.00,0.00 ,,691.09,118.72,289.13,116.74,390.72,119.12,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.051,0.007,0.015, ,128.93,147.88,127.77,0.00,0.00,0.00 ,,743.35,118.68,277.41,116.81,448.84,119.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.015,0.037, ,128.53,147.22,127.64,0.00,0.00,0.00 ,,776.07,118.64,262.27,116.78,534.31,118.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.007,0.000,0.000, ,128.66,146.56,126.19,0.00,0.00,0.00 ,,831.26,118.57,266.18,116.70,627.11,118.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.117,0.022,0.000,0.029,0.000,0.000, ,128.00,146.04,125.93,0.00,0.00,0.00 ,,912.33,118.46,263.74,116.74,713.06,118.75,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.015,0.000, ,128.00,147.22,125.27,0.00,0.00,0.00 ,,1050.55,118.28,256.90,116.67,750.67,118.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.022, ,127.74,146.43,124.48,0.00,0.00,0.00 ,,1151.16,118.35,262.27,116.74,780.46,118.57,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.037,0.022,0.000, ,127.48,146.43,123.30,0.00,0.00,0.00 ,,1302.56,118.17,274.97,116.70,858.12,118.50,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,126.42,145.25,122.90,0.00,0.00,0.00 ,,1478.39,118.02,288.16,116.67,925.52,118.42,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.022,0.000, ,126.69,145.12,122.11,0.00,0.00,0.00 ,,1517.46,118.06,292.06,116.63,924.05,118.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.037,0.051, ,125.50,145.38,122.64,0.00,0.00,0.00 ,,1454.95,118.06,306.72,116.59,912.82,118.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.015, ,125.11,144.59,122.38,0.00,0.00,0.00 ,,1360.20,118.10,377.05,116.45,947.50,118.28,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.007,0.022,0.000,0.000, ,124.32,143.67,122.11,0.00,0.00,0.00 ,,1205.86,118.24,463.00,116.41,970.45,118.24,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,124.58,142.88,123.43,0.00,0.00,0.00 ,,1053.97,118.39,510.38,116.37,911.36,118.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,124.32,142.48,123.56,0.00,0.00,0.00 ,,926.50,118.53,562.64,116.30,841.51,118.28,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,124.19,142.48,123.43,0.00,0.00,0.00 ,,904.03,118.57,606.11,116.30,751.65,118.42,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,123.66,141.56,124.09,0.00,0.00,0.00 ,,890.84,118.57,631.01,116.08,677.90,118.46,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,124.19,140.90,124.35,0.00,0.00,0.00 ,,808.79,118.64,716.97,116.04,594.87,118.50,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.022, ,124.06,140.64,125.01,0.00,0.00,0.00 ,,711.11,118.79,808.30,116.01,502.08,118.53,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.037, ,124.71,140.90,124.35,0.00,0.00,0.00 ,,631.01,118.79,905.01,115.82,484.00,118.64,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,124.32,140.51,125.01,0.00,0.00,0.00 ,,570.45,118.79,1004.15,115.71,534.31,118.61,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.015,0.022, ,124.45,138.27,124.35,0.00,0.00,0.00 ,,534.80,118.90,1023.20,115.68,524.05,118.57,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,125.24,136.69,124.88,0.00,0.00,0.00 ,,487.91,118.90,1002.20,115.64,450.31,118.57,1.47,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,126.16,136.56,124.22,0.00,0.00,0.00 ,,451.28,118.97,909.40,115.75,379.49,118.68,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,127.08,133.93,123.04,0.00,0.00,0.00 ,,420.51,118.97,810.26,115.90,344.32,118.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,126.29,133.27,124.09,0.00,0.00,0.00 ,,405.86,118.97,751.65,115.79,396.58,118.57,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,126.42,131.69,124.22,0.00,0.00,0.00 ,,362.39,119.01,665.20,115.97,421.49,118.61,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.015,0.044, ,126.42,130.64,124.88,0.00,0.00,0.00 ,,308.18,119.01,619.78,115.93,371.67,118.61,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,126.42,129.85,124.88,0.00,0.00,0.00 ,,260.32,119.01,673.99,115.90,299.39,118.64,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,126.03,128.27,124.09,0.00,0.00,0.00 ,,223.20,119.05,704.27,115.90,238.34,118.72,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,126.56,129.06,125.54,0.00,0.00,0.00 ,,219.29,119.01,658.36,115.86,192.92,118.72,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.022,0.037, ,126.29,129.45,125.27,0.00,0.00,0.00 ,,232.97,118.97,581.20,115.93,168.01,118.75,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.015,0.015, ,126.03,127.48,125.54,0.00,0.00,0.00 ,,220.27,119.05,529.91,115.97,145.54,118.72,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,126.56,128.00,125.54,0.00,0.00,0.00 ,,197.80,118.86,483.03,115.97,125.03,118.72,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,126.03,126.42,125.27,0.00,0.00,0.00 ,,168.50,118.97,440.54,116.12,115.26,118.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.037,0.037, ,126.29,127.61,125.14,0.00,0.00,0.00 ,,150.43,118.83,455.19,116.08,112.33,118.75,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,126.42,126.95,124.88,0.00,0.00,0.00 ,,146.03,118.72,451.28,115.97,117.22,118.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.088,0.015,0.022, ,126.03,125.77,124.88,0.00,0.00,0.00 ,,176.31,118.72,480.59,115.97,132.36,118.64,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,126.16,126.56,125.14,0.00,0.00,0.00 ,,208.06,118.75,465.45,115.97,156.29,118.57,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,126.16,125.64,125.54,0.00,0.00,0.00 ,,231.01,118.68,417.09,115.97,181.68,118.57,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.022, ,125.77,127.08,125.80,0.00,0.00,0.00 ,,238.83,118.64,364.35,116.01,209.04,118.53,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.015, ,126.03,127.21,125.80,0.00,0.00,0.00 ,,252.01,118.57,325.27,116.01,230.53,118.50,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,125.77,126.95,125.67,0.00,0.00,0.00 ,,297.44,118.50,312.09,116.01,257.88,118.42,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,124.98,125.37,126.59,0.00,0.00,0.00 ,,359.46,118.53,289.62,116.08,297.44,118.46,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,125.50,125.37,126.59,0.00,0.00,0.00 ,,435.16,118.32,269.60,115.93,337.00,118.28,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.029,0.037, ,125.11,125.77,126.72,0.00,0.00,0.00 ,,533.33,118.28,243.71,116.08,350.18,118.28,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.029,0.000,0.000,0.000, ,125.50,125.24,126.46,0.00,0.00,0.00 ,,599.27,118.21,211.48,116.12,346.76,118.32,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,125.64,123.40,126.85,0.00,0.00,0.00 ,,668.62,118.10,181.68,116.04,359.95,118.21,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,125.64,123.53,126.85,0.00,0.00,0.00 ,,740.90,118.13,161.66,116.12,412.21,118.17,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.015, ,126.16,124.32,126.59,0.00,0.00,0.00 ,,786.81,118.06,157.75,116.15,484.98,118.13,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,125.77,125.11,125.93,0.00,0.00,0.00 ,,789.26,118.10,161.66,116.04,555.80,117.95,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.029,0.000,0.000, ,126.56,124.45,125.93,0.00,0.00,0.00 ,,843.96,118.02,193.89,116.12,621.25,118.02,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,126.16,124.32,125.80,0.00,0.00,0.00 ,,953.36,117.99,259.34,116.01,672.04,117.88,0.00,54.84,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.051,0.007,0.015, ,126.42,124.71,126.19,0.00,0.00,0.00 ,,1111.60,117.73,359.95,115.82,733.58,117.77,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.037, ,127.35,124.98,125.54,0.00,0.00,0.00 ,,1219.05,117.77,462.03,115.71,782.42,117.77,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,126.29,123.92,125.93,0.00,0.00,0.00 ,,1272.28,117.69,498.17,115.71,778.51,117.66,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,126.69,125.11,125.80,0.00,0.00,0.00 ,,1253.24,117.69,507.45,115.68,787.30,117.62,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.029,0.000, ,126.56,124.32,126.46,0.00,0.00,0.00 ,,1182.91,117.62,480.10,115.68,797.07,117.62,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.000,0.000, ,126.69,124.32,126.59,0.00,0.00,0.00 ,,1111.60,117.69,505.49,115.64,791.70,117.58,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,127.08,125.11,126.06,0.00,0.00,0.00 ,,1052.50,117.73,565.08,115.64,804.40,117.55,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,126.42,123.79,126.98,0.00,0.00,0.00 ,,999.27,117.66,582.66,115.57,811.72,117.62,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.015,0.000,0.000, ,126.16,125.24,126.59,0.00,0.00,0.00 ,,972.89,117.69,575.34,115.46,791.70,117.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.015, ,126.82,125.11,126.59,0.00,0.00,0.00 ,,996.34,117.80,561.66,115.53,801.95,117.58,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.00,125.24,126.59,0.00,0.00,0.00 ,,1047.13,117.66,550.92,115.57,779.49,117.51,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.007, ,127.87,125.24,126.46,0.00,0.00,0.00 ,,1062.27,117.66,561.66,115.46,724.30,117.55,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,127.48,124.32,126.85,0.00,0.00,0.00 ,,1002.69,117.77,634.43,115.38,703.30,117.62,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.095,0.051,0.044, ,127.87,125.64,127.12,0.00,0.00,0.00 ,,941.64,117.73,732.60,115.27,702.81,117.58,0.00,54.84,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.27,125.77,126.46,0.00,0.00,0.00 ,,887.91,117.84,796.58,115.24,674.97,117.55,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,127.74,125.50,126.72,0.00,0.00,0.00 ,,809.77,117.88,799.02,115.24,609.04,117.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.27,124.71,126.06,0.00,0.00,0.00 ,,716.97,117.91,821.49,115.13,515.26,117.69,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.029, ,127.74,124.58,126.59,0.00,0.00,0.00 ,,634.43,117.99,826.86,115.16,427.35,117.80,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,128.53,125.64,126.98,0.00,0.00,0.00 ,,557.75,118.06,863.00,115.09,359.95,117.84,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.66,125.24,126.59,0.00,0.00,0.00 ,,501.59,118.06,908.42,115.09,337.00,117.84,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,127.87,123.79,127.12,0.00,0.00,0.00 ,,509.40,117.95,882.05,115.09,351.16,117.91,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.044,0.073, ,128.53,124.85,127.38,0.00,0.00,0.00 ,,511.84,117.99,851.28,115.09,375.58,117.84,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.66,124.98,127.77,0.00,0.00,0.00 ,,474.73,118.02,826.37,115.09,423.93,117.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.015,0.022, ,129.32,125.64,127.51,0.00,0.00,0.00 ,,436.14,118.10,838.58,115.05,458.61,117.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,129.32,124.98,128.56,0.00,0.00,0.00 ,,403.91,118.10,859.58,114.98,470.82,117.69,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,129.06,124.32,128.17,0.00,0.00,0.00 ,,374.60,118.13,909.40,114.98,482.05,117.66,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.007, ,130.37,125.90,128.70,0.00,0.00,0.00 ,,338.95,118.10,934.31,114.95,483.52,117.62,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,129.58,125.64,129.09,0.00,0.00,0.00 ,,298.90,118.13,915.26,114.87,478.14,117.55,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,130.64,124.98,127.91,0.00,0.00,0.00 ,,273.02,118.17,828.82,114.98,455.19,117.69,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.073,0.029,0.029, ,129.72,125.24,128.83,0.00,0.00,0.00 ,,263.25,118.21,739.44,115.13,425.40,117.66,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,129.85,125.77,128.56,0.00,0.00,0.00 ,,274.97,118.24,634.92,115.16,406.35,117.55,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.051,0.044, ,130.51,125.90,128.43,0.00,0.00,0.00 ,,303.79,118.17,542.12,115.24,372.16,117.55,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.85,126.29,128.17,0.00,0.00,0.00 ,,313.06,118.17,480.59,115.38,331.62,117.73,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,129.45,125.77,128.96,0.00,0.00,0.00 ,,328.21,118.10,454.21,115.35,294.02,117.66,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,129.58,126.42,128.96,0.00,0.00,0.00 ,,353.11,118.10,432.23,115.42,268.13,117.69,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.037, ,129.98,125.64,128.17,0.00,0.00,0.00 ,,370.70,118.02,413.19,115.42,269.11,117.69,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.85,126.82,127.91,0.00,0.00,0.00 ,,405.37,117.95,412.70,115.38,287.67,117.62,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.007,0.000, ,129.32,126.82,128.04,0.00,0.00,0.00 ,,433.70,117.91,414.65,115.31,311.11,117.69,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.015,0.037,0.000,0.000, ,129.06,126.95,128.04,0.00,0.00,0.00 ,,444.44,117.91,386.81,115.35,328.69,117.62,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.029, ,128.40,126.42,128.70,0.00,0.00,0.00 ,,470.33,117.88,330.16,115.38,349.21,117.55,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.93,127.35,127.51,0.00,0.00,0.00 ,,528.45,117.84,279.37,115.38,368.25,117.58,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.022,0.000, ,128.66,127.74,127.25,0.00,0.00,0.00 ,,595.36,117.73,247.62,115.38,375.09,117.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.27,127.74,127.12,0.00,0.00,0.00 ,,647.13,117.77,243.22,115.38,367.28,117.51,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.015, ,128.79,127.74,126.85,0.00,0.00,0.00 ,,708.18,117.69,257.88,115.35,347.74,117.55,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.000, ,129.32,128.93,125.54,0.00,0.00,0.00 ,,804.88,117.62,287.18,115.27,333.58,117.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.015,0.000, ,128.93,128.00,125.80,0.00,0.00,0.00 ,,868.86,117.47,327.23,115.31,345.30,117.51,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.93,128.53,125.67,0.00,0.00,0.00 ,,869.84,117.44,382.42,115.20,350.67,117.44,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.022,0.015, ,128.79,128.66,125.80,0.00,0.00,0.00 ,,896.70,117.22,445.91,115.13,379.49,117.36,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,129.32,129.19,125.54,0.00,0.00,0.00 ,,984.13,117.14,530.40,115.16,457.14,117.44,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.19,128.93,124.75,0.00,0.00,0.00 ,,1074.97,117.07,573.87,114.98,539.19,117.25,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,128.79,128.53,124.88,0.00,0.00,0.00 ,,1126.25,117.00,591.94,114.98,607.08,117.22,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.044,0.044, ,129.06,129.98,125.80,0.00,0.00,0.00 ,,1111.11,116.96,583.15,114.98,643.71,117.11,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.007, ,129.06,129.58,125.54,0.00,0.00,0.00 ,,1088.16,116.96,610.99,114.98,658.85,117.07,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.79,129.98,125.01,0.00,0.00,0.00 ,,973.38,117.11,677.90,114.91,631.01,117.07,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,128.66,128.79,125.40,0.00,0.00,0.00 ,,836.14,117.22,743.35,114.84,568.50,117.11,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.79,129.58,125.27,0.13,0.00,0.00 ,,713.06,117.36,803.42,114.87,503.05,117.14,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.022,0.037, ,129.32,129.45,125.01,0.00,0.00,0.00 ,,632.48,117.47,833.21,114.76,460.56,117.22,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.000, ,129.32,130.11,124.88,0.00,0.00,0.00 ,,591.45,117.51,855.68,114.65,414.16,117.22,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,129.72,129.72,124.35,0.13,0.00,0.00 ,,582.66,117.55,884.49,114.65,362.88,117.22,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.58,129.32,125.27,0.66,0.26,0.00 ,,633.94,117.55,939.19,114.62,336.02,117.33,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.037,0.073, ,129.85,130.24,124.35,0.13,0.00,0.00 ,,664.22,117.47,962.15,114.58,314.53,117.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,129.85,129.72,123.96,0.53,0.66,0.00 ,,623.20,117.47,907.45,114.58,296.46,117.29,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.022, ,129.45,129.72,124.75,0.00,0.00,0.13 ,,583.64,117.47,829.30,114.69,275.46,117.33,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.45,130.37,124.48,0.53,0.66,0.00 ,,513.31,117.47,769.72,114.73,255.43,117.29,1.47,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.007,0.000, ,129.06,129.58,125.54,0.00,0.00,0.00 ,,450.31,117.58,691.09,114.91,246.64,117.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,129.72,130.11,125.27,0.00,0.00,0.00 ,,416.12,117.62,623.69,114.91,235.90,117.47,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.32,129.85,125.01,0.00,0.00,0.00 ,,400.49,117.62,555.31,115.02,225.15,117.36,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,129.72,130.77,125.93,0.53,0.13,0.00 ,,388.77,117.58,481.56,115.05,217.34,117.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.32,130.24,125.93,0.00,0.00,0.00 ,,378.51,117.55,438.58,115.09,203.66,117.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.45,129.98,125.80,0.79,1.58,0.00 ,,383.39,117.55,398.05,115.16,192.92,117.40,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.051, ,129.85,131.16,125.67,0.00,0.00,0.26 ,,344.81,117.47,384.37,115.09,180.22,117.40,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.007,0.000,0.000, ,129.58,130.90,125.67,0.26,0.79,0.00 ,,285.71,117.47,403.42,115.09,161.66,117.36,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.06,130.90,125.80,0.00,0.00,0.00 ,,240.29,117.47,453.24,115.05,146.52,117.36,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.98,131.16,125.54,0.39,0.13,0.00 ,,222.71,117.44,465.93,115.05,136.26,117.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.022,0.051, ,129.72,131.29,125.40,0.00,0.00,0.00 ,,220.76,117.51,475.21,115.05,130.89,117.40,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,130.24,131.82,124.88,0.00,0.00,0.00 ,,221.73,117.55,463.49,115.05,131.87,117.33,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.015, ,130.11,131.56,125.80,0.00,0.00,0.00 ,,225.15,117.58,422.47,115.02,135.29,117.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,129.98,131.43,125.54,0.00,0.00,0.00 ,,232.97,117.69,353.11,115.09,141.64,117.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.022, ,130.24,131.43,125.80,0.00,0.00,0.00 ,,253.48,117.62,301.83,115.20,152.87,117.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,130.24,131.29,125.54,0.00,0.00,0.00 ,,312.09,117.62,262.76,115.20,170.45,117.29,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.58,129.32,125.93,0.00,0.26,0.00 ,,411.72,117.62,236.87,115.16,183.15,117.29,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.98,130.90,125.93,0.00,0.00,0.00 ,,462.03,117.55,221.25,115.20,198.78,117.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.015, ,129.85,130.77,126.46,0.00,0.00,0.00 ,,484.00,117.47,230.04,115.16,222.71,117.18,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,129.85,130.90,126.46,0.00,0.00,0.00 ,,494.75,117.47,218.32,115.20,272.53,117.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.000, ,129.58,129.58,126.59,0.00,0.00,0.00 ,,532.36,117.36,189.99,115.16,327.23,117.11,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.007,0.000,0.000, ,129.45,129.45,126.98,0.00,0.00,0.00 ,,563.13,117.36,166.06,115.24,373.63,117.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,129.58,130.51,127.38,0.00,0.00,0.00 ,,587.55,117.36,151.40,115.20,396.58,117.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,130.51,130.77,127.12,0.00,0.00,0.00 ,,628.57,117.33,145.05,115.20,416.12,116.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,130.90,130.77,126.85,0.00,0.00,0.00 ,,698.90,117.33,148.96,115.20,444.44,116.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,130.24,130.24,126.98,0.00,0.00,0.00 ,,790.23,117.22,153.85,115.13,445.91,116.85,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.015,0.022,0.044, ,130.51,130.24,127.25,0.00,0.00,0.00 ,,872.28,117.07,168.01,115.09,440.05,116.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.051, ,130.77,131.43,127.38,0.00,0.00,0.00 ,,923.08,117.03,192.92,115.05,413.19,116.89,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,130.51,130.51,127.25,0.00,0.00,0.00 ,,925.03,116.96,219.78,115.09,354.58,116.92,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,130.90,130.77,127.38,0.00,0.00,0.00 ,,892.31,117.07,240.78,115.02,313.06,116.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.029,0.000,0.022, ,130.37,129.85,127.38,0.00,0.00,0.00 ,,857.63,117.00,260.32,115.02,306.23,116.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.051, ,131.69,130.11,127.77,0.00,0.00,0.00 ,,833.70,117.03,285.71,115.05,317.46,116.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.029, ,130.90,131.16,126.98,0.00,0.00,0.00 ,,769.23,117.03,313.55,114.91,316.00,117.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,131.03,130.37,127.51,0.00,0.00,0.00 ,,695.97,117.14,332.60,114.95,312.58,116.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,130.64,130.11,128.04,0.00,0.00,0.00 ,,634.43,117.22,343.35,114.98,321.86,116.85,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.022, ,130.11,129.45,128.04,0.00,0.00,0.00 ,,582.17,117.25,358.49,114.87,330.65,116.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.015, ,131.16,131.16,128.70,0.00,0.00,0.00 ,,540.66,117.25,351.16,114.87,347.25,116.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,131.29,131.16,127.51,0.00,0.00,0.00 ,,516.73,117.22,348.23,114.91,344.81,116.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.022,0.022,0.000,0.000,0.000, ,130.51,130.51,128.17,0.00,0.00,0.00 ,,511.36,117.33,397.56,114.87,339.93,116.89,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.029, ,131.69,130.77,128.30,0.00,0.00,0.00 ,,534.31,117.33,472.77,114.80,340.42,116.85,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.022,0.015, ,131.29,131.03,128.30,0.00,0.00,0.00 ,,563.13,117.22,548.96,114.65,344.81,116.81,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.015, ,131.69,130.77,128.70,0.00,0.00,0.00 ,,558.24,117.29,610.99,114.62,352.63,116.81,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,131.43,130.51,127.91,0.00,0.00,0.00 ,,532.36,117.22,674.48,114.58,356.04,116.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.000, ,131.56,130.11,128.43,0.00,0.00,0.00 ,,495.24,117.25,715.02,114.43,344.32,116.78,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,132.22,131.43,128.70,0.00,0.00,0.00 ,,467.40,117.25,753.11,114.43,325.76,116.78,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.044, ,131.82,131.03,128.43,0.00,0.00,0.00 ,,461.05,117.25,745.79,114.43,298.90,116.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.059,0.015,0.000, ,131.29,129.72,127.91,0.00,0.00,0.00 ,,476.19,117.22,699.88,114.43,276.43,116.85,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,131.03,130.77,129.35,0.00,0.00,0.00 ,,495.73,117.22,663.25,114.47,268.13,116.85,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.007,0.007, ,131.56,131.29,128.96,0.00,0.00,0.00 ,,499.63,117.11,654.46,114.32,265.69,116.81,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,131.56,131.69,129.09,0.00,0.00,0.00 ,,473.26,117.22,668.13,114.43,262.76,116.81,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,131.29,131.03,129.35,0.00,0.00,0.00 ,,448.84,117.22,692.55,114.47,247.13,116.78,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.015, ,131.03,130.51,129.09,0.00,0.00,0.00 ,,424.91,117.22,689.62,114.43,226.13,116.85,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,131.43,132.08,129.75,0.00,0.00,0.00 ,,395.60,117.22,660.81,114.43,208.06,116.81,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,131.16,131.29,129.22,0.00,0.00,0.00 ,,361.90,117.18,613.92,114.40,199.27,116.78,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,131.29,131.56,129.22,0.00,0.00,0.00 ,,339.93,117.29,595.36,114.47,198.78,116.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.007, ,130.77,131.43,128.70,0.00,0.00,0.00 ,,318.44,117.25,593.89,114.47,212.45,116.81,0.00,54.98,2000.00,0.00,2000.00,0.00,
