SAP ID,109006088551,
0.051,0.000,0.000,0.029,0.015,0.000, ,129.85,131.29,129.09,0.00,0.00,0.00 ,,302.32,117.22,580.71,114.47,242.74,116.78,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.037,0.022, ,130.37,133.14,128.83,0.00,0.00,0.00 ,,307.20,117.25,556.78,114.43,282.30,116.78,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,130.37,133.40,127.91,0.00,0.00,0.00 ,,336.51,117.18,533.33,114.47,321.37,116.70,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.044,0.007,0.000, ,129.98,132.74,128.56,0.00,0.00,0.00 ,,372.16,117.11,519.66,114.47,373.63,116.63,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.015,0.000,0.000, ,129.85,132.87,128.30,0.00,0.00,0.00 ,,405.86,117.22,508.42,114.51,428.82,116.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.066, ,130.37,132.48,128.43,0.00,0.00,0.00 ,,421.00,117.11,504.03,114.54,460.07,116.52,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,129.85,134.45,128.17,0.00,0.00,0.00 ,,442.98,117.03,505.49,114.51,459.58,116.52,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,129.45,133.53,127.91,0.00,0.00,0.00 ,,499.63,117.00,512.33,114.43,443.96,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,128.93,133.40,127.64,0.00,0.00,0.00 ,,585.10,116.92,493.28,114.51,438.10,116.45,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.015,0.015, ,127.74,133.14,126.98,0.00,0.00,0.00 ,,717.95,116.74,453.72,114.47,443.47,116.48,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.015,0.000, ,128.79,133.80,127.38,0.00,0.00,0.00 ,,829.79,116.74,403.42,114.58,481.07,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.53,134.45,127.12,0.00,0.00,0.00 ,,883.52,116.67,344.32,114.69,532.36,116.41,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.015,0.000,0.000,0.000, ,127.87,133.40,126.72,0.00,0.00,0.00 ,,905.98,116.63,304.76,114.65,560.20,116.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,128.40,133.66,126.72,0.00,0.00,0.00 ,,878.14,116.63,281.32,114.62,562.15,116.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.022, ,128.40,134.32,126.06,0.00,0.00,0.00 ,,796.58,116.63,261.29,114.65,534.80,116.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.044,0.022,0.022, ,127.87,134.06,125.67,0.00,0.00,0.00 ,,726.25,116.74,264.22,114.69,488.40,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.27,135.77,125.01,0.00,0.00,0.00 ,,748.23,116.63,279.37,114.65,457.63,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,127.61,133.80,125.01,0.00,0.00,0.00 ,,805.86,116.70,288.16,114.65,435.65,116.41,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.051,0.051, ,127.74,134.45,125.27,0.00,0.00,0.00 ,,827.35,116.63,302.81,114.62,402.44,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.015, ,128.27,134.72,125.01,0.00,0.00,0.00 ,,791.70,116.67,329.67,114.69,380.46,116.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.000, ,128.14,133.66,123.96,0.00,0.00,0.00 ,,677.41,116.67,353.60,114.58,377.05,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.27,135.38,124.75,0.00,0.00,0.00 ,,566.06,116.78,393.65,114.58,385.84,116.41,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.27,133.93,124.61,0.00,0.00,0.00 ,,516.24,116.81,425.89,114.54,393.16,116.41,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.022, ,127.74,134.59,124.61,0.00,0.00,0.00 ,,480.10,116.78,483.52,114.40,404.88,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,128.27,133.93,124.88,0.00,0.00,0.00 ,,487.91,116.85,549.94,114.43,409.28,116.41,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.27,133.80,124.35,0.00,0.00,0.00 ,,511.36,116.78,595.36,114.36,394.63,116.41,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.022,0.029, ,128.14,133.53,124.88,0.00,0.00,0.00 ,,507.45,116.85,640.78,114.25,373.63,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.27,133.66,124.75,0.00,0.00,0.00 ,,454.70,116.85,673.50,114.29,325.76,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.022,0.022, ,128.27,133.80,124.61,0.00,0.00,0.00 ,,396.09,116.85,647.62,114.21,276.92,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,128.27,133.66,124.75,0.00,0.00,0.00 ,,376.56,116.92,617.83,114.18,240.29,116.52,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,128.00,133.14,124.75,0.00,0.00,0.00 ,,363.37,116.89,633.94,114.21,223.20,116.52,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.000, ,128.00,134.06,124.61,0.00,0.00,0.00 ,,367.77,116.92,627.11,114.21,222.71,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.037, ,128.53,134.19,124.61,0.00,0.00,0.00 ,,379.49,116.85,591.45,114.21,216.85,116.52,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.015, ,128.66,134.06,123.96,0.00,0.00,0.00 ,,356.53,116.96,548.47,114.25,222.22,116.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.110,0.007,0.000,0.022,0.000,0.007, ,128.27,133.27,125.01,0.00,0.00,0.00 ,,311.60,116.85,494.75,114.32,220.27,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.93,133.27,124.35,0.00,0.00,0.00 ,,288.64,116.96,422.47,114.40,222.71,116.48,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.037,0.044, ,127.74,132.87,124.48,0.00,0.00,0.00 ,,273.50,116.89,362.88,114.43,250.55,116.45,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.40,133.66,124.61,0.00,0.00,0.00 ,,263.25,116.81,319.90,114.43,249.08,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,127.48,131.69,124.75,0.00,0.00,0.00 ,,255.43,116.92,300.85,114.43,227.11,116.41,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.007,0.000,0.022,0.000,0.000, ,128.66,132.22,124.48,0.00,0.00,0.00 ,,244.20,116.92,288.64,114.51,205.62,116.41,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.081,0.000,0.000, ,127.87,132.48,124.61,0.00,0.00,0.00 ,,225.64,116.89,276.92,114.47,186.08,116.48,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,127.87,132.35,124.61,0.00,0.00,0.00 ,,207.57,116.96,272.53,114.54,176.80,116.45,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.022,0.029,0.007,0.000,0.000, ,128.00,132.61,124.61,0.00,0.00,0.00 ,,184.62,116.92,266.67,114.47,168.50,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,127.48,131.43,125.14,0.00,0.00,0.00 ,,165.57,116.96,277.41,114.43,164.10,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.015, ,127.08,132.08,125.14,0.00,0.00,0.00 ,,154.82,116.92,321.86,114.47,158.24,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,127.21,132.22,124.48,0.00,0.00,0.00 ,,153.36,116.96,331.14,114.40,152.87,116.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,127.74,132.87,124.75,0.00,0.00,0.00 ,,154.82,117.00,322.83,114.40,150.43,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.044,0.000,0.007, ,128.40,132.74,123.96,0.00,0.00,0.00 ,,164.10,116.96,295.48,114.51,149.94,116.41,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.029,0.029, ,127.08,131.29,124.75,0.00,0.00,0.00 ,,181.20,116.92,266.67,114.47,159.22,116.41,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.015, ,127.48,132.22,124.61,0.00,0.00,0.00 ,,201.22,116.92,257.88,114.43,168.01,116.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.27,131.95,123.83,0.00,0.00,0.00 ,,229.06,116.96,254.95,114.43,182.17,116.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,127.61,132.08,123.96,0.00,0.00,0.00 ,,264.22,116.81,253.48,114.40,193.41,116.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.015, ,127.48,131.29,124.35,0.00,0.00,0.00 ,,293.53,116.85,257.88,114.43,205.13,116.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,127.61,131.43,124.48,0.00,0.00,0.00 ,,330.16,116.74,259.34,114.40,218.80,116.30,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.029, ,127.74,130.90,124.35,0.00,0.00,0.00 ,,402.93,116.74,241.27,114.43,269.60,116.23,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.022,0.000,0.000,0.000, ,127.87,130.90,124.48,0.00,0.00,0.00 ,,463.00,116.67,216.36,114.51,317.95,116.19,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,127.61,130.37,124.48,0.00,0.00,0.00 ,,503.54,116.56,187.06,114.51,376.07,116.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,127.87,130.51,125.40,0.00,0.00,0.00 ,,546.03,116.56,164.10,114.36,438.10,116.08,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.029, ,127.61,129.85,125.67,0.00,0.00,0.00 ,,599.76,116.48,147.99,114.47,474.24,116.01,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.66,130.90,124.48,0.00,0.00,0.00 ,,664.71,116.41,142.61,114.43,513.80,115.93,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.015,0.007,0.000,0.000, ,128.00,130.51,125.40,0.00,0.00,0.00 ,,718.44,116.37,142.61,114.51,529.91,115.82,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.007, ,127.74,130.77,125.40,0.00,0.00,0.00 ,,745.30,116.37,148.47,114.47,544.57,115.97,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.015, ,128.66,130.64,125.54,0.00,0.00,0.00 ,,798.05,116.30,164.59,114.40,571.43,115.86,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,128.27,130.51,125.40,0.00,0.00,0.00 ,,877.17,116.15,181.20,114.43,588.03,115.82,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.095,0.022,0.000,0.000,0.007,0.015, ,127.87,129.19,124.35,0.00,0.00,0.00 ,,926.01,116.15,185.59,114.40,557.75,115.86,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.000, ,129.06,129.72,125.01,0.00,0.00,0.00 ,,891.82,116.08,187.06,114.40,532.84,115.86,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.53,130.11,124.48,0.00,0.00,0.00 ,,783.88,116.19,190.96,114.36,564.59,115.86,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.044,0.051, ,128.66,129.32,124.35,0.00,0.00,0.00 ,,696.95,116.23,194.87,114.32,600.24,115.82,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.66,129.45,124.48,0.00,0.00,0.00 ,,691.09,116.26,197.31,114.32,640.78,115.71,1.47,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.037,0.000,0.000, ,128.93,128.00,124.35,0.00,0.00,0.00 ,,746.28,116.26,199.76,114.32,676.43,115.75,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,129.19,129.06,124.88,0.00,0.00,0.00 ,,774.11,116.19,205.13,114.29,666.18,115.68,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,129.06,128.66,124.75,0.00,0.00,0.00 ,,753.60,116.15,219.29,114.29,615.38,115.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.015,0.015,0.000,0.000, ,128.93,128.53,124.75,0.00,0.00,0.00 ,,719.41,116.23,246.64,114.25,561.17,115.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.095,0.029,0.000, ,129.06,128.27,125.27,0.00,0.00,0.00 ,,669.60,116.15,316.48,114.10,519.66,115.86,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.53,129.32,126.33,0.00,0.00,0.00 ,,640.78,116.19,413.68,114.03,481.56,115.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.029, ,129.19,128.40,125.40,0.00,0.00,0.00 ,,676.43,116.12,492.80,113.99,456.17,115.90,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.06,128.79,125.80,0.00,0.00,0.00 ,,726.74,116.12,557.26,113.85,460.07,115.82,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.007,0.007, ,129.58,128.53,125.54,0.00,0.00,0.00 ,,744.32,116.15,602.20,113.85,447.37,115.82,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,129.06,128.27,125.54,0.00,0.00,0.00 ,,723.81,116.12,613.43,113.85,445.42,115.97,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.029, ,129.72,128.00,125.40,0.00,0.00,0.00 ,,682.30,116.15,595.85,113.85,435.16,115.86,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,130.77,129.06,124.35,0.00,0.00,0.00 ,,624.18,116.23,554.33,113.81,428.82,115.90,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.022, ,129.85,128.66,125.54,0.00,0.00,0.00 ,,547.01,116.26,509.89,113.88,433.70,115.90,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,130.37,128.66,125.27,0.00,0.00,0.00 ,,486.94,116.30,490.84,113.88,440.54,115.86,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.081,0.044,0.007, ,129.98,128.40,125.80,0.00,0.00,0.00 ,,437.61,116.34,474.24,113.88,443.47,115.82,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,130.64,128.66,125.27,0.00,0.00,0.00 ,,410.74,116.41,447.37,113.85,444.93,115.79,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,130.37,128.79,124.88,0.00,0.00,0.00 ,,397.56,116.34,423.44,113.88,434.68,115.82,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.015, ,130.51,129.58,125.80,0.00,0.00,0.00 ,,373.14,116.37,425.40,113.88,424.91,115.86,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.015, ,130.90,129.72,126.19,0.00,0.00,0.00 ,,332.60,116.34,453.72,113.85,402.93,115.82,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,129.98,129.19,126.59,0.00,0.00,0.00 ,,289.62,116.37,480.59,113.88,367.77,115.93,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.015,0.015, ,130.24,129.58,126.19,0.00,0.00,0.00 ,,255.43,116.41,480.59,113.85,327.23,115.90,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.98,129.32,126.19,0.00,0.00,0.00 ,,238.34,116.41,479.12,113.81,287.67,115.90,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,129.45,129.85,126.59,0.00,0.00,0.00 ,,238.34,116.45,464.96,113.81,251.53,116.01,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.015,0.022, ,130.37,130.37,126.46,0.00,0.00,0.00 ,,233.46,116.41,435.16,113.92,222.71,116.01,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.022,0.000, ,129.98,130.51,126.85,0.00,0.00,0.00 ,,227.59,116.41,395.60,113.92,201.22,115.90,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.081,0.007,0.000,0.015,0.000,0.000, ,129.72,130.64,126.59,0.00,0.00,0.00 ,,225.15,116.48,350.18,113.99,180.22,116.12,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.015, ,129.58,129.72,127.12,0.00,0.00,0.00 ,,223.69,116.37,323.32,113.92,166.06,116.01,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,129.32,131.03,127.38,0.00,0.00,0.00 ,,226.13,116.41,332.11,113.88,155.80,116.01,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.029,0.044, ,129.58,131.03,126.59,0.00,0.00,0.00 ,,240.29,116.45,346.28,113.88,148.47,116.08,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.007, ,129.19,130.64,126.72,0.00,0.00,0.00 ,,262.76,116.45,355.07,113.85,143.10,116.04,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,130.77,130.90,126.33,0.00,0.00,0.00 ,,279.85,116.41,364.84,113.81,140.66,116.08,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.32,130.37,127.12,0.00,0.00,0.00 ,,301.34,116.41,358.49,113.88,140.17,116.01,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.022, ,129.45,131.03,127.38,0.00,0.00,0.00 ,,336.02,116.37,345.79,113.85,143.59,115.93,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.037,0.007,0.000, ,129.19,130.64,126.72,0.00,0.00,0.00 ,,365.32,116.30,340.90,113.88,147.50,116.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,129.32,130.37,127.51,0.00,0.00,0.00 ,,410.26,116.26,334.55,113.92,151.40,116.01,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.007, ,129.32,130.64,127.12,0.00,0.00,0.00 ,,519.66,116.15,311.11,113.92,162.64,115.93,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,129.06,130.64,126.98,0.00,0.00,0.00 ,,600.24,116.08,280.83,113.92,175.82,115.97,1.47,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,129.58,132.08,126.85,0.00,0.00,0.00 ,,650.06,116.04,249.57,113.92,189.99,115.93,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.000,0.000,0.000, ,129.58,131.43,126.59,0.00,0.00,0.00 ,,676.43,115.97,220.76,113.92,204.15,115.86,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,129.19,131.29,126.85,0.00,0.00,0.00 ,,673.02,116.04,198.78,113.96,212.94,115.97,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.007, ,129.45,131.43,126.85,0.00,0.00,0.00 ,,669.60,116.04,187.55,113.99,228.57,115.82,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.037,0.037, ,129.85,132.08,125.93,0.00,0.00,0.00 ,,689.13,115.97,182.17,113.92,241.76,115.75,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.007, ,130.64,132.87,125.80,0.00,0.00,0.00 ,,678.88,116.04,183.64,113.99,238.34,115.90,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.015,0.015, ,130.11,131.56,126.06,0.00,0.00,0.00 ,,631.50,116.01,190.48,113.96,239.32,115.79,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,129.58,131.29,126.06,0.00,0.00,0.00 ,,587.55,116.01,204.15,113.88,251.04,115.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.073,0.037,0.037, ,130.11,130.51,126.19,0.00,0.00,0.00 ,,590.48,116.01,219.29,113.96,272.04,115.79,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.98,131.29,125.67,0.00,0.00,0.00 ,,627.11,115.97,270.09,113.92,287.18,115.82,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.015,0.007, ,129.58,129.85,126.46,0.00,0.00,0.00 ,,683.76,115.93,338.95,113.88,303.30,115.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,130.11,130.64,126.06,0.00,0.00,0.00 ,,712.58,115.90,388.28,113.77,315.51,115.71,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,129.72,129.98,126.59,0.00,0.00,0.00 ,,680.83,115.90,438.10,113.70,329.18,115.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,130.64,130.77,125.93,0.00,0.00,0.00 ,,622.22,115.93,474.24,113.70,337.00,115.71,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.037, ,130.37,130.37,125.80,0.00,0.00,0.00 ,,568.01,115.93,472.28,113.70,340.90,115.64,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.015,0.000,0.000,0.000, ,129.19,129.85,126.33,0.00,0.00,0.00 ,,520.15,116.04,443.96,113.74,344.32,115.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.037, ,130.11,130.64,126.46,0.00,0.00,0.00 ,,464.47,116.04,410.26,113.70,338.95,115.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.85,130.64,125.93,0.00,0.00,0.00 ,,398.53,116.15,377.05,113.74,328.21,115.57,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.000, ,130.51,130.77,125.67,0.00,0.00,0.00 ,,343.83,116.08,356.53,113.77,322.34,115.64,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,130.37,130.64,125.54,0.00,0.00,0.00 ,,316.00,116.15,378.02,113.70,316.00,115.68,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.022,0.000, ,129.72,130.24,126.46,0.00,0.00,0.00 ,,294.51,116.19,405.37,113.63,305.25,115.64,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,129.85,131.69,126.46,0.00,0.00,0.00 ,,274.97,116.23,430.28,113.70,291.58,115.57,0.00,54.87,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.007, ,129.58,130.37,126.59,0.00,0.00,0.00 ,,254.46,116.23,446.89,113.74,273.99,115.75,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,130.90,131.56,125.67,0.00,0.00,0.00 ,,242.25,116.19,441.03,113.59,249.57,115.68,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.051,0.059, ,129.32,130.37,126.46,0.00,0.00,0.00 ,,228.08,116.19,411.23,113.70,225.15,115.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.007,0.015, ,129.72,130.37,126.98,0.00,0.00,0.00 ,,216.85,116.26,381.44,113.70,201.22,115.68,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.000, ,129.98,131.16,126.46,0.00,0.00,0.00 ,,216.36,116.23,359.95,113.63,189.50,115.68,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.088,0.000,0.037,0.000,0.000,0.000, ,129.32,129.85,127.12,0.00,0.00,0.00 ,,214.90,116.19,356.04,113.59,182.17,115.75,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,129.19,129.98,126.98,0.00,0.00,0.00 ,,212.45,116.23,352.63,113.63,170.94,115.79,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.007,0.000, ,129.06,129.58,126.33,0.13,0.00,0.00 ,,211.97,116.23,341.39,113.70,166.06,115.75,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.044, ,129.85,130.77,127.25,0.00,0.00,0.00 ,,201.71,116.23,310.62,113.66,160.20,115.75,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,130.51,130.77,126.33,0.13,0.53,0.00 ,,181.68,116.23,276.92,113.70,154.33,115.75,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,129.32,129.85,126.59,0.13,0.00,0.00 ,,160.20,116.23,245.18,113.74,153.85,115.71,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.85,130.11,126.72,0.00,0.00,0.00 ,,147.01,116.23,220.27,113.70,149.94,115.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.015, ,129.85,130.77,126.59,0.00,0.00,0.00 ,,138.71,116.26,204.64,113.74,144.08,115.75,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.015,0.007, ,129.85,130.24,126.85,0.39,0.00,0.00 ,,131.87,116.26,197.31,113.70,139.68,115.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.72,129.72,126.46,0.13,0.00,0.00 ,,124.54,116.26,197.80,113.70,132.84,115.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.022, ,129.32,129.32,126.59,0.66,0.00,0.00 ,,119.66,116.23,196.83,113.81,131.38,115.64,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,129.98,129.58,127.12,0.00,0.13,0.00 ,,123.57,116.19,189.99,113.74,132.84,115.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.029, ,129.98,129.98,126.85,0.00,0.00,0.26 ,,135.78,116.12,181.20,113.70,138.22,115.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.000, ,129.58,129.19,126.72,0.53,0.39,0.00 ,,153.36,116.12,169.96,113.74,142.61,115.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.32,129.19,127.12,0.92,1.32,0.00 ,,172.41,116.12,160.20,113.77,150.92,115.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.19,128.14,126.85,0.39,0.66,0.00 ,,207.57,116.04,155.31,113.77,166.54,115.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.015, ,129.58,129.19,126.85,0.00,0.00,0.00 ,,260.32,115.93,147.50,113.74,194.38,115.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.022,0.007, ,129.32,129.06,126.85,0.13,0.13,0.00 ,,301.34,116.04,141.15,113.70,221.25,115.60,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.066,0.015,0.007, ,128.79,128.93,126.72,0.26,0.13,0.00 ,,331.14,115.97,137.73,113.74,270.09,115.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,129.98,129.19,127.64,0.13,0.79,0.00 ,,348.72,115.90,135.78,113.81,339.44,115.49,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.029, ,129.19,128.53,127.51,0.00,0.00,0.00 ,,358.49,115.93,133.82,113.74,396.09,115.46,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,129.32,128.93,126.85,0.00,0.00,0.00 ,,372.16,115.90,131.38,113.77,408.79,115.35,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.007, ,129.19,129.98,126.98,0.00,0.00,0.00 ,,384.86,115.86,126.98,113.77,396.09,115.42,1.47,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.007,0.000, ,129.32,129.06,126.72,0.13,0.00,0.00 ,,407.33,115.86,126.01,113.74,383.39,115.38,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,129.58,129.19,126.59,0.13,0.00,0.00 ,,469.35,115.79,121.61,113.74,399.51,115.31,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.58,129.85,125.80,0.00,0.00,0.00 ,,505.49,115.79,119.66,113.77,448.35,115.31,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.022,0.029, ,129.58,129.32,126.19,0.00,0.00,0.00 ,,500.61,115.79,121.12,113.74,477.17,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.007,0.000, ,128.53,129.19,126.46,0.00,0.00,0.00 ,,477.17,115.75,119.17,113.77,464.96,115.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.037,0.044, ,128.53,127.74,126.72,0.00,0.00,0.00 ,,447.86,115.75,121.12,113.70,430.77,115.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.79,129.32,126.33,0.00,0.00,0.00 ,,420.51,115.86,123.57,113.74,389.26,115.24,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.007, ,128.27,128.66,126.06,0.00,0.00,0.00 ,,397.56,115.75,130.89,113.74,358.00,115.38,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.000, ,128.53,128.40,125.54,0.00,0.00,0.00 ,,368.74,115.82,135.29,113.74,337.00,115.38,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.53,128.79,125.80,0.00,0.00,0.00 ,,347.25,115.90,139.19,113.74,318.93,115.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,128.27,128.93,125.93,0.00,0.00,0.00 ,,333.09,115.82,137.24,113.70,313.06,115.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.000, ,128.40,128.93,126.72,0.00,0.00,0.00 ,,329.67,115.79,140.66,113.70,308.18,115.35,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.40,128.40,124.75,0.00,0.00,0.00 ,,331.14,115.93,147.50,113.77,295.97,115.42,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.051,0.015,0.037, ,127.35,128.14,127.64,0.00,0.00,0.00 ,,325.76,115.82,163.13,113.70,278.39,115.35,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.059,0.000,0.029, ,128.27,130.64,124.88,0.00,0.00,0.00 ,,324.79,115.86,182.17,113.66,274.97,115.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.022,0.007, ,128.79,128.93,125.40,0.00,0.00,0.00 ,,330.65,115.82,192.43,113.70,269.11,115.46,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.66,129.45,125.14,0.00,0.00,0.00 ,,349.69,115.79,201.22,113.59,266.67,115.42,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.117,0.000,0.000,0.000,0.000,0.029, ,128.53,128.14,126.06,0.00,0.00,0.00 ,,381.44,115.82,209.04,113.63,262.27,115.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,129.45,128.53,125.40,0.00,0.00,0.00 ,,408.30,115.79,217.34,113.66,258.36,115.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.015,0.000, ,128.79,129.19,125.54,0.00,0.00,0.00 ,,431.75,115.75,224.66,113.55,257.39,115.46,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.93,129.06,125.54,0.00,0.00,0.00 ,,421.49,115.75,227.11,113.55,249.08,115.35,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.015, ,129.32,129.72,125.40,0.00,0.00,0.00 ,,387.30,115.75,234.43,113.52,231.01,115.46,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.93,128.14,125.54,0.00,0.00,0.00 ,,347.74,115.82,241.76,113.44,206.11,115.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.029, ,128.93,129.19,125.54,0.00,0.00,0.00 ,,308.67,115.90,244.69,113.52,189.99,115.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.93,129.32,125.54,0.00,0.00,0.00 ,,275.95,115.82,239.32,113.55,173.87,115.46,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,128.66,129.19,125.54,0.00,0.00,0.00 ,,246.15,115.86,238.83,113.52,158.73,115.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.073,0.000,0.000, ,129.19,128.93,125.93,0.00,0.00,0.00 ,,225.15,115.86,237.36,113.52,150.43,115.46,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.022, ,129.19,129.19,125.80,0.00,0.00,0.00 ,,210.50,115.82,234.92,113.48,146.52,115.42,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,129.19,129.72,125.14,0.00,0.00,0.00 ,,202.20,115.90,240.78,113.52,147.99,115.46,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.45,130.64,126.46,0.00,0.00,0.00 ,,193.41,115.86,241.27,113.48,151.89,115.46,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,129.58,129.85,125.80,0.00,0.00,0.00 ,,184.62,115.86,248.60,113.48,165.08,115.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,129.19,129.45,126.19,0.00,0.00,0.00 ,,176.80,115.93,255.43,113.48,176.80,115.46,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.029, ,129.58,130.51,126.46,0.00,0.00,0.00 ,,168.50,115.93,247.62,113.55,184.62,115.35,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.044, ,130.37,131.43,125.14,0.00,0.00,0.00 ,,169.96,115.86,231.01,113.48,188.03,115.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.32,131.03,126.46,0.00,0.00,0.00 ,,179.73,115.86,207.57,113.55,190.48,115.35,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.58,130.90,126.06,0.00,0.00,0.00 ,,202.20,115.82,184.62,113.52,194.87,115.35,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.029, ,129.19,130.51,126.06,0.00,0.00,0.00 ,,229.06,115.75,170.45,113.52,195.36,115.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.007, ,129.72,131.03,126.72,0.00,0.00,0.00 ,,248.60,115.82,161.17,113.59,191.94,115.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,129.19,129.85,126.46,0.00,0.00,0.00 ,,257.39,115.79,152.38,113.55,192.43,115.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.015,0.000,0.000, ,129.19,130.90,125.80,0.00,0.00,0.00 ,,250.06,115.75,155.31,113.52,191.45,115.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,129.19,130.77,126.46,0.00,0.00,0.00 ,,236.87,115.75,154.33,113.55,199.27,115.35,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.19,130.24,126.19,0.00,0.00,0.00 ,,218.80,115.79,154.33,113.52,207.08,115.31,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.015,0.022, ,129.19,130.77,126.19,0.00,0.00,0.00 ,,205.13,115.75,158.24,113.48,205.62,115.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.015,0.000,0.000, ,129.19,130.11,126.46,0.00,0.00,0.00 ,,189.01,115.79,155.80,113.48,206.59,115.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.037, ,128.79,131.69,126.06,0.00,0.00,0.00 ,,180.22,115.79,144.57,113.48,206.11,115.24,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.007,0.000, ,129.72,131.56,126.19,0.00,0.00,0.00 ,,185.59,115.79,135.29,113.52,203.17,115.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.72,131.29,125.93,0.00,0.00,0.00 ,,192.92,115.75,126.98,113.52,208.06,115.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.088,0.000,0.000,0.000,0.000,0.022, ,129.98,130.90,125.67,0.00,0.00,0.00 ,,197.31,115.79,122.59,113.48,222.22,115.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.037, ,130.11,131.16,125.80,0.00,0.00,0.00 ,,199.76,115.79,117.22,113.55,244.69,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,129.58,132.08,125.40,0.00,0.00,0.00 ,,203.17,115.75,112.33,113.48,264.71,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,129.72,130.90,126.06,0.00,0.00,0.00 ,,200.24,115.71,107.94,113.44,281.81,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,129.72,131.29,125.54,0.00,0.00,0.00 ,,200.73,115.75,105.01,113.59,292.55,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.037,0.029, ,129.32,129.85,125.40,0.00,0.00,0.00 ,,207.08,115.68,102.56,113.48,290.11,115.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.000, ,129.58,130.77,125.93,0.00,0.00,0.00 ,,219.78,115.68,98.66,113.48,306.23,115.13,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,129.85,130.90,125.54,0.00,0.00,0.00 ,,230.53,115.71,98.17,113.55,323.81,115.13,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.088,0.022,0.059,0.000,0.000,0.000, ,129.06,130.90,125.93,0.00,0.00,0.00 ,,240.78,115.68,98.66,113.52,322.83,115.24,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,129.85,130.37,126.33,0.00,0.00,0.00 ,,254.46,115.71,100.61,113.48,300.85,115.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,129.45,130.11,126.33,0.00,0.00,0.00 ,,261.29,115.57,100.12,113.48,279.37,115.13,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.044,0.051, ,129.72,131.16,126.06,0.00,0.00,0.00 ,,267.64,115.57,102.08,113.48,260.32,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.58,131.69,125.14,0.00,0.00,0.00 ,,270.09,115.64,103.05,113.55,240.29,115.24,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.007,0.007, ,129.85,130.51,125.54,0.00,0.00,0.00 ,,260.32,115.60,100.12,113.48,217.34,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.015, ,129.85,131.03,125.80,0.00,0.00,0.00 ,,243.22,115.64,101.59,113.44,190.96,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.007, ,129.98,130.77,125.54,0.00,0.00,0.00 ,,218.80,115.64,102.08,113.44,170.94,115.24,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,130.51,131.43,125.54,0.00,0.00,0.00 ,,195.85,115.64,101.59,113.41,161.66,115.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.19,129.85,125.14,0.00,0.00,0.00 ,,180.71,115.64,102.56,113.41,154.33,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,129.98,130.24,125.67,0.00,0.00,0.00 ,,176.31,115.64,101.59,113.44,150.92,115.20,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.051, ,129.85,130.77,125.80,0.00,0.00,0.00 ,,175.34,115.68,101.59,113.37,147.99,115.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.000, ,129.85,130.11,125.67,0.00,0.00,0.00 ,,171.43,115.68,105.01,113.48,143.10,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,129.98,130.11,125.40,0.00,0.00,0.00 ,,172.41,115.68,106.47,113.52,138.71,115.24,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,129.19,129.19,125.80,0.00,0.00,0.00 ,,173.87,115.60,107.94,113.30,138.22,115.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.007, ,129.58,130.11,126.59,0.00,0.00,0.00 ,,176.80,115.64,110.38,113.48,138.22,115.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.45,129.58,125.93,0.00,0.00,0.00 ,,170.45,115.60,108.42,113.44,137.24,115.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.000, ,128.93,129.85,125.14,0.00,0.00,0.00 ,,162.15,115.60,109.89,113.37,137.24,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.081,0.037,0.000, ,129.19,129.98,125.40,0.00,0.00,0.00 ,,155.80,115.64,111.84,113.37,135.29,115.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.19,130.77,125.67,0.00,0.00,0.00 ,,156.29,115.64,112.33,113.41,136.75,115.20,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.32,130.51,126.19,0.00,0.00,0.00 ,,166.06,115.60,115.75,113.41,136.75,115.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.32,130.11,125.67,0.00,0.00,0.00 ,,169.96,115.60,113.80,113.41,139.68,115.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.037,0.015,0.022, ,129.19,129.45,125.27,0.00,0.00,0.00 ,,169.47,115.57,115.26,113.37,143.10,115.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,129.98,130.11,125.80,0.00,0.00,0.00 ,,164.10,115.57,119.17,113.33,150.92,115.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,129.58,130.64,125.54,0.00,0.00,0.00 ,,166.54,115.60,122.59,113.37,158.24,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,129.58,129.45,124.75,0.00,0.00,0.00 ,,178.27,115.60,123.57,113.37,165.57,115.13,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.000, ,129.32,129.85,125.67,0.00,0.00,0.00 ,,195.85,115.60,122.59,113.37,170.45,115.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.98,128.79,125.27,0.00,0.00,0.00 ,,211.97,115.53,122.10,113.37,173.87,115.13,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.029,0.000, ,129.19,129.19,125.80,0.00,0.00,0.00 ,,215.38,115.57,121.12,113.30,176.31,115.13,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,129.58,129.85,125.93,0.00,0.00,0.00 ,,210.50,115.49,121.61,113.33,179.73,115.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.007,0.000,0.000, ,129.45,128.79,125.40,0.00,0.00,0.00 ,,212.94,115.49,121.12,113.33,178.27,115.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.022,0.007, ,129.45,129.58,126.19,0.00,0.00,0.00 ,,221.73,115.35,125.52,113.30,179.73,115.05,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.000, ,129.58,128.93,126.06,0.00,0.00,0.00 ,,224.18,115.57,128.94,113.44,180.71,115.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.000, ,129.72,129.32,126.46,0.00,0.00,0.00 ,,221.25,115.46,131.38,113.30,182.66,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.007, ,129.45,130.11,126.33,0.00,0.00,0.00 ,,213.92,115.46,135.29,113.22,188.52,115.05,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,129.32,129.19,125.93,0.00,0.00,0.00 ,,205.62,115.53,137.73,113.26,191.45,115.13,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.044,0.073, ,129.58,129.32,126.06,0.00,0.00,0.00 ,,207.57,115.46,140.17,113.30,192.92,115.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,129.85,129.85,125.80,0.00,0.00,0.00 ,,210.01,115.46,146.03,113.26,187.06,115.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.000, ,130.11,130.77,125.80,0.00,0.00,0.00 ,,208.55,115.46,145.54,113.22,181.68,115.02,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,129.98,130.24,125.40,0.00,0.00,0.00 ,,201.22,115.49,148.96,113.26,175.34,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.98,128.79,126.46,0.00,0.00,0.00 ,,191.45,115.49,149.94,113.26,167.52,115.09,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,129.72,129.98,126.33,0.00,0.00,0.00 ,,190.96,115.49,147.99,113.22,161.17,115.05,1.47,54.87,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.022, ,129.98,129.32,125.93,0.00,0.00,0.00 ,,197.31,115.49,145.05,113.22,155.31,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,130.37,129.45,125.54,0.00,0.00,0.00 ,,212.94,115.49,141.15,113.26,147.01,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.022,0.022, ,129.85,129.98,125.14,0.00,0.00,0.00 ,,233.94,115.46,137.73,113.22,140.17,115.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.72,129.45,126.33,0.00,0.00,0.00 ,,248.60,115.46,135.78,113.22,136.26,115.02,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.022, ,129.72,129.72,126.85,0.00,0.00,0.00 ,,267.64,115.31,131.87,113.26,134.80,115.09,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.022,0.000,0.000, ,129.72,129.58,125.93,0.00,0.00,0.00 ,,285.23,115.35,126.98,113.22,137.73,115.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.58,129.45,126.46,0.00,0.00,0.00 ,,292.06,115.38,121.12,113.15,138.71,114.95,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,129.58,129.85,126.59,0.00,0.00,0.00 ,,297.92,115.42,119.66,113.30,137.73,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.022, ,130.11,129.32,126.46,0.00,0.00,0.00 ,,298.41,115.35,113.80,113.19,133.33,115.02,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,130.24,130.51,126.06,0.00,0.00,0.00 ,,289.13,115.35,111.36,113.22,129.91,115.13,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.088,0.022,0.007,0.000,0.000,0.000, ,129.72,129.72,126.46,0.00,0.00,0.00 ,,272.53,115.27,107.45,113.26,125.52,115.02,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,129.98,129.85,126.06,0.00,0.00,0.00 ,,252.01,115.38,106.96,113.26,119.17,115.02,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.022,0.022, ,129.45,130.24,126.46,0.00,0.00,0.00 ,,233.94,115.35,105.98,113.22,117.70,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.007, ,129.45,130.37,126.19,0.00,0.00,0.00 ,,217.83,115.31,103.05,113.15,115.26,115.02,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.007,0.022, ,129.98,130.64,125.93,0.00,0.00,0.00 ,,206.59,115.35,103.54,113.26,113.31,115.02,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.98,129.58,126.06,0.00,0.00,0.00 ,,198.78,115.46,107.45,113.26,113.31,114.95,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,129.32,129.72,126.19,0.00,0.00,0.00 ,,197.31,115.35,107.94,113.19,111.84,115.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.58,129.85,126.85,0.00,0.00,0.00 ,,194.38,115.35,107.45,113.19,110.87,114.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.19,130.24,126.46,0.00,0.00,0.00 ,,194.38,115.42,107.94,113.19,108.42,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,128.93,128.53,127.25,0.00,0.00,0.00 ,,194.87,115.38,111.84,113.22,106.96,115.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.32,129.19,126.72,0.00,0.00,0.00 ,,188.52,115.31,114.77,113.15,106.96,115.05,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.000, ,129.19,129.32,126.72,0.00,0.00,0.00 ,,181.68,115.46,119.17,113.19,105.01,114.98,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,129.72,130.64,127.25,0.00,0.00,0.00 ,,175.34,115.38,126.50,113.11,104.03,114.91,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.029, ,130.11,129.58,126.72,0.00,0.00,0.00 ,,175.34,115.35,129.43,113.22,102.56,114.98,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.19,128.27,127.51,0.00,0.00,0.00 ,,175.34,115.35,128.94,113.19,99.15,115.09,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.037,0.059, ,129.19,129.32,127.64,0.00,0.00,0.00 ,,170.94,115.35,124.54,113.08,95.73,114.98,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,129.72,129.98,127.12,0.00,0.00,0.00 ,,164.10,115.31,126.98,113.15,91.82,114.98,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,129.98,129.58,126.85,0.00,0.00,0.00 ,,153.85,115.35,131.38,113.11,87.91,114.95,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,129.85,128.93,126.85,0.00,0.00,0.00 ,,143.59,115.35,143.59,113.08,87.91,115.02,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.022, ,129.58,128.66,126.98,0.00,0.00,0.00 ,,135.29,115.35,154.82,113.04,87.91,114.95,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,130.11,129.32,126.59,0.00,0.00,0.00 ,,133.33,115.38,165.08,113.04,85.96,114.98,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.007,0.000,0.000, ,129.85,128.79,126.72,0.00,0.00,0.00 ,,135.29,115.38,172.41,113.04,85.47,114.91,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,130.24,129.45,126.46,0.00,0.00,0.00 ,,138.22,115.35,176.80,113.04,84.98,114.98,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.022,0.044, ,129.32,128.40,126.46,0.00,0.00,0.00 ,,139.68,115.35,173.87,113.04,84.98,114.95,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,129.72,128.27,127.12,0.00,0.00,0.00 ,,142.12,115.35,166.06,113.04,84.00,114.95,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,130.24,129.19,126.19,0.00,0.00,0.00 ,,143.10,115.31,156.78,113.11,84.98,114.95,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.029,0.000,0.000,0.000, ,129.58,129.06,126.72,0.00,0.00,0.00 ,,145.54,115.35,146.03,113.04,87.42,114.91,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,129.19,129.19,127.25,0.00,0.00,0.00 ,,152.38,115.31,134.31,113.04,86.94,114.91,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,129.45,128.93,127.38,0.00,0.00,0.00 ,,154.33,115.31,126.98,113.04,83.52,114.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.059,0.088, ,129.85,129.19,127.38,0.00,0.00,0.00 ,,151.40,115.31,121.12,113.04,84.98,114.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,130.11,129.19,126.46,0.00,0.00,0.00 ,,153.85,115.35,119.17,113.11,87.42,115.02,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,129.85,129.32,126.72,0.00,0.00,0.00 ,,152.87,115.31,116.24,113.00,90.35,114.87,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,129.72,129.72,127.25,0.00,0.00,0.00 ,,155.31,115.24,115.26,113.04,94.26,114.91,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,129.85,129.85,127.12,0.00,0.00,0.00 ,,153.85,115.27,116.73,113.04,98.17,114.95,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.015,0.029, ,129.98,129.72,127.25,0.00,0.00,0.00 ,,151.40,115.24,117.22,113.04,100.12,114.87,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,130.51,128.66,126.85,0.00,0.00,0.00 ,,145.54,115.20,118.19,113.04,104.52,114.91,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,129.72,129.45,127.12,0.00,0.00,0.00 ,,140.66,115.27,115.75,113.11,104.52,114.87,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.051, ,129.85,129.32,127.25,0.00,0.00,0.00 ,,136.26,115.24,111.84,113.11,104.52,114.80,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.022,0.000,0.000, ,129.85,129.58,126.85,0.00,0.00,0.00 ,,135.29,115.24,106.96,113.00,108.91,114.84,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.45,128.79,126.98,0.00,0.00,0.00 ,,136.75,115.27,102.56,112.97,111.84,114.87,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.58,129.06,126.85,0.00,0.00,0.00 ,,135.78,115.27,97.68,113.04,114.77,114.76,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,129.45,129.45,126.59,0.00,0.00,0.00 ,,135.29,115.27,94.75,113.04,114.77,114.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.72,129.72,126.59,0.00,0.00,0.00 ,,134.31,115.24,95.24,113.00,114.77,114.80,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.007,0.007, ,129.85,129.98,126.59,0.00,0.00,0.00 ,,129.91,115.20,91.82,113.00,115.75,114.76,0.00,54.95,2000.00,0.00,2000.00,0.00,
