SAP ID,109006088551,
0.051,0.000,0.000,0.029,0.000,0.000, ,129.19,129.45,126.46,0.00,0.00,0.00 ,,126.01,115.24,93.28,113.08,115.26,114.84,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.98,130.11,127.25,0.00,0.00,0.00 ,,126.98,115.27,97.19,113.04,115.26,114.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.72,131.69,126.98,0.00,0.00,0.00 ,,132.36,115.27,101.10,113.00,120.63,114.87,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.007, ,129.32,129.85,126.33,0.00,0.00,0.00 ,,135.29,115.20,112.33,112.97,123.57,114.80,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,129.58,130.11,126.72,0.00,0.00,0.00 ,,136.75,115.27,130.40,112.97,126.98,114.69,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,129.19,130.11,126.59,0.00,0.00,0.00 ,,135.29,115.16,146.52,112.93,130.40,114.76,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,129.45,130.37,126.19,0.00,0.00,0.00 ,,136.75,115.16,150.92,112.93,135.29,114.76,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,129.32,131.03,125.93,0.00,0.00,0.00 ,,143.59,115.20,152.87,112.93,136.75,114.76,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.45,130.37,126.06,0.00,0.00,0.00 ,,154.33,115.20,149.94,112.93,140.66,114.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.029, ,128.79,130.24,126.59,0.00,0.00,0.00 ,,169.47,115.09,144.57,112.89,139.68,114.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,128.40,129.19,126.72,0.00,0.00,0.00 ,,189.50,115.09,137.73,112.89,144.08,114.73,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.19,130.51,126.06,0.00,0.00,0.00 ,,211.48,115.09,131.87,112.89,152.38,114.73,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.007, ,128.93,129.98,126.19,0.00,0.00,0.00 ,,232.48,115.05,136.26,112.97,163.61,114.73,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.53,130.64,126.46,0.00,0.00,0.00 ,,253.97,115.05,138.71,112.97,176.80,114.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.000, ,128.79,129.85,126.85,0.00,0.00,0.00 ,,261.78,115.05,142.12,112.93,187.06,114.73,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.000,0.000, ,128.53,130.24,126.59,0.00,0.00,0.00 ,,258.36,115.05,144.08,112.89,189.99,114.62,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.000, ,128.79,130.90,125.93,0.00,0.00,0.00 ,,251.04,115.02,146.03,112.93,189.01,114.65,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.00,131.03,126.59,0.00,0.00,0.00 ,,244.69,114.95,152.38,112.89,182.17,114.73,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.059,0.073, ,128.66,129.85,126.46,0.00,0.00,0.00 ,,236.87,115.02,160.20,112.82,173.38,114.65,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.79,130.77,125.93,0.00,0.00,0.00 ,,221.25,115.02,168.50,112.89,168.01,114.58,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.037,0.007,0.022, ,128.53,130.37,125.80,0.00,0.00,0.00 ,,208.06,115.09,177.78,112.89,163.61,114.73,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.45,129.98,125.27,0.00,0.00,0.00 ,,205.13,115.09,183.15,112.86,159.71,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.40,129.45,126.33,0.00,0.00,0.00 ,,211.97,115.02,181.68,112.82,157.26,114.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.14,130.24,125.93,0.00,0.00,0.00 ,,222.71,115.05,187.06,112.78,154.82,114.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.022,0.015,0.037, ,128.00,129.72,125.54,0.00,0.00,0.00 ,,226.13,115.02,192.92,112.86,151.40,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,127.87,129.19,125.54,0.00,0.00,0.00 ,,218.32,115.02,194.87,112.78,149.45,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,128.93,130.11,125.40,0.00,0.00,0.00 ,,209.52,114.98,196.34,112.78,142.61,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,129.45,125.40,0.53,0.00,0.00 ,,201.22,115.02,187.06,112.78,136.26,114.62,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.007, ,127.87,129.85,125.40,0.00,0.00,0.00 ,,196.34,115.02,179.24,112.78,126.50,114.69,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.40,129.19,125.01,0.26,0.00,0.00 ,,193.41,115.05,171.92,112.82,118.19,114.62,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.14,129.06,125.14,0.26,0.00,0.00 ,,188.52,115.02,167.03,112.82,112.33,114.62,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.022, ,128.27,128.93,125.01,0.00,0.00,0.00 ,,185.59,114.98,161.66,112.82,107.45,114.69,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.051, ,128.66,130.24,125.01,0.00,0.00,0.00 ,,186.08,115.05,163.13,112.82,105.49,114.62,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,129.06,130.24,124.22,0.26,0.26,0.00 ,,188.52,115.02,163.13,112.82,107.45,114.62,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.007, ,128.79,129.19,125.40,0.26,0.00,0.00 ,,183.64,115.02,160.68,112.71,108.42,114.62,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.93,129.45,125.27,0.39,0.26,0.00 ,,172.41,115.05,158.24,112.82,113.31,114.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.79,128.40,125.14,0.00,0.00,0.00 ,,163.13,115.05,153.36,112.86,119.66,114.69,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,129.19,129.32,125.40,0.00,0.00,0.00 ,,152.87,115.02,147.99,112.78,123.57,114.58,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.015, ,129.58,129.58,124.88,0.26,0.13,0.00 ,,146.52,114.98,144.08,112.75,128.94,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.93,128.93,125.93,0.39,1.05,0.00 ,,145.05,115.02,135.78,112.71,128.94,114.62,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.015,0.000, ,128.79,128.14,126.06,0.13,0.66,0.00 ,,147.01,115.02,134.31,112.78,126.50,114.62,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.93,128.53,125.80,0.00,0.00,0.00 ,,143.10,115.05,133.33,112.82,128.45,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.000, ,129.32,129.45,126.46,0.00,0.00,0.39 ,,138.22,114.98,129.43,112.78,127.47,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.022,0.000,0.000,0.000, ,128.79,128.40,126.59,0.66,0.53,0.00 ,,135.78,115.02,129.91,112.78,122.59,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.015,0.000, ,128.79,127.74,126.46,0.00,0.13,0.00 ,,134.31,115.02,127.96,112.78,120.15,114.62,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.19,128.79,126.85,0.00,0.00,0.00 ,,139.68,115.02,125.03,112.71,116.24,114.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,129.32,128.66,126.19,0.00,0.00,0.00 ,,146.03,114.98,116.73,112.78,115.75,114.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.073,0.007,0.015, ,128.93,129.06,126.06,0.00,0.00,0.00 ,,150.43,114.98,109.89,112.78,116.24,114.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.015,0.000, ,128.93,127.74,126.72,0.00,0.13,0.00 ,,150.92,114.95,104.03,112.71,111.84,114.62,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,128.66,128.27,126.46,0.00,0.00,0.00 ,,146.52,114.98,102.08,112.78,107.94,114.51,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.029,0.000, ,129.19,128.27,126.59,0.00,0.00,0.00 ,,140.17,114.95,99.63,112.75,103.05,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,129.85,128.27,125.80,0.00,0.00,0.00 ,,139.68,114.95,102.08,112.71,97.19,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.022, ,128.93,127.74,126.33,0.00,0.00,0.00 ,,138.22,114.98,110.38,112.82,95.24,114.51,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.015,0.015, ,129.32,128.14,126.72,0.00,0.00,0.00 ,,134.31,114.95,113.80,112.78,90.84,114.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.32,128.53,125.93,0.00,0.00,0.00 ,,132.36,114.98,121.61,112.71,85.47,114.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.022,0.022,0.000,0.000, ,128.66,127.48,127.12,0.00,0.00,0.00 ,,129.43,114.95,122.10,112.71,84.49,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.93,127.74,126.33,0.00,0.00,0.00 ,,125.52,114.95,121.61,112.71,81.07,114.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.029,0.029, ,128.79,127.08,126.46,0.00,0.00,0.00 ,,125.03,115.02,125.52,112.82,80.10,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,128.79,128.27,126.98,0.00,0.00,0.00 ,,124.54,114.87,123.57,112.71,82.05,114.51,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.32,128.27,126.46,0.00,0.00,0.00 ,,123.08,114.91,126.98,112.67,80.59,114.62,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,128.79,127.87,126.72,0.00,0.00,0.00 ,,123.08,114.98,134.31,112.71,78.14,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.015,0.044, ,129.19,128.00,126.85,0.00,0.00,0.00 ,,122.10,114.98,141.15,112.75,80.10,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.029,0.029, ,128.40,128.66,127.25,0.00,0.00,0.00 ,,121.12,114.95,146.03,112.71,82.05,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.044,0.051, ,129.32,128.79,126.85,0.00,0.00,0.00 ,,117.22,114.87,147.01,112.71,82.05,114.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.19,128.53,126.59,0.00,0.00,0.00 ,,114.77,114.91,153.36,112.71,80.10,114.62,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.073,0.029,0.037, ,129.06,127.74,126.98,0.00,0.00,0.00 ,,114.29,114.91,161.17,112.64,79.12,114.51,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.72,128.53,126.72,0.00,0.00,0.00 ,,115.26,114.91,164.59,112.75,80.10,114.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,129.32,128.66,126.72,0.00,0.00,0.00 ,,118.68,114.84,168.01,112.64,80.10,114.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.015,0.000, ,129.98,129.19,126.46,0.00,0.00,0.00 ,,123.57,114.87,172.89,112.64,76.68,114.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.19,127.61,126.46,0.00,0.00,0.00 ,,128.94,114.91,178.75,112.71,76.19,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,129.72,127.74,126.46,0.00,0.00,0.00 ,,137.24,114.87,178.27,112.60,74.24,114.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.022, ,129.98,128.40,126.59,0.00,0.00,0.00 ,,146.03,114.91,178.75,112.60,73.75,114.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.98,128.66,126.46,0.00,0.00,0.00 ,,152.38,114.87,176.80,112.56,73.75,114.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.037,0.007,0.000, ,129.58,128.53,126.59,0.00,0.00,0.00 ,,156.29,114.87,174.36,112.64,74.73,114.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,129.19,126.82,127.38,0.00,0.00,0.00 ,,155.80,114.80,167.03,112.64,74.73,114.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,130.11,128.66,127.91,0.00,0.00,0.00 ,,158.24,114.73,160.20,112.60,75.70,114.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,130.37,128.79,126.72,0.00,0.00,0.00 ,,156.29,114.87,153.36,112.64,74.73,114.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,129.45,128.93,126.59,0.00,0.00,0.00 ,,151.89,114.84,142.61,112.67,78.14,114.51,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,130.11,128.93,126.98,0.00,0.00,0.00 ,,148.96,114.73,131.38,112.67,80.10,114.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,130.37,129.58,126.98,0.00,0.00,0.00 ,,147.99,114.87,125.52,112.64,82.05,114.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,130.24,129.98,126.98,0.00,0.00,0.00 ,,154.33,114.80,119.66,112.67,82.54,114.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.022,0.007, ,130.90,129.72,126.19,0.00,0.00,0.00 ,,159.71,114.73,115.26,112.60,84.00,114.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,129.85,129.45,126.19,0.00,0.00,0.00 ,,162.15,114.84,109.89,112.67,85.96,114.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,130.37,129.85,126.98,0.00,0.00,0.00 ,,160.68,114.80,104.52,112.67,88.89,114.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.007,0.007, ,130.51,130.37,126.59,0.00,0.00,0.00 ,,161.66,114.65,102.56,112.67,90.84,114.51,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.007,0.029, ,129.58,128.53,126.06,0.00,0.00,0.00 ,,163.13,114.80,105.49,112.71,92.80,114.51,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,130.37,130.11,126.98,0.00,0.00,0.00 ,,164.10,114.76,100.12,112.60,93.28,114.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,129.85,129.58,126.85,0.00,0.00,0.00 ,,163.61,114.76,99.63,112.56,91.33,114.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,129.85,129.85,126.85,0.00,0.00,0.00 ,,157.75,114.84,96.70,112.64,92.31,114.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,129.98,130.11,126.98,0.00,0.00,0.00 ,,150.43,114.76,90.35,112.64,92.31,114.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,129.32,129.32,125.93,0.00,0.00,0.00 ,,143.59,114.76,86.45,112.64,88.89,114.51,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.029, ,130.24,130.64,126.46,0.00,0.00,0.00 ,,138.71,114.76,88.40,112.64,88.89,114.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.85,130.51,126.85,0.00,0.00,0.00 ,,131.38,114.80,86.45,112.60,90.35,114.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.015,0.022, ,129.98,130.77,126.46,0.00,0.00,0.00 ,,125.52,114.76,86.94,112.67,86.45,114.40,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,129.58,131.16,126.59,0.00,0.00,0.00 ,,120.63,114.80,87.42,112.56,87.91,114.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.000,0.000,0.000, ,129.19,129.98,126.72,0.00,0.00,0.00 ,,118.68,114.69,87.91,112.53,87.91,114.40,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.037,0.059, ,130.11,130.24,126.33,0.00,0.00,0.00 ,,117.22,114.76,89.87,112.64,87.91,114.40,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.007,0.000, ,129.58,131.03,126.59,0.00,0.00,0.00 ,,117.22,114.76,91.82,112.71,90.35,114.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.081,0.015,0.000, ,130.37,131.29,126.46,0.00,0.00,0.00 ,,118.19,114.76,97.19,112.53,92.80,114.40,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,129.98,130.77,126.06,0.00,0.00,0.00 ,,116.73,114.80,105.49,112.64,96.21,114.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.85,129.06,126.59,0.00,0.00,0.00 ,,114.29,114.76,109.89,112.60,96.21,114.40,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,130.37,130.90,126.59,0.00,0.00,0.00 ,,114.29,114.76,115.75,112.53,96.70,114.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.007,0.007, ,130.24,130.51,126.46,0.00,0.00,0.00 ,,112.33,114.76,122.59,112.56,97.19,114.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,129.98,130.64,126.19,0.00,0.00,0.00 ,,108.42,114.73,126.01,112.60,102.56,114.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,130.37,130.24,126.59,0.00,0.00,0.00 ,,107.94,114.80,136.26,112.56,106.47,114.40,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,130.24,129.98,126.98,0.00,0.00,0.00 ,,105.49,114.65,136.75,112.53,108.91,114.29,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,130.11,131.29,126.46,0.00,0.00,0.00 ,,107.94,114.73,140.17,112.53,107.45,114.40,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.000,0.000,0.000, ,129.58,131.16,126.98,0.00,0.00,0.00 ,,111.36,114.73,147.99,112.49,105.01,114.40,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,130.51,130.51,126.59,0.00,0.00,0.00 ,,113.80,114.73,152.87,112.45,105.49,114.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,130.24,130.77,126.59,0.00,0.00,0.00 ,,113.80,114.73,158.73,112.49,102.56,114.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.073,0.044,0.066, ,130.11,130.77,126.19,0.00,0.00,0.00 ,,112.33,114.73,167.52,112.49,100.12,114.40,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,130.90,132.22,125.93,0.00,0.00,0.00 ,,109.40,114.76,172.41,112.45,100.12,114.40,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.022,0.000,0.000, ,130.11,131.16,126.46,0.00,0.00,0.00 ,,108.42,114.65,175.34,112.42,97.19,114.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,130.51,131.16,126.33,0.00,0.00,0.00 ,,110.38,114.76,178.27,112.45,97.19,114.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.015, ,130.51,131.16,126.59,0.00,0.00,0.00 ,,108.42,114.69,179.24,112.49,96.21,114.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,129.85,130.77,126.33,0.00,0.00,0.00 ,,108.42,114.65,182.66,112.42,94.26,114.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.007, ,130.90,131.82,126.72,0.00,0.00,0.00 ,,107.94,114.65,185.10,112.49,92.80,114.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,130.37,130.77,126.46,0.00,0.00,0.00 ,,107.45,114.69,192.43,112.34,90.84,114.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.007, ,129.98,130.51,126.19,0.00,0.00,0.00 ,,105.98,114.76,201.22,112.42,89.38,114.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,130.24,130.77,126.98,0.00,0.00,0.00 ,,106.47,114.76,208.55,112.45,87.91,114.40,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,129.85,130.64,126.46,0.00,0.00,0.00 ,,107.45,114.65,211.48,112.34,88.89,114.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.015,0.000, ,129.98,130.37,126.98,0.00,0.00,0.00 ,,112.33,114.65,219.78,112.38,90.35,114.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,129.85,130.64,127.12,0.00,0.00,0.00 ,,117.70,114.73,220.27,112.34,92.80,114.29,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,129.98,130.77,126.72,0.00,0.00,0.00 ,,126.01,114.62,217.83,112.31,92.31,114.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,130.37,131.56,127.25,0.00,0.00,0.00 ,,133.33,114.65,212.45,112.38,92.80,114.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.000, ,129.98,130.77,126.72,0.00,0.00,0.00 ,,138.22,114.62,205.13,112.38,96.70,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.022, ,129.85,130.64,126.72,0.00,0.00,0.00 ,,141.15,114.62,197.80,112.34,93.77,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.015, ,129.85,131.82,126.85,0.00,0.00,0.00 ,,140.66,114.62,187.55,112.38,94.75,114.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,130.11,131.29,126.72,0.00,0.00,0.00 ,,136.75,114.65,181.20,112.42,92.80,114.29,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,129.98,130.90,126.59,0.00,0.00,0.00 ,,134.31,114.69,182.66,112.42,89.87,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,129.58,129.72,126.19,0.00,0.00,0.00 ,,129.91,114.69,183.15,112.42,84.49,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.095,0.051,0.000, ,129.72,130.51,126.59,0.00,0.00,0.00 ,,126.50,114.58,184.62,112.31,79.61,114.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,130.24,131.69,126.46,0.00,0.00,0.00 ,,122.59,114.65,192.43,112.31,78.14,114.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.007,0.037,0.007,0.000,0.000, ,129.72,130.64,126.72,0.00,0.00,0.00 ,,120.63,114.58,198.29,112.38,75.70,114.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.45,129.98,127.12,0.00,0.00,0.00 ,,117.22,114.58,200.73,112.31,74.24,114.29,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.007, ,129.45,129.85,127.25,0.00,0.00,0.00 ,,112.33,114.69,200.24,112.34,74.73,114.40,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.007, ,129.58,130.51,126.85,0.00,0.00,0.00 ,,109.89,114.62,199.76,112.31,75.21,114.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,129.72,131.29,126.46,0.00,0.00,0.00 ,,107.45,114.65,202.20,112.31,74.24,114.29,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,129.85,130.24,126.59,0.00,0.00,0.00 ,,105.98,114.62,204.15,112.31,74.24,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,129.45,129.98,126.46,0.00,0.00,0.00 ,,103.05,114.62,196.83,112.34,76.68,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.022,0.007, ,129.32,130.24,126.85,0.00,0.00,0.00 ,,103.54,114.54,192.92,112.31,75.70,114.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.066,0.022, ,130.24,130.64,126.72,0.00,0.00,0.00 ,,105.01,114.62,190.96,112.38,76.19,114.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,130.24,129.85,125.93,0.00,0.00,0.00 ,,105.01,114.62,190.96,112.31,75.70,114.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.037,0.044, ,129.72,129.72,126.33,0.00,0.00,0.00 ,,105.98,114.58,194.38,112.31,74.24,114.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.72,130.24,126.46,0.00,0.00,0.00 ,,105.98,114.51,194.38,112.27,77.66,114.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.007,0.007, ,129.98,129.58,126.59,0.00,0.00,0.00 ,,103.05,114.62,189.99,112.27,81.56,114.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.022,0.022, ,129.58,130.37,126.59,0.00,0.00,0.00 ,,103.05,114.54,187.06,112.34,85.47,114.29,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.06,129.19,127.25,0.00,0.00,0.00 ,,100.61,114.51,187.06,112.27,86.94,114.29,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.06,129.58,127.38,0.00,0.00,0.00 ,,101.59,114.58,187.55,112.23,90.35,114.21,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.044, ,129.19,128.79,127.38,0.00,0.00,0.00 ,,103.05,114.58,196.34,112.27,89.38,114.21,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,129.45,129.72,126.46,0.00,0.00,0.00 ,,105.01,114.54,211.48,112.31,88.40,114.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.007,0.000, ,129.32,128.93,126.46,0.00,0.00,0.00 ,,108.91,114.47,224.18,112.20,89.38,114.18,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.000,0.000,0.000, ,129.19,128.93,127.38,0.00,0.00,0.00 ,,109.40,114.51,227.11,112.23,90.35,114.29,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.022, ,129.45,129.85,126.98,0.00,0.00,0.00 ,,111.84,114.54,224.66,112.20,92.31,114.18,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,129.32,129.32,126.59,0.00,0.00,0.00 ,,113.31,114.51,218.80,112.20,92.80,114.18,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.19,129.19,126.59,0.00,0.00,0.00 ,,115.26,114.58,209.04,112.23,96.70,114.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.66,129.45,126.46,0.00,0.00,0.00 ,,117.22,114.51,199.27,112.23,101.59,114.18,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.037, ,129.19,129.45,126.85,0.00,0.00,0.00 ,,125.52,114.47,189.50,112.23,104.52,114.18,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,129.32,129.98,126.98,0.00,0.00,0.00 ,,135.78,114.51,175.34,112.27,109.89,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.029,0.037, ,128.66,128.53,126.06,0.00,0.00,0.00 ,,148.96,114.51,163.13,112.20,110.38,114.18,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.93,128.40,126.06,0.00,0.00,0.00 ,,157.26,114.47,151.40,112.23,108.91,114.25,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,128.93,128.66,126.72,0.00,0.00,0.00 ,,165.57,114.47,146.03,112.27,105.01,114.18,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,129.06,129.06,126.72,0.00,0.00,0.00 ,,171.43,114.43,138.22,112.31,102.56,114.10,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.000, ,129.19,128.53,125.80,0.00,0.00,0.00 ,,182.17,114.47,134.31,112.31,100.12,114.18,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,128.40,128.40,126.59,0.00,0.00,0.00 ,,186.08,114.43,132.36,112.27,100.12,114.18,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.037, ,129.06,128.93,126.72,0.00,0.00,0.00 ,,183.64,114.43,131.87,112.31,101.59,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.79,128.53,126.59,0.00,0.00,0.00 ,,183.15,114.43,133.82,112.31,99.63,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,128.27,129.32,126.46,0.00,0.00,0.00 ,,181.20,114.40,132.36,112.23,94.75,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,128.66,128.79,126.72,0.00,0.00,0.00 ,,181.20,114.32,135.78,112.31,93.28,114.10,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.015, ,128.53,128.79,126.59,0.00,0.00,0.00 ,,179.73,114.43,139.68,112.27,89.87,114.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,128.53,129.06,126.46,0.00,0.00,0.00 ,,182.66,114.40,140.17,112.23,87.42,114.10,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.000, ,128.53,130.37,126.46,0.00,0.00,0.00 ,,186.57,114.40,143.59,112.20,87.42,114.18,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,128.53,129.45,125.93,0.00,0.00,0.00 ,,195.85,114.36,147.99,112.20,87.91,114.14,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.000,0.000,0.000, ,128.00,128.93,126.46,0.00,0.00,0.00 ,,210.50,114.40,151.89,112.23,84.49,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.051,0.059, ,127.87,128.93,126.33,0.00,0.00,0.00 ,,223.69,114.32,153.36,112.23,86.45,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.14,128.27,125.67,0.00,0.00,0.00 ,,227.59,114.36,147.99,112.20,87.91,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,128.00,129.85,125.93,0.00,0.00,0.00 ,,226.13,114.36,141.64,112.20,87.42,114.14,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,127.87,129.32,125.54,0.00,0.00,0.00 ,,219.29,114.36,143.10,112.20,87.91,114.10,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.022,0.000, ,127.48,128.66,126.33,0.00,0.00,0.00 ,,207.57,114.36,143.10,112.23,89.38,114.07,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.044,0.029, ,127.21,128.93,126.46,0.00,0.00,0.00 ,,194.87,114.40,139.68,112.23,91.82,114.10,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.007,0.044,0.029,0.022, ,127.21,129.06,125.67,0.00,0.00,0.00 ,,183.15,114.32,135.78,112.23,93.77,114.18,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.00,129.45,126.06,0.00,0.00,0.00 ,,172.89,114.36,127.96,112.23,95.24,114.10,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,127.61,129.45,125.54,0.00,0.00,0.00 ,,164.59,114.40,121.61,112.27,97.68,114.10,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,127.74,128.53,126.06,0.00,0.00,0.00 ,,159.71,114.32,119.66,112.20,100.61,114.10,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,127.74,129.58,125.40,0.00,0.00,0.00 ,,158.24,114.36,116.24,112.23,105.49,114.10,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,127.74,129.06,125.54,0.00,0.00,0.00 ,,158.24,114.40,114.77,112.31,110.38,113.96,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,127.74,129.98,125.67,0.00,0.00,0.00 ,,155.80,114.40,110.87,112.27,110.38,114.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,127.61,129.06,125.93,0.00,0.00,0.00 ,,153.85,114.43,109.89,112.20,111.36,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.044,0.081, ,128.14,129.45,125.80,0.00,0.00,0.00 ,,149.94,114.43,106.47,112.20,112.33,114.07,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,128.40,129.98,125.27,0.00,0.00,0.00 ,,144.57,114.40,104.52,112.27,111.84,114.03,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.015, ,129.06,128.27,125.67,0.00,0.00,0.00 ,,141.15,114.36,105.98,112.23,114.29,113.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.27,129.45,125.67,0.00,0.00,0.00 ,,137.73,114.32,104.52,112.23,119.66,114.07,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,128.00,129.19,125.93,0.00,0.00,0.00 ,,135.78,114.36,103.05,112.20,121.61,114.03,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.40,129.19,125.80,0.00,0.00,0.00 ,,133.82,114.36,100.61,112.23,125.52,113.99,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.27,129.06,125.14,0.00,0.00,0.00 ,,131.38,114.36,99.15,112.23,128.45,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.40,128.79,125.67,0.00,0.00,0.00 ,,127.47,114.43,94.75,112.23,128.94,113.99,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.029, ,128.53,129.06,126.06,0.00,0.00,0.00 ,,126.01,114.36,93.77,112.23,130.40,114.03,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.14,129.19,125.93,0.00,0.00,0.00 ,,124.05,114.36,97.68,112.23,130.40,113.96,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.037, ,128.93,129.45,125.80,0.00,0.00,0.00 ,,123.08,114.36,101.10,112.20,131.38,113.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.66,128.66,126.46,0.00,0.00,0.00 ,,123.08,114.40,106.47,112.20,130.40,113.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.015, ,128.79,128.40,125.80,0.00,0.00,0.00 ,,125.52,114.36,115.75,112.12,128.45,114.03,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,128.93,130.11,126.46,0.00,0.00,0.00 ,,127.96,114.36,125.52,112.27,127.47,113.88,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,129.32,129.32,125.93,0.00,0.00,0.00 ,,133.33,114.32,133.33,112.16,123.08,114.07,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,129.32,128.40,126.06,0.00,0.00,0.00 ,,139.19,114.40,141.64,112.20,120.63,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.037,0.000, ,128.79,128.66,126.98,0.00,0.00,0.00 ,,142.12,114.32,142.61,112.16,118.68,113.99,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.007, ,129.19,128.53,126.19,0.00,0.00,0.00 ,,143.59,114.29,142.61,112.16,116.73,114.07,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.037, ,129.19,129.19,126.85,0.00,0.00,0.00 ,,143.59,114.36,142.61,112.12,110.38,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,129.32,128.93,126.33,0.00,0.00,0.00 ,,140.17,114.32,139.68,112.09,108.42,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.022, ,129.06,128.14,126.59,0.00,0.00,0.00 ,,136.26,114.32,140.66,112.12,104.52,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.015,0.022, ,128.93,128.14,127.38,0.00,0.00,0.00 ,,133.82,114.32,142.61,112.16,101.59,113.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,129.19,128.93,126.33,0.00,0.00,0.00 ,,133.33,114.32,145.05,112.16,102.08,114.03,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,129.06,128.53,126.72,0.00,0.00,0.00 ,,133.33,114.29,145.05,112.16,100.61,114.07,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.79,128.53,126.72,0.00,0.00,0.00 ,,128.94,114.29,144.57,112.16,99.15,113.96,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.53,127.87,126.98,0.00,0.00,0.00 ,,123.08,114.32,145.54,112.12,95.73,114.03,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.044,0.000, ,128.66,128.40,126.98,0.00,0.00,0.00 ,,120.15,114.21,144.57,112.09,92.31,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.19,129.19,125.80,0.00,0.00,0.00 ,,116.73,114.18,145.05,112.09,94.75,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.53,130.11,126.59,0.00,0.00,0.00 ,,118.19,114.29,146.52,112.01,93.77,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,128.93,129.06,126.72,0.00,0.00,0.00 ,,121.12,114.25,153.85,112.01,92.31,114.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.029, ,128.79,128.40,127.12,0.00,0.00,0.00 ,,122.10,114.21,161.17,112.16,91.82,114.07,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.066,0.007,0.037, ,129.32,128.79,126.85,0.00,0.00,0.00 ,,125.03,114.29,170.45,112.05,89.87,113.99,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.72,128.14,125.80,0.00,0.00,0.00 ,,126.50,114.29,181.20,112.01,86.94,113.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.007,0.044, ,128.93,128.27,126.46,0.00,0.00,0.00 ,,120.63,114.18,186.57,112.01,86.94,113.99,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,129.19,128.93,126.85,0.00,0.00,0.00 ,,116.73,114.21,183.64,112.05,85.47,113.96,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,129.19,128.27,126.85,0.00,0.00,0.00 ,,114.77,114.18,178.75,112.01,82.05,113.99,1.47,54.91,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.015,0.000, ,129.06,128.66,126.72,0.00,0.00,0.00 ,,114.29,114.18,169.47,112.05,84.00,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.79,128.00,127.12,0.13,0.00,0.00 ,,114.29,114.29,164.10,112.09,81.07,113.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,128.79,128.40,127.25,0.00,0.00,0.00 ,,111.36,114.29,160.20,112.09,78.63,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.073,0.022,0.051, ,128.79,128.93,127.38,0.00,0.00,0.00 ,,108.42,114.21,159.71,112.01,79.12,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.19,128.79,126.98,0.13,0.79,0.00 ,,106.47,114.18,156.78,112.01,78.63,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.015, ,129.19,128.27,126.98,0.00,0.00,0.00 ,,104.03,114.25,150.92,112.05,79.12,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.015,0.007,0.000,0.000, ,128.66,128.00,127.51,0.39,0.53,0.00 ,,104.52,114.14,144.57,112.01,77.66,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.051, ,129.06,129.45,128.04,0.13,0.00,0.00 ,,102.56,114.21,134.80,112.09,77.66,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.022,0.000,0.000, ,129.19,128.66,127.25,0.26,0.00,0.00 ,,102.08,114.29,124.05,112.12,78.63,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,129.19,128.40,127.38,0.13,0.00,0.00 ,,100.12,114.18,121.12,112.09,78.63,113.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.06,128.14,127.38,0.53,0.26,0.00 ,,102.56,114.29,116.73,112.12,75.70,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.022,0.029, ,129.45,128.53,127.12,0.00,0.00,0.53 ,,102.56,114.25,112.82,112.12,75.70,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.58,129.85,127.51,0.92,0.00,0.00 ,,103.54,114.18,114.29,112.01,74.73,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.037, ,129.72,128.53,127.12,0.00,0.00,0.00 ,,102.56,114.18,115.26,112.05,73.75,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,129.19,128.53,126.98,0.66,1.58,0.00 ,,103.54,114.18,110.38,112.01,73.75,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,129.19,128.00,127.64,0.26,0.66,0.00 ,,103.05,114.29,106.47,112.05,71.79,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,129.85,129.45,126.98,0.13,0.00,0.00 ,,101.59,114.18,105.01,112.09,70.82,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.029,0.022, ,129.45,128.14,126.19,0.13,0.39,0.00 ,,102.08,114.21,101.10,112.05,71.79,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.015,0.000,0.000,0.000, ,129.19,128.93,127.38,0.39,0.00,0.00 ,,104.03,114.18,100.61,112.01,68.38,113.88,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.022,0.015, ,129.06,128.00,127.64,0.26,0.00,0.00 ,,105.01,114.18,98.66,112.05,69.35,113.88,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.32,128.79,127.38,0.53,0.26,0.00 ,,110.38,114.21,98.17,112.01,70.82,113.96,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,129.58,129.45,126.98,0.00,0.00,0.39 ,,114.77,114.14,96.21,112.05,70.33,113.92,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,129.32,129.19,126.98,0.26,0.00,0.00 ,,114.77,114.18,92.31,112.09,69.35,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.029, ,129.85,129.58,127.38,0.00,0.00,0.00 ,,116.24,114.14,88.40,112.05,70.33,113.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,129.58,129.45,127.25,0.00,0.26,0.00 ,,118.19,114.18,86.45,112.09,72.28,113.88,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.015,0.022, ,129.72,129.58,126.98,0.00,0.00,0.00 ,,120.15,114.10,81.56,112.05,71.79,113.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,130.90,130.11,126.59,0.00,0.00,0.00 ,,122.10,114.10,83.52,112.01,71.31,113.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.32,129.06,127.38,0.00,0.00,0.00 ,,118.19,114.18,79.12,112.01,73.26,113.77,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.044, ,129.32,129.58,127.25,0.00,0.00,0.00 ,,119.66,114.10,79.12,112.09,77.17,113.88,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,129.45,129.98,126.98,0.00,0.00,0.00 ,,123.08,114.10,80.59,112.05,75.70,113.96,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,130.77,129.85,126.72,0.00,0.00,0.00 ,,127.96,114.14,81.07,112.09,79.12,113.88,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,130.37,130.11,126.46,0.00,0.00,0.00 ,,139.19,114.07,81.56,112.01,79.12,113.88,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.000, ,129.72,129.32,127.38,0.00,0.00,0.00 ,,156.78,114.10,84.98,112.05,76.68,113.88,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.015,0.037, ,130.11,131.03,127.25,0.00,0.00,0.00 ,,167.52,114.10,87.42,112.01,81.07,113.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,130.51,130.64,126.98,0.00,0.00,0.00 ,,173.87,114.03,87.42,111.98,83.03,113.85,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,130.24,130.24,126.59,0.00,0.00,0.00 ,,177.78,114.03,92.31,111.98,79.12,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,130.24,130.37,126.59,0.00,0.00,0.00 ,,181.20,114.03,92.80,112.01,81.07,113.88,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,130.51,130.24,127.12,0.00,0.00,0.00 ,,187.06,114.03,96.70,112.01,79.12,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.022,0.029, ,131.03,131.56,126.33,0.00,0.00,0.00 ,,191.94,114.03,98.17,112.09,79.12,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,130.64,130.64,126.85,0.00,0.00,0.00 ,,192.92,114.03,97.68,112.01,80.59,113.77,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.007, ,130.64,129.98,126.98,0.00,0.00,0.00 ,,195.36,113.96,99.63,111.94,80.59,113.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,131.29,130.51,126.85,0.00,0.00,0.00 ,,197.80,114.03,100.61,111.98,81.07,113.85,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.088,0.044,0.044, ,130.90,131.16,126.72,0.00,0.00,0.00 ,,193.89,113.99,104.03,111.90,83.52,113.81,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,131.43,131.56,126.46,0.00,0.00,0.00 ,,189.01,114.03,110.87,111.90,84.98,113.77,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,130.77,130.77,126.72,0.00,0.00,0.00 ,,181.20,113.99,116.24,111.98,87.42,113.85,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,130.51,130.24,127.38,0.00,0.00,0.00 ,,177.78,113.99,123.08,111.98,90.84,113.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.022, ,130.90,130.90,127.12,0.00,0.00,0.00 ,,170.45,113.99,128.94,111.90,90.35,113.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,130.51,131.16,127.25,0.00,0.00,0.00 ,,162.64,113.96,130.89,111.98,90.84,113.77,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,131.29,131.69,127.38,0.00,0.00,0.00 ,,154.33,114.03,127.47,111.94,91.82,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.85,129.85,127.51,0.00,0.00,0.00 ,,146.52,113.99,125.03,111.98,89.38,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.066,0.000,0.000, ,129.98,130.37,127.38,0.00,0.00,0.00 ,,138.22,114.03,119.17,111.98,91.33,113.81,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,130.37,131.29,127.25,0.00,0.00,0.00 ,,132.36,114.07,116.24,111.98,89.38,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.029, ,129.98,131.95,126.72,0.00,0.00,0.00 ,,126.50,114.03,116.24,111.98,84.98,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,129.72,130.51,127.38,0.00,0.00,0.00 ,,122.10,114.03,117.70,111.94,84.98,113.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.72,130.90,127.12,0.00,0.00,0.00 ,,117.70,114.03,120.63,111.90,83.52,113.77,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.037,0.000,0.007, ,129.58,130.90,126.85,0.00,0.00,0.00 ,,117.70,113.99,119.66,111.94,83.52,113.81,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,130.90,131.82,126.98,0.00,0.00,0.00 ,,115.75,113.99,120.63,111.87,83.03,113.81,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.85,131.43,126.59,0.00,0.00,0.00 ,,116.73,114.03,123.57,111.94,80.59,113.85,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.015, ,129.32,130.24,127.25,0.00,0.00,0.00 ,,114.29,114.07,120.15,111.98,79.12,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.32,131.95,127.51,0.00,0.00,0.00 ,,115.75,113.96,117.70,111.87,79.12,113.77,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.022, ,130.11,130.64,126.85,0.00,0.00,0.00 ,,112.82,114.07,119.66,111.94,77.17,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.72,131.16,127.12,0.00,0.00,0.00 ,,108.42,113.99,120.15,111.98,75.21,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,129.32,130.51,127.51,0.00,0.00,0.00 ,,104.52,114.03,123.57,111.87,74.73,113.85,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.015,0.000, ,129.19,130.64,127.51,0.00,0.00,0.00 ,,101.10,114.03,130.89,111.87,72.77,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,130.11,131.95,127.12,0.00,0.00,0.00 ,,97.19,114.03,128.94,111.87,74.24,113.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.029,0.000,0.000, ,129.45,131.03,127.25,0.00,0.00,0.00 ,,93.77,113.99,126.98,111.83,69.35,113.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,128.93,131.16,127.12,0.00,0.00,0.00 ,,89.87,113.96,126.98,111.83,70.33,113.77,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.66,131.03,127.51,0.00,0.00,0.00 ,,89.38,114.03,128.45,111.83,72.28,113.74,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.073,0.044,0.022, ,129.32,131.29,127.25,0.00,0.00,0.00 ,,87.91,113.99,129.43,111.87,66.91,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.58,132.08,126.33,0.00,0.00,0.00 ,,85.96,114.07,128.45,111.90,67.40,113.81,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.095,0.007,0.000,0.000,0.000,0.022, ,129.58,130.90,127.12,0.00,0.00,0.00 ,,83.52,113.99,126.50,111.83,69.35,113.74,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.015,0.015, ,129.72,130.77,126.59,0.00,0.00,0.00 ,,79.61,113.99,124.05,111.83,70.33,113.74,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.029,0.015, ,129.32,131.16,127.51,0.00,0.00,0.00 ,,77.17,113.99,118.68,111.87,68.86,113.85,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.103,0.037,0.000, ,129.98,131.16,127.38,0.00,0.00,0.00 ,,77.17,113.92,116.73,111.79,68.38,113.70,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.72,130.51,126.59,0.00,0.00,0.00 ,,74.73,114.03,115.26,111.87,66.91,113.74,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,129.72,129.85,126.72,0.00,0.00,0.00 ,,71.79,114.03,110.38,111.98,66.42,113.81,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,129.85,130.64,127.12,0.00,0.00,0.00 ,,69.84,114.03,109.40,111.87,65.45,113.77,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.72,130.90,127.25,0.00,0.00,0.00 ,,69.84,113.99,108.91,111.83,64.47,113.66,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,129.72,130.90,127.38,0.00,0.00,0.00 ,,69.35,113.96,105.49,111.79,64.47,113.81,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,129.06,129.72,127.91,0.00,0.00,0.00 ,,69.84,113.99,106.96,111.83,62.52,113.70,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.029,0.000, ,129.32,130.11,127.51,0.00,0.00,0.00 ,,69.84,114.03,106.96,111.87,62.03,113.77,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.051,0.044, ,129.45,130.37,127.51,0.00,0.00,0.00 ,,69.35,113.99,105.01,111.83,63.98,113.70,2.44,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.19,131.69,127.12,0.00,0.00,0.00 ,,71.79,113.96,109.40,111.87,61.05,113.74,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,129.45,130.37,127.12,0.00,0.00,0.00 ,,72.77,113.99,109.40,111.87,60.07,113.77,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.06,130.11,127.64,0.00,0.00,0.00 ,,77.17,113.92,105.49,111.79,60.56,113.74,0.00,55.13,2000.00,0.00,2000.00,0.00,
