SAP ID,109006088551,
0.007,0.000,0.000,0.037,0.015,0.015, ,129.19,130.90,126.85,0.00,0.00,0.00 ,,80.10,113.99,106.96,111.79,60.07,113.77,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.029, ,129.58,131.56,126.72,0.00,0.00,0.00 ,,82.54,113.92,105.49,111.83,62.03,113.70,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.007, ,129.45,131.16,126.59,0.00,0.00,0.00 ,,85.96,113.92,104.03,111.79,62.52,113.70,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,129.06,130.51,126.46,0.00,0.00,0.00 ,,89.87,113.96,102.08,111.83,62.52,113.74,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.037, ,129.45,130.51,126.85,0.00,0.00,0.00 ,,93.77,113.92,99.15,111.83,62.03,113.74,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.85,131.16,126.19,0.00,0.00,0.00 ,,99.63,113.88,97.68,111.83,62.03,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.029, ,128.53,130.24,126.72,0.00,0.00,0.00 ,,101.59,113.96,96.70,111.87,63.00,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.79,130.51,126.98,0.00,0.00,0.00 ,,101.59,113.96,92.31,111.76,63.00,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.40,130.11,127.12,0.00,0.00,0.00 ,,101.59,113.88,90.35,111.79,60.56,113.63,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,128.66,130.37,127.64,0.00,0.00,0.00 ,,107.45,113.99,90.35,111.87,62.03,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,128.66,130.11,126.46,0.00,0.00,0.00 ,,111.84,113.92,88.89,111.87,63.00,113.77,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.000,0.000,0.000, ,128.40,130.11,127.12,0.00,0.00,0.00 ,,120.63,113.96,88.40,111.79,60.56,113.70,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.007, ,128.53,130.64,128.17,0.00,0.00,0.00 ,,130.40,113.92,86.45,111.87,62.03,113.70,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.93,130.37,127.51,0.00,0.00,0.00 ,,139.68,113.85,86.94,111.83,62.03,113.70,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.029,0.000, ,128.27,130.37,127.25,0.00,0.00,0.00 ,,151.89,113.85,86.45,111.79,60.56,113.74,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.015, ,128.79,129.85,127.51,0.00,0.00,0.00 ,,169.96,113.85,84.00,111.79,64.47,113.70,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.029,0.037, ,129.19,130.24,126.72,0.00,0.00,0.00 ,,184.13,113.85,78.14,111.83,64.96,113.70,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.015,0.007, ,128.79,130.37,127.12,0.00,0.00,0.00 ,,192.43,113.85,79.12,111.83,63.00,113.70,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.06,130.64,126.98,0.00,0.00,0.00 ,,200.24,113.74,77.17,111.72,66.91,113.66,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.53,130.11,126.85,0.00,0.00,0.00 ,,208.06,113.77,78.63,111.76,68.86,113.70,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.66,129.19,126.72,0.00,0.00,0.00 ,,219.29,113.81,80.59,111.83,68.38,113.63,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.044,0.037, ,128.53,130.24,126.59,0.00,0.00,0.00 ,,231.50,113.85,81.07,111.83,69.84,113.66,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.40,129.98,126.46,0.00,0.00,0.00 ,,235.90,113.77,82.05,111.76,69.84,113.63,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.79,130.77,126.59,0.00,0.00,0.00 ,,232.97,113.77,80.59,111.79,70.33,113.70,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.27,129.72,126.72,0.00,0.00,0.00 ,,224.18,113.77,81.07,111.76,72.77,113.59,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.27,129.58,127.12,0.00,0.00,0.00 ,,216.36,113.85,84.00,111.83,75.70,113.55,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.007, ,128.14,130.64,127.25,0.00,0.00,0.00 ,,214.41,113.81,82.05,111.90,78.63,113.70,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.007, ,127.48,130.51,126.59,0.00,0.00,0.00 ,,210.99,113.77,82.05,111.72,82.54,113.63,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.66,131.03,127.12,0.00,0.00,0.00 ,,206.11,113.77,84.00,111.72,84.98,113.59,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.00,129.85,126.46,0.00,0.00,0.00 ,,198.78,113.77,84.49,111.79,88.40,113.55,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.000, ,128.53,130.37,126.72,0.00,0.00,0.00 ,,191.94,113.81,84.49,111.76,85.96,113.63,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.037,0.044, ,128.27,132.22,126.33,0.00,0.00,0.00 ,,182.66,113.85,84.98,111.76,89.38,113.63,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.14,130.64,126.19,0.00,0.00,0.00 ,,176.31,113.81,87.42,111.76,89.87,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.40,130.77,126.33,0.00,0.00,0.00 ,,169.47,113.85,91.33,111.76,87.91,113.59,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.27,130.37,126.46,0.00,0.00,0.00 ,,165.08,113.77,98.17,111.79,86.94,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.081,0.022,0.081, ,129.19,130.64,126.06,0.00,0.00,0.00 ,,157.26,113.77,102.08,111.72,89.87,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,128.79,131.56,125.40,0.00,0.00,0.00 ,,149.94,113.81,113.31,111.76,91.82,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.14,130.11,126.33,0.00,0.00,0.00 ,,146.03,113.85,126.01,111.79,91.33,113.63,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.029,0.015,0.000,0.000, ,128.14,130.64,126.46,0.00,0.00,0.00 ,,141.15,113.77,133.82,111.68,90.35,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,128.40,130.37,126.72,0.00,0.00,0.00 ,,139.19,113.77,137.24,111.68,89.87,113.59,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.007,0.000, ,128.27,130.51,126.46,0.00,0.00,0.00 ,,137.73,113.85,137.24,111.68,88.40,113.59,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.93,131.16,125.67,0.00,0.00,0.00 ,,137.24,113.88,135.29,111.72,87.91,113.48,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.022,0.000,0.000,0.000, ,128.14,130.37,126.59,0.00,0.00,0.00 ,,141.15,113.77,129.91,111.72,86.45,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.059,0.007,0.029, ,128.93,130.64,126.59,0.00,0.00,0.00 ,,140.17,113.81,127.47,111.65,84.00,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.53,130.77,126.33,0.00,0.00,0.00 ,,143.59,113.81,127.47,111.68,80.10,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.007,0.037, ,128.79,130.51,126.59,0.00,0.00,0.00 ,,139.19,113.77,126.98,111.72,78.63,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.93,129.98,126.46,0.00,0.00,0.00 ,,133.82,113.77,123.08,111.68,79.61,113.52,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.000, ,128.66,130.11,126.33,0.00,0.00,0.00 ,,129.43,113.77,122.10,111.61,79.12,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.06,130.64,126.59,0.00,0.00,0.00 ,,120.63,113.77,120.15,111.65,82.54,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.93,130.64,126.19,0.00,0.00,0.00 ,,114.77,113.77,119.17,111.68,81.07,113.52,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.79,129.32,125.93,0.00,0.00,0.00 ,,108.91,113.77,120.15,111.68,83.03,113.59,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.037,0.000, ,129.06,129.98,126.85,0.00,0.00,0.00 ,,101.59,113.81,121.61,111.65,84.98,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.66,130.77,126.72,0.00,0.00,0.00 ,,99.15,113.77,125.52,111.65,85.96,113.55,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.015, ,129.32,130.64,126.98,0.00,0.00,0.00 ,,101.10,113.77,133.33,111.65,83.03,113.59,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.79,129.72,126.85,0.00,0.00,0.00 ,,105.01,113.81,137.73,111.65,84.00,113.55,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,128.40,129.19,126.85,0.00,0.00,0.00 ,,106.96,113.81,142.61,111.61,84.49,113.55,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,129.06,130.24,127.38,0.00,0.00,0.00 ,,111.36,113.81,148.47,111.65,85.96,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.022,0.022, ,128.79,130.90,126.85,0.00,0.00,0.00 ,,113.80,113.77,153.36,111.61,84.49,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.007,0.007,0.015,0.015, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,111.84,113.81,161.66,111.61,84.49,113.44,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.015, ,128.00,129.45,127.12,0.00,0.00,0.00 ,,108.42,113.74,170.45,111.65,84.49,113.59,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,127.87,129.06,127.12,0.00,0.00,0.00 ,,108.91,113.74,179.24,111.58,84.00,113.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.059,0.015, ,128.79,131.29,127.25,0.00,0.00,0.00 ,,105.49,113.74,184.62,111.54,83.03,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.06,130.64,126.19,0.00,0.00,0.00 ,,103.54,113.74,183.15,111.61,83.03,113.52,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.015,0.015,0.000,0.000, ,128.40,129.45,126.85,0.00,0.00,0.00 ,,101.59,113.77,177.29,111.65,82.54,113.52,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.029, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,102.56,113.74,175.34,111.58,83.03,113.52,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.037,0.044, ,128.93,129.72,127.38,0.00,0.00,0.00 ,,103.05,113.70,169.96,111.65,84.98,113.52,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.022, ,128.40,130.51,127.38,0.00,0.00,0.00 ,,101.10,113.74,164.59,111.65,81.56,113.44,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.015, ,128.27,129.58,127.12,0.00,0.00,0.00 ,,100.61,113.70,164.10,111.61,82.05,113.52,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,127.87,129.06,127.25,0.00,0.00,0.00 ,,100.61,113.74,162.15,111.58,80.59,113.55,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,129.98,127.77,0.00,0.00,0.00 ,,99.63,113.74,157.75,111.58,80.10,113.44,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,128.66,130.11,127.12,0.00,0.00,0.00 ,,99.15,113.74,152.87,111.58,78.63,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.000, ,128.79,130.37,127.25,0.00,0.00,0.00 ,,99.15,113.70,148.47,111.54,76.68,113.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.029,0.007,0.000,0.000, ,128.27,129.19,127.38,0.00,0.00,0.00 ,,99.15,113.77,147.01,111.65,77.66,113.55,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.93,129.45,127.51,0.00,0.00,0.00 ,,99.63,113.70,143.59,111.61,75.70,113.52,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.066, ,128.79,130.11,127.38,0.00,0.00,0.00 ,,101.59,113.70,138.71,111.54,74.73,113.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,129.19,130.64,126.85,0.00,0.00,0.00 ,,104.52,113.66,133.82,111.61,74.24,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.022, ,128.79,129.98,126.59,0.00,0.00,0.00 ,,106.47,113.74,130.40,111.61,76.68,113.59,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,128.66,129.45,127.51,0.00,0.00,0.00 ,,108.42,113.74,129.43,111.58,76.19,113.48,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.037, ,129.19,130.11,127.91,0.00,0.00,0.00 ,,110.38,113.70,127.47,111.54,76.68,113.52,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.029, ,129.32,130.24,127.38,0.00,0.00,0.00 ,,113.31,113.70,120.15,111.58,74.73,113.52,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.000, ,129.98,129.19,126.59,0.00,0.00,0.00 ,,115.75,113.70,116.73,111.61,72.77,113.52,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,129.06,129.58,127.12,0.00,0.00,0.00 ,,119.17,113.63,116.24,111.58,74.73,113.48,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.029, ,129.45,129.85,127.38,0.00,0.00,0.00 ,,117.22,113.66,114.77,111.58,73.75,113.44,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.32,130.77,127.64,0.00,0.00,0.00 ,,117.22,113.63,111.36,111.61,72.28,113.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.029,0.022, ,129.19,129.45,127.51,0.00,0.00,0.00 ,,117.22,113.74,109.40,111.61,72.77,113.55,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,129.32,129.72,127.38,0.00,0.00,0.00 ,,118.68,113.70,105.49,111.61,70.82,113.44,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.06,129.58,128.04,0.00,0.00,0.00 ,,116.73,113.66,100.61,111.65,70.82,113.44,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,129.32,130.90,127.64,0.00,0.00,0.00 ,,114.77,113.70,95.73,111.61,70.33,113.48,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.72,130.37,127.12,0.00,0.00,0.00 ,,114.29,113.70,91.33,111.61,70.33,113.52,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.06,129.72,127.77,0.00,0.00,0.00 ,,112.33,113.63,85.96,111.61,71.79,113.52,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.029, ,129.06,129.72,127.64,0.00,0.00,0.00 ,,113.31,113.59,83.52,111.58,70.82,113.44,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.06,130.37,127.91,0.00,0.00,0.00 ,,112.82,113.66,77.66,111.65,73.75,113.37,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.015, ,129.45,130.51,127.64,0.00,0.00,0.00 ,,114.77,113.59,75.70,111.65,74.73,113.52,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,128.93,130.11,126.98,0.00,0.00,0.00 ,,116.73,113.74,73.75,111.61,74.73,113.48,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.037,0.029, ,129.19,130.24,127.51,0.00,0.00,0.00 ,,117.70,113.70,72.28,111.61,74.24,113.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,129.85,130.37,126.98,0.00,0.00,0.00 ,,117.22,113.59,70.33,111.54,77.66,113.48,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.007, ,129.06,130.37,127.12,0.00,0.00,0.00 ,,117.22,113.63,70.33,111.61,75.70,113.44,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.58,130.64,126.98,0.00,0.00,0.00 ,,118.68,113.70,70.33,111.58,76.68,113.44,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.015,0.037,0.000,0.000, ,128.53,129.32,127.77,0.00,0.00,0.00 ,,118.19,113.66,68.86,111.58,82.05,113.48,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,128.53,129.19,127.91,0.00,0.00,0.00 ,,119.17,113.63,71.79,111.58,87.42,113.44,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,129.06,129.85,127.25,0.00,0.00,0.00 ,,122.10,113.59,70.82,111.58,89.87,113.37,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,129.19,130.37,127.25,0.00,0.00,0.00 ,,123.57,113.70,72.28,111.58,93.28,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,129.32,130.11,127.12,0.00,0.00,0.00 ,,128.45,113.63,72.28,111.58,98.17,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,129.06,128.53,127.91,0.00,0.00,0.00 ,,135.29,113.59,73.75,111.54,99.63,113.44,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.037,0.022, ,128.79,129.72,127.77,0.00,0.00,0.00 ,,140.66,113.59,76.68,111.54,98.66,113.48,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,129.72,130.77,127.25,0.00,0.00,0.00 ,,142.61,113.70,77.66,111.58,99.63,113.37,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,129.19,131.29,126.98,0.00,0.00,0.00 ,,137.24,113.59,77.66,111.58,98.66,113.37,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.98,130.51,127.12,0.00,0.00,0.00 ,,132.84,113.70,78.63,111.54,95.73,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.029,0.022, ,128.93,130.64,127.51,0.00,0.00,0.00 ,,128.94,113.66,80.10,111.61,94.26,113.30,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.022,0.029, ,129.45,130.90,126.59,0.00,0.00,0.00 ,,126.98,113.66,82.54,111.54,92.80,113.44,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,130.24,130.77,126.98,0.00,0.00,0.00 ,,126.50,113.59,84.00,111.54,89.38,113.33,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.45,130.51,127.25,0.00,0.00,0.00 ,,126.01,113.52,84.49,111.54,89.38,113.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.022,0.015, ,129.45,130.11,127.25,0.00,0.00,0.00 ,,128.94,113.55,82.05,111.50,89.87,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.051, ,129.72,130.51,127.51,0.00,0.00,0.00 ,,131.38,113.55,85.96,111.58,86.45,113.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.007, ,130.37,130.51,126.59,0.00,0.00,0.00 ,,127.96,113.52,84.00,111.50,87.91,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,129.98,130.64,127.25,0.00,0.00,0.00 ,,125.03,113.59,85.96,111.50,86.45,113.41,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,129.58,130.37,127.51,0.00,0.00,0.00 ,,118.68,113.63,87.42,111.54,84.49,113.41,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.007, ,129.45,130.77,127.77,0.00,0.00,0.00 ,,112.82,113.55,89.38,111.50,85.47,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,130.51,131.56,127.38,0.00,0.00,0.00 ,,108.42,113.55,93.77,111.50,84.00,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,130.51,130.37,127.12,0.00,0.00,0.00 ,,104.03,113.55,92.80,111.50,82.54,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.022,0.007,0.000,0.000, ,130.11,131.03,127.25,0.39,0.13,0.00 ,,100.12,113.52,94.75,111.50,82.05,113.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.095,0.000,0.007, ,129.58,132.22,127.51,0.00,0.00,0.00 ,,95.24,113.63,97.19,111.47,79.61,113.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,130.24,131.56,127.51,0.13,0.00,0.00 ,,90.84,113.70,99.15,111.50,78.63,113.33,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.037, ,130.24,131.69,127.25,0.00,0.00,0.00 ,,86.94,113.59,101.10,111.50,79.61,113.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.58,130.51,127.77,0.66,1.32,0.00 ,,85.96,113.59,102.56,111.43,79.61,113.33,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,130.51,131.29,126.98,0.79,0.00,0.00 ,,88.40,113.52,107.94,111.47,80.10,113.44,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,129.45,131.56,127.25,0.66,0.13,0.00 ,,90.35,113.55,113.31,111.43,80.59,113.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.85,131.56,127.25,0.00,0.00,0.00 ,,89.87,113.55,121.12,111.43,80.10,113.33,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,129.58,131.29,127.12,0.26,0.92,0.00 ,,89.87,113.55,124.54,111.39,84.00,113.37,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.015,0.007, ,128.93,130.11,127.51,0.53,0.39,0.00 ,,86.45,113.59,127.96,111.47,83.52,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.32,130.77,127.91,0.66,0.00,0.00 ,,86.45,113.63,135.29,111.50,81.56,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.022, ,129.19,130.51,127.25,0.00,0.00,0.00 ,,84.49,113.52,136.26,111.36,85.96,113.37,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.06,130.37,127.38,0.53,0.00,0.00 ,,84.00,113.55,138.22,111.47,83.52,113.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.93,129.58,127.64,0.00,0.00,0.00 ,,82.54,113.59,137.24,111.47,84.00,113.33,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.081,0.029,0.000, ,128.79,129.98,127.64,0.53,0.39,0.00 ,,82.54,113.59,137.24,111.43,85.47,113.33,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,129.85,130.90,127.12,0.53,0.00,0.00 ,,82.05,113.59,136.75,111.39,85.47,113.33,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.19,131.56,126.98,0.39,0.00,0.00 ,,81.07,113.63,134.80,111.43,85.96,113.30,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.022, ,129.58,129.72,127.25,0.13,0.00,0.00 ,,83.03,113.59,138.22,111.36,84.49,113.33,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,129.19,130.11,127.64,0.53,0.79,0.00 ,,84.49,113.55,142.12,111.43,84.00,113.30,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.059,0.029,0.066, ,129.19,130.24,127.51,0.00,0.00,0.00 ,,84.98,113.52,148.47,111.43,85.47,113.30,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,130.37,130.90,126.59,0.00,0.00,0.00 ,,84.98,113.59,157.26,111.32,82.54,113.37,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.022,0.007, ,128.93,129.98,127.51,0.00,0.00,0.00 ,,86.45,113.52,171.92,111.36,80.10,113.22,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.059,0.015,0.000, ,128.93,129.32,127.38,0.00,0.00,0.00 ,,84.98,113.55,184.62,111.39,78.63,113.37,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.037, ,129.19,129.98,127.77,0.00,0.00,0.00 ,,82.54,113.59,197.31,111.32,76.19,113.33,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.000, ,129.06,129.45,127.12,0.00,0.00,0.00 ,,80.59,113.55,214.41,111.32,77.66,113.33,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.037,0.000,0.000, ,128.66,128.93,127.12,0.00,0.00,0.00 ,,80.10,113.48,228.57,111.25,77.66,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.93,129.85,127.25,0.00,0.00,0.00 ,,79.61,113.48,241.76,111.32,77.17,113.33,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.015, ,128.79,130.37,127.51,0.00,0.00,0.00 ,,76.19,113.48,237.85,111.28,77.17,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.32,130.51,126.98,0.00,0.00,0.00 ,,75.70,113.48,224.66,111.28,79.61,113.33,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,128.93,129.98,127.25,0.00,0.00,0.00 ,,73.75,113.59,212.94,111.36,75.70,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.000,0.000,0.000, ,128.66,129.45,127.25,0.00,0.00,0.00 ,,72.28,113.55,197.80,111.36,75.70,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.051,0.022, ,128.79,130.51,127.51,0.00,0.00,0.00 ,,70.82,113.55,187.06,111.28,75.70,113.30,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,129.19,129.98,127.12,0.00,0.00,0.00 ,,72.28,113.59,173.87,111.36,75.70,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.93,130.37,126.98,0.00,0.00,0.00 ,,72.28,113.59,159.22,111.36,75.21,113.30,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,74.24,113.48,146.52,111.32,73.26,113.26,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,128.53,129.58,127.38,0.00,0.00,0.00 ,,75.70,113.48,137.24,111.43,73.75,113.26,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.037, ,129.06,130.64,127.64,0.00,0.00,0.00 ,,78.63,113.52,130.40,111.39,74.24,113.30,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.000, ,129.06,129.72,127.12,0.00,0.00,0.00 ,,80.59,113.52,127.47,111.39,72.28,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,128.79,129.58,127.25,0.00,0.00,0.00 ,,84.00,113.52,123.57,111.50,72.28,113.22,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.27,129.19,128.17,0.00,0.00,0.00 ,,82.54,113.48,115.75,111.43,73.26,113.30,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.029,0.044, ,128.93,129.98,127.38,0.00,0.00,0.00 ,,82.05,113.48,113.31,111.32,71.79,113.26,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.015,0.022, ,128.79,130.90,127.77,0.00,0.00,0.00 ,,78.63,113.52,107.94,111.39,72.28,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,128.40,129.72,126.98,0.00,0.00,0.00 ,,75.70,113.44,106.96,111.39,69.35,113.33,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.27,129.19,127.77,0.00,0.00,0.00 ,,76.19,113.55,105.01,111.39,67.40,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.40,129.72,127.64,0.00,0.00,0.00 ,,74.73,113.44,100.61,111.36,67.40,113.30,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.79,130.37,127.51,0.00,0.00,0.00 ,,75.70,113.48,99.15,111.39,64.47,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,127.87,131.16,126.98,0.00,0.00,0.00 ,,75.70,113.52,98.66,111.47,62.03,113.30,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.022,0.000,0.000,0.000, ,128.53,130.11,127.25,0.00,0.00,0.00 ,,76.19,113.44,94.75,111.36,63.49,113.26,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.029, ,128.53,130.24,127.77,0.00,0.00,0.00 ,,77.66,113.55,92.80,111.28,62.03,113.26,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,128.93,130.90,127.12,0.00,0.00,0.00 ,,77.66,113.52,89.87,111.39,62.03,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.051, ,129.06,130.24,126.72,0.00,0.00,0.00 ,,79.61,113.48,85.96,111.43,62.52,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.53,129.58,126.98,0.00,0.00,0.00 ,,80.59,113.48,84.00,111.32,61.54,113.22,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.022, ,128.66,130.11,126.85,0.00,0.00,0.00 ,,82.54,113.48,83.03,111.36,60.56,113.26,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.015, ,128.40,130.37,127.25,0.00,0.00,0.00 ,,81.56,113.44,81.56,111.32,59.58,113.22,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.79,129.98,126.72,0.00,0.00,0.00 ,,84.98,113.48,82.05,111.43,59.10,113.22,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.66,130.11,126.59,0.00,0.00,0.00 ,,86.94,113.48,79.61,111.43,60.07,113.26,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.015, ,128.53,129.45,128.04,0.00,0.00,0.00 ,,91.33,113.37,77.66,111.32,60.56,113.30,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,128.53,130.90,127.51,0.00,0.00,0.00 ,,98.66,113.52,80.10,111.36,59.10,113.26,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.40,130.37,127.25,0.00,0.00,0.00 ,,105.49,113.44,80.10,111.39,60.07,113.22,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.93,130.90,126.98,0.00,0.00,0.00 ,,110.87,113.44,80.10,111.39,59.10,113.26,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.53,130.51,126.46,0.00,0.00,0.00 ,,113.80,113.48,79.61,111.39,63.00,113.19,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,127.87,129.98,127.77,0.00,0.00,0.00 ,,116.24,113.44,81.07,111.36,64.96,113.19,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.037,0.037, ,128.66,131.16,127.64,0.00,0.00,0.00 ,,121.61,113.41,83.03,111.39,62.52,113.26,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.53,130.51,126.85,0.00,0.00,0.00 ,,122.59,113.44,85.47,111.39,65.45,113.22,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.007,0.022, ,128.27,130.77,127.38,0.00,0.00,0.00 ,,122.10,113.37,88.89,111.36,69.84,113.22,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.53,130.51,126.59,0.00,0.00,0.00 ,,125.52,113.37,93.28,111.36,70.33,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.022,0.029, ,128.53,130.64,126.98,0.00,0.00,0.00 ,,132.36,113.33,94.75,111.43,70.33,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,129.06,131.56,126.46,0.00,0.00,0.00 ,,145.54,113.37,94.26,111.28,70.33,113.15,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.015,0.000,0.000,0.000, ,128.40,130.51,126.72,0.00,0.00,0.00 ,,154.33,113.33,95.24,111.28,71.31,113.19,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.27,129.72,127.12,0.00,0.00,0.00 ,,157.75,113.37,96.70,111.32,71.31,113.22,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.53,130.37,126.98,0.00,0.00,0.00 ,,161.17,113.30,98.17,111.28,72.28,113.19,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.081,0.022,0.037, ,128.14,130.77,126.85,0.00,0.00,0.00 ,,168.01,113.37,103.05,111.36,74.24,113.22,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.022,0.022, ,128.79,131.43,126.46,0.00,0.00,0.00 ,,169.47,113.26,104.03,111.32,74.24,113.26,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.00,129.72,127.12,0.00,0.00,0.00 ,,175.34,113.37,109.89,111.28,76.19,113.19,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.40,130.11,126.98,0.00,0.00,0.00 ,,184.62,113.37,116.73,111.25,76.19,113.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,128.66,131.03,127.12,0.00,0.00,0.00 ,,201.71,113.30,119.17,111.28,80.10,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,128.53,132.08,126.33,0.00,0.00,0.00 ,,211.48,113.30,123.57,111.28,79.61,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.93,131.29,126.46,0.00,0.00,0.00 ,,201.71,113.33,127.47,111.32,84.00,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.27,130.51,126.85,0.00,0.00,0.00 ,,188.52,113.33,130.40,111.25,80.10,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.051,0.015,0.000, ,128.40,130.64,126.85,0.00,0.00,0.00 ,,174.36,113.33,133.82,111.25,79.12,113.19,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,129.32,131.95,126.59,0.00,0.00,0.00 ,,163.61,113.33,138.71,111.28,77.66,113.19,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.022, ,128.40,131.16,126.46,0.00,0.00,0.00 ,,152.38,113.33,145.54,111.25,78.14,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.000,0.000,0.000, ,128.40,130.37,126.98,0.00,0.00,0.00 ,,146.03,113.33,155.31,111.28,76.19,113.15,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.029, ,128.79,130.64,126.72,0.00,0.00,0.00 ,,141.64,113.30,164.10,111.17,76.19,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.029, ,129.32,130.24,126.72,0.00,0.00,0.00 ,,137.73,113.30,173.38,111.14,77.17,113.11,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.000, ,129.19,131.16,126.59,0.00,0.00,0.00 ,,131.38,113.37,184.62,111.25,75.70,113.19,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.53,130.51,126.72,0.00,0.00,0.00 ,,124.54,113.33,193.41,111.25,75.21,113.19,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.081,0.022,0.000, ,128.66,130.77,127.38,0.00,0.00,0.00 ,,118.19,113.26,201.22,111.14,75.21,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.93,131.82,126.72,0.00,0.00,0.00 ,,111.36,113.41,208.06,111.17,75.70,113.11,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.007, ,128.53,131.29,127.25,0.00,0.00,0.00 ,,105.98,113.33,211.48,111.17,75.21,113.15,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.66,131.29,126.72,0.00,0.00,0.00 ,,105.49,113.30,213.43,111.14,73.75,113.19,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,127.87,130.64,126.98,0.00,0.00,0.00 ,,105.98,113.37,209.04,111.17,74.24,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.007, ,128.79,131.29,127.25,0.00,0.00,0.00 ,,109.40,113.37,203.66,111.14,73.26,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.015, ,128.53,131.95,126.59,0.00,0.00,0.00 ,,121.61,113.30,197.80,111.17,70.33,113.19,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.088,0.000,0.000,0.029,0.000,0.000, ,128.40,130.90,126.72,0.00,0.00,0.00 ,,133.82,113.33,182.17,111.25,72.28,113.15,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.029, ,128.27,131.16,127.12,0.00,0.00,0.00 ,,141.64,113.37,165.57,111.21,70.82,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,127.61,130.24,127.38,0.00,0.00,0.00 ,,140.17,113.33,154.33,111.25,71.79,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.103,0.066,0.015, ,128.66,131.43,127.64,0.00,0.00,0.00 ,,139.19,113.30,147.50,111.21,72.77,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.79,131.69,126.19,0.00,0.00,0.00 ,,134.31,113.30,141.15,111.21,74.73,113.11,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,127.74,129.58,126.59,0.00,0.00,0.00 ,,129.43,113.37,133.82,111.25,74.24,113.15,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,128.14,130.37,127.25,0.00,0.00,0.00 ,,127.96,113.26,128.45,111.28,76.19,113.19,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,128.00,130.11,127.25,0.00,0.00,0.00 ,,131.38,113.30,123.57,111.28,75.70,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.53,130.77,127.12,0.00,0.00,0.00 ,,131.87,113.26,118.68,111.32,74.24,113.19,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,127.87,129.19,127.12,0.00,0.00,0.00 ,,133.82,113.26,113.80,111.17,74.24,113.15,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.000,0.000, ,128.00,129.45,126.72,0.00,0.00,0.00 ,,133.82,113.26,115.75,111.21,76.19,113.11,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.029,0.037, ,128.66,130.64,127.51,0.00,0.00,0.00 ,,127.96,113.33,113.80,111.28,75.21,113.19,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.53,131.95,126.72,0.00,0.00,0.00 ,,121.61,113.30,112.33,111.28,74.24,113.19,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.007,0.000, ,128.27,130.77,127.12,0.00,0.00,0.00 ,,116.24,113.30,116.73,111.21,73.26,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,127.74,130.11,127.12,0.00,0.00,0.00 ,,111.84,113.26,113.31,111.25,73.75,113.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.022,0.059, ,127.87,130.37,126.98,0.00,0.00,0.00 ,,105.98,113.30,113.31,111.28,71.31,113.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.029, ,128.79,131.56,126.98,0.00,0.00,0.00 ,,99.63,113.30,117.70,111.25,69.84,113.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.00,131.56,126.72,0.00,0.00,0.00 ,,91.33,113.26,112.82,111.25,72.77,113.08,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.000, ,127.74,130.37,126.19,0.00,0.00,0.00 ,,88.40,113.30,111.84,111.21,69.35,113.11,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.007, ,128.14,129.85,127.64,0.00,0.00,0.00 ,,84.49,113.33,112.33,111.32,67.89,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.059, ,128.93,129.72,127.38,0.00,0.00,0.00 ,,85.47,113.30,109.89,111.21,68.86,113.08,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.007, ,128.53,130.24,126.98,0.00,0.00,0.00 ,,84.00,113.33,107.45,111.21,69.84,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.53,130.24,127.38,0.00,0.00,0.00 ,,85.47,113.37,105.49,111.28,70.33,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.000,0.000,0.000, ,128.27,129.98,127.38,0.00,0.00,0.00 ,,87.91,113.30,102.56,111.25,72.77,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.081,0.037,0.051, ,128.40,130.24,127.91,0.00,0.00,0.00 ,,89.38,113.33,101.59,111.21,74.73,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,128.27,130.90,127.77,0.00,0.00,0.00 ,,90.35,113.30,98.17,111.17,74.73,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.000, ,128.66,130.51,127.25,0.00,0.00,0.00 ,,93.28,113.37,98.17,111.25,76.68,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.27,130.77,127.38,0.00,0.00,0.00 ,,93.28,113.33,94.75,111.28,76.19,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.66,130.11,127.64,0.00,0.00,0.00 ,,95.73,113.30,92.80,111.28,78.14,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,128.79,131.16,127.51,0.00,0.00,0.00 ,,97.68,113.22,90.84,111.17,78.63,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.007, ,129.32,131.03,126.72,0.00,0.00,0.00 ,,98.17,113.22,88.89,111.21,79.12,113.15,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,128.79,131.56,127.12,0.00,0.00,0.00 ,,103.05,113.26,87.42,111.25,78.63,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.037, ,128.66,130.77,127.38,0.00,0.00,0.00 ,,106.47,113.30,89.38,111.21,76.68,113.08,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.79,130.77,127.12,0.00,0.00,0.00 ,,111.84,113.19,86.94,111.21,77.66,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.037, ,128.53,130.51,127.38,0.00,0.00,0.00 ,,121.12,113.26,86.45,111.21,77.17,113.04,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.00,129.72,127.64,0.00,0.00,0.00 ,,129.43,113.22,84.98,111.25,73.75,113.04,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.000, ,128.53,130.11,127.51,0.00,0.00,0.00 ,,132.84,113.19,84.98,111.21,71.31,113.15,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.06,130.64,127.12,0.00,0.00,0.00 ,,130.89,113.22,84.49,111.25,73.26,113.08,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.79,130.64,127.12,0.00,0.00,0.00 ,,129.91,113.19,84.49,111.21,71.31,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.66,130.37,127.64,0.00,0.00,0.00 ,,131.87,113.15,84.98,111.21,70.82,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.015,0.029,0.000,0.029, ,128.53,129.85,127.64,0.00,0.00,0.00 ,,135.78,113.15,84.98,111.21,71.31,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.93,130.64,127.38,0.00,0.00,0.00 ,,141.15,113.22,86.94,111.25,71.31,113.11,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.015, ,128.66,130.90,127.64,0.00,0.00,0.00 ,,147.50,113.19,87.42,111.21,70.82,113.11,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.93,130.51,127.51,0.00,0.00,0.00 ,,155.31,113.22,87.42,111.28,69.84,112.93,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.98,131.03,127.25,0.00,0.00,0.00 ,,160.68,113.22,88.40,111.25,69.35,113.11,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.015,0.000,0.000, ,129.58,130.11,127.38,0.00,0.00,0.00 ,,163.61,113.15,86.94,111.17,69.84,113.04,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.051,0.044, ,129.32,131.16,127.25,0.00,0.00,0.00 ,,164.10,113.11,87.42,111.17,69.35,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,130.11,130.90,127.25,0.00,0.00,0.00 ,,161.66,113.19,86.94,111.17,70.82,113.11,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,130.11,130.51,127.12,0.00,0.00,0.00 ,,160.68,113.19,86.45,111.25,69.84,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.98,130.11,127.25,0.00,0.00,0.00 ,,157.26,113.15,88.40,111.17,73.26,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.051,0.044, ,130.77,129.85,127.25,0.00,0.00,0.00 ,,157.75,113.15,89.38,111.17,72.77,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.015, ,129.98,130.77,126.72,0.00,0.00,0.00 ,,160.68,113.19,92.31,111.21,69.35,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.007,0.000,0.000, ,129.98,130.64,127.77,0.00,0.00,0.00 ,,162.64,113.11,94.26,111.17,68.86,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,129.58,130.24,127.64,0.00,0.00,0.00 ,,166.54,113.11,99.63,111.14,69.35,113.04,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.015, ,128.93,129.19,128.30,0.00,0.00,0.00 ,,164.59,113.11,101.10,111.14,69.35,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.007, ,129.98,130.64,127.38,0.00,0.00,0.00 ,,164.59,113.15,105.98,111.17,70.82,113.08,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.022,0.037, ,129.98,130.90,126.85,0.00,0.00,0.00 ,,161.17,113.11,109.89,111.10,73.75,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.037,0.000,0.000,0.000, ,129.72,130.64,127.38,0.00,0.00,0.00 ,,157.26,113.15,112.82,111.17,77.66,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,129.58,130.51,127.77,0.00,0.00,0.00 ,,150.92,113.11,117.22,111.17,79.61,113.11,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.022, ,129.45,130.51,127.51,0.00,0.00,0.00 ,,145.54,113.15,122.59,111.17,81.56,113.04,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,130.11,131.43,127.64,0.00,0.00,0.00 ,,140.66,113.15,126.98,111.21,84.98,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.19,131.56,127.51,0.00,0.00,0.00 ,,135.29,113.15,128.45,111.14,86.94,113.11,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,129.32,130.90,127.25,0.00,0.00,0.00 ,,129.91,113.15,129.91,111.14,86.45,112.97,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.059, ,129.58,130.77,127.64,0.00,0.00,0.00 ,,125.52,113.15,129.91,111.10,86.45,113.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.45,130.77,127.38,0.00,0.00,0.00 ,,121.12,113.11,131.87,111.14,84.98,113.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.029,0.044, ,130.37,130.51,126.85,0.00,0.00,0.00 ,,119.66,113.11,136.26,111.17,81.56,113.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.19,129.98,127.77,0.00,0.00,0.00 ,,117.22,113.15,140.17,111.14,81.07,112.97,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,129.98,130.64,127.25,0.00,0.00,0.00 ,,118.68,113.19,145.05,111.14,79.12,112.97,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,129.58,131.16,127.25,0.00,0.00,0.00 ,,116.73,113.15,149.45,111.14,80.59,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,129.19,130.11,127.12,0.00,0.00,0.00 ,,116.73,113.15,153.85,111.10,80.59,113.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,129.45,130.11,126.85,0.00,0.00,0.00 ,,114.77,113.11,154.82,111.06,81.07,112.93,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.022, ,129.45,130.77,127.51,0.00,0.00,0.00 ,,112.82,113.15,156.29,111.06,81.07,112.97,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.93,131.82,126.98,0.00,0.00,0.00 ,,111.36,113.11,161.66,111.06,80.59,113.04,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.022, ,128.93,129.98,127.51,0.00,0.00,0.00 ,,106.96,113.19,167.03,111.03,79.61,112.93,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.19,130.11,127.51,0.00,0.00,0.00 ,,101.59,113.11,166.06,111.10,79.12,112.97,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.015, ,129.06,130.11,127.38,0.00,0.00,0.00 ,,97.19,113.19,163.13,111.06,77.17,113.08,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.015,0.000, ,129.32,131.56,127.51,0.00,0.00,0.00 ,,94.75,113.11,159.22,111.03,74.73,113.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.72,131.03,127.12,0.00,0.00,0.00 ,,93.28,113.11,153.85,111.10,75.21,112.86,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,129.19,130.64,127.38,0.00,0.00,0.00 ,,93.77,113.08,149.94,111.06,75.70,113.04,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.037,0.000,0.044, ,128.66,129.85,127.25,0.00,0.00,0.00 ,,91.82,113.11,150.43,111.06,76.68,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.58,130.51,127.25,0.00,0.00,0.00 ,,89.38,113.11,147.99,111.06,77.66,112.97,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.051,0.059, ,129.06,130.90,127.51,0.00,0.00,0.00 ,,87.91,113.11,151.89,111.10,75.70,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.19,130.24,126.85,0.00,0.00,0.00 ,,85.96,113.11,153.85,111.06,74.73,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.022,0.007, ,128.66,129.85,127.51,0.00,0.00,0.00 ,,81.56,113.11,153.85,111.06,78.63,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,128.66,130.24,127.77,0.00,0.00,0.00 ,,81.56,113.19,156.29,111.06,75.70,112.97,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,129.32,130.64,127.91,0.00,0.00,0.00 ,,79.61,113.11,155.80,110.99,76.68,112.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.19,130.51,127.38,0.00,0.00,0.00 ,,78.63,113.04,154.82,111.03,76.68,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.022,0.000,0.000, ,128.53,129.19,126.98,0.00,0.00,0.00 ,,77.66,113.11,150.43,111.10,75.70,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.93,129.72,127.77,0.00,0.00,0.00 ,,77.17,113.11,144.57,111.10,77.66,112.93,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.029,0.044, ,128.79,129.98,127.51,0.00,0.00,0.00 ,,75.21,113.15,140.66,110.99,77.66,113.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.19,130.11,127.12,0.00,0.00,0.00 ,,73.75,113.11,136.26,111.10,77.66,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.93,130.64,127.12,0.00,0.00,0.00 ,,71.31,113.15,131.87,111.10,79.12,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,128.40,128.66,127.38,0.00,0.00,0.00 ,,69.35,113.08,131.38,111.06,77.17,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.066,0.066, ,128.93,129.58,128.17,0.00,0.00,0.00 ,,68.38,113.19,126.50,111.14,78.14,112.82,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.022, ,128.66,129.45,127.38,0.00,0.00,0.00 ,,67.40,113.11,119.17,111.14,77.17,113.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,129.19,129.58,126.85,0.00,0.00,0.00 ,,68.86,113.00,114.29,111.06,74.73,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.007, ,128.66,129.45,127.77,0.00,0.00,0.00 ,,69.35,113.11,110.87,111.06,72.77,112.93,0.00,54.91,2000.00,0.00,2000.00,0.00,
