SAP ID,109006088551,
0.029,0.000,0.000,0.044,0.015,0.000, ,128.53,128.53,127.64,0.00,0.00,0.00 ,,69.84,113.15,108.91,111.10,71.79,112.97,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,128.66,129.98,127.91,0.00,0.00,0.00 ,,73.26,113.04,110.87,111.10,70.82,112.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.007, ,128.53,128.40,127.12,0.00,0.00,0.00 ,,73.75,113.11,107.94,111.10,71.79,112.93,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.40,128.40,127.12,0.00,0.00,0.00 ,,76.19,113.11,107.94,111.06,71.31,112.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,128.79,129.32,128.04,0.00,0.00,0.00 ,,79.61,113.04,106.96,111.10,67.89,112.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.015, ,128.53,129.72,127.64,0.00,0.00,0.00 ,,80.59,113.04,103.05,111.06,69.84,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.037, ,128.27,129.32,127.64,0.00,0.00,0.00 ,,83.03,113.11,102.08,111.03,69.84,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.007,0.000,0.000, ,128.66,128.66,127.91,0.00,0.00,0.00 ,,80.10,113.11,102.08,111.14,70.82,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.27,128.40,127.77,0.13,0.26,0.00 ,,78.63,113.00,99.63,111.10,70.82,112.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,128.27,129.32,128.04,0.13,0.00,0.00 ,,79.61,113.04,99.63,111.03,70.82,112.97,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.007, ,128.93,129.58,127.77,0.00,0.00,0.00 ,,79.61,113.08,98.66,111.14,70.82,112.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.40,128.27,127.12,0.00,0.00,0.00 ,,81.07,113.00,95.73,111.10,69.84,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.095,0.000,0.000,0.000,0.007,0.015, ,128.66,129.19,127.64,0.00,0.00,0.00 ,,86.94,113.11,92.80,111.06,68.86,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.029, ,129.32,128.93,127.12,0.53,0.00,0.00 ,,90.84,113.00,85.47,111.14,69.35,112.93,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.66,129.72,127.77,0.13,0.53,0.00 ,,90.84,113.00,81.56,111.06,67.89,112.97,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,128.79,129.32,127.77,0.00,0.00,0.13 ,,91.33,113.11,81.07,111.10,66.91,112.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.015,0.000,0.000, ,128.00,128.53,127.64,0.66,1.58,0.00 ,,93.28,113.11,79.12,111.10,68.38,112.86,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.029,0.029, ,128.27,128.14,128.17,0.26,0.13,0.00 ,,95.24,112.97,73.75,111.06,68.86,112.93,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.022, ,128.40,129.06,127.38,0.53,0.39,0.00 ,,96.70,113.00,72.77,111.10,65.45,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.66,129.58,127.38,0.13,0.00,0.00 ,,98.17,112.97,69.84,111.06,68.86,112.89,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.40,129.45,126.98,0.00,0.00,0.00 ,,99.15,113.04,68.38,111.10,63.98,112.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.022, ,128.27,127.74,128.04,0.13,0.00,0.00 ,,101.59,112.97,66.42,111.14,65.45,112.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.000,0.000, ,128.40,129.45,127.38,0.66,0.79,0.00 ,,106.47,112.97,65.93,111.10,66.42,112.89,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.007, ,128.66,129.45,127.12,0.13,0.00,0.00 ,,110.38,112.97,67.89,111.06,64.96,112.89,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.66,129.98,127.51,0.39,0.13,0.00 ,,112.33,112.93,67.40,111.06,65.45,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,129.06,129.58,127.25,0.00,0.00,0.00 ,,114.29,112.93,65.93,110.99,66.91,112.89,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.015,0.007, ,128.40,128.66,127.64,0.26,0.26,0.00 ,,120.15,112.97,67.89,111.03,65.93,112.93,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.015,0.037, ,128.66,129.98,127.12,0.26,0.00,0.00 ,,125.03,112.97,68.38,111.14,66.91,112.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.32,129.45,126.85,0.13,0.00,0.00 ,,128.45,112.93,70.82,111.06,65.45,112.93,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,128.79,129.32,127.51,0.00,0.00,0.00 ,,132.36,112.97,71.79,111.03,64.47,112.86,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,129.19,129.19,126.85,0.00,0.00,0.00 ,,131.87,112.93,70.82,111.03,64.96,112.97,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.066,0.073, ,128.53,128.79,127.12,0.00,0.00,0.00 ,,134.80,112.89,73.75,111.03,63.49,112.89,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.000, ,129.32,129.58,126.72,0.00,0.00,0.00 ,,138.71,112.97,74.73,111.03,63.49,112.89,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.015,0.015,0.000,0.000, ,128.79,129.19,126.98,0.00,0.00,0.00 ,,142.61,112.97,74.73,110.99,66.91,112.86,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,128.53,129.32,127.25,0.00,0.00,0.00 ,,147.99,112.97,78.63,110.99,63.98,112.97,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.007,0.022, ,128.27,129.72,127.38,0.00,0.00,0.00 ,,148.47,112.97,84.49,111.03,64.47,112.89,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.007, ,128.14,128.66,127.51,0.00,0.00,0.00 ,,142.12,112.89,82.54,110.99,67.40,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.45,130.24,126.06,0.00,0.00,0.00 ,,135.78,112.97,84.98,111.03,64.96,112.86,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.015,0.000,0.000,0.000, ,128.79,129.19,126.98,0.00,0.00,0.00 ,,131.87,112.93,84.98,111.03,64.96,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.037, ,128.27,129.45,126.98,0.00,0.00,0.00 ,,128.45,112.93,84.49,110.99,64.96,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.022, ,129.06,129.98,127.25,0.00,0.00,0.00 ,,129.91,112.93,87.91,111.03,64.47,112.86,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.93,129.85,126.72,0.00,0.00,0.00 ,,126.50,112.89,86.94,110.99,63.00,112.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.037,0.000,0.000, ,128.40,128.79,126.72,0.00,0.00,0.00 ,,125.03,112.93,92.31,110.99,63.00,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,129.45,129.45,126.19,0.00,0.00,0.00 ,,124.05,113.00,97.68,111.10,63.00,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.007,0.007, ,128.66,129.58,126.59,0.00,0.00,0.00 ,,124.54,112.93,101.59,111.03,64.96,112.89,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,128.79,130.37,126.72,0.00,0.00,0.00 ,,126.50,112.93,107.45,110.92,64.96,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,129.45,126.33,0.00,0.00,0.00 ,,127.47,113.00,113.80,110.95,66.42,112.82,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.00,127.74,127.25,0.00,0.13,0.00 ,,127.96,112.97,117.70,110.99,67.40,112.97,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.022, ,128.66,129.58,126.46,0.00,0.00,0.00 ,,128.45,112.93,122.59,110.99,66.91,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.015, ,128.27,129.19,126.59,0.00,0.00,0.00 ,,129.91,112.89,122.10,110.95,68.86,112.86,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,128.40,129.32,126.72,0.00,0.00,0.00 ,,133.82,112.89,124.54,110.99,70.82,112.82,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.00,128.79,126.72,0.00,0.00,0.00 ,,138.71,112.86,127.96,110.99,67.40,112.86,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.081,0.044,0.015, ,128.00,129.06,126.98,0.00,0.00,0.00 ,,142.61,112.89,128.94,110.95,68.38,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.93,130.24,126.19,0.00,0.00,0.00 ,,144.08,112.89,127.96,110.92,70.82,112.75,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.00,129.72,127.25,0.00,0.00,0.00 ,,141.15,113.00,132.84,110.95,69.84,112.89,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.40,129.58,126.72,0.00,0.00,0.00 ,,134.80,112.93,132.84,110.92,72.28,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,127.48,128.79,127.12,0.00,0.00,0.00 ,,127.96,112.89,134.31,110.92,72.77,112.86,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.029, ,128.27,129.19,126.85,0.00,0.00,0.00 ,,119.17,112.93,135.29,110.92,72.77,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.06,130.24,125.80,0.00,0.00,0.00 ,,112.33,112.93,138.22,110.95,72.77,112.86,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,127.87,129.58,126.59,0.00,0.00,0.00 ,,109.89,112.89,140.66,110.92,72.77,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.029, ,128.27,129.32,126.59,0.00,0.00,0.00 ,,106.47,112.93,144.08,110.95,71.31,112.78,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,127.74,129.19,126.72,0.00,0.00,0.00 ,,104.52,112.86,149.45,110.88,76.19,112.78,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.066,0.015, ,127.87,128.66,126.85,0.00,0.00,0.00 ,,101.10,112.97,154.33,110.92,76.68,112.78,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.40,129.19,125.80,0.00,0.00,0.00 ,,97.19,112.93,156.29,110.99,77.66,112.86,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.00,128.93,126.46,0.00,0.00,0.00 ,,96.21,112.86,154.82,110.88,78.14,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.007, ,127.87,129.58,126.59,0.00,0.00,0.00 ,,94.75,112.93,154.82,110.88,78.14,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,127.48,128.66,127.38,0.00,0.00,0.00 ,,94.26,112.89,149.94,110.92,79.12,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.00,129.32,126.85,0.00,0.00,0.00 ,,94.26,112.93,145.54,110.88,77.17,112.78,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.022,0.066,0.000,0.007, ,127.48,128.79,127.12,0.00,0.00,0.00 ,,95.24,112.93,144.57,110.88,76.68,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.007,0.000, ,127.21,129.19,126.98,0.00,0.00,0.00 ,,95.24,112.89,137.24,110.88,77.17,112.86,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.051, ,128.53,129.58,127.12,0.00,0.00,0.00 ,,94.75,112.86,132.84,110.84,75.21,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.53,129.98,126.59,0.00,0.00,0.00 ,,94.75,112.86,130.89,110.88,72.77,112.86,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.015,0.015,0.000, ,127.87,129.06,126.46,0.00,0.00,0.00 ,,92.31,112.86,127.96,110.88,74.73,112.75,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.27,129.06,127.38,0.00,0.00,0.00 ,,88.89,112.89,126.98,110.92,74.24,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.037, ,127.87,129.58,127.64,0.00,0.00,0.00 ,,86.94,112.97,122.59,110.95,74.24,112.82,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,128.53,129.45,127.25,0.00,0.00,0.00 ,,85.47,112.97,121.12,110.88,76.68,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.40,129.58,127.38,0.00,0.00,0.00 ,,88.40,112.93,121.12,110.88,76.68,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,127.74,127.87,127.77,0.00,0.00,0.00 ,,92.31,112.93,120.15,110.92,77.17,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,128.93,129.19,127.51,0.00,0.00,0.00 ,,100.12,112.89,120.15,110.88,76.68,112.78,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.037, ,128.53,129.85,127.51,0.00,0.00,0.00 ,,105.01,112.86,120.63,110.99,76.19,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.015,0.000,0.000, ,128.27,128.53,126.98,0.00,0.00,0.00 ,,106.47,112.86,116.73,110.88,76.68,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,128.53,127.91,0.00,0.00,0.00 ,,105.01,112.86,114.29,110.81,75.21,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.53,128.79,127.38,0.00,0.00,0.00 ,,102.56,112.89,113.80,110.92,74.73,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.037,0.000, ,128.79,129.32,127.25,0.00,0.00,0.00 ,,98.17,112.86,111.84,110.88,75.21,112.78,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.015, ,128.79,129.72,126.85,0.00,0.00,0.00 ,,98.17,112.86,113.80,110.92,71.31,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.015,0.022,0.000,0.000, ,128.93,128.93,127.12,0.00,0.00,0.00 ,,95.24,112.89,110.87,110.92,74.73,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.40,128.66,127.64,0.00,0.00,0.00 ,,94.26,112.86,107.94,110.84,75.21,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.79,128.53,127.38,0.00,0.00,0.00 ,,97.19,112.89,105.49,110.92,73.26,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.015, ,129.32,129.32,126.46,0.00,0.00,0.00 ,,97.19,112.86,105.49,110.92,73.26,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,128.53,128.66,126.98,0.00,0.00,0.00 ,,98.66,112.86,106.96,110.95,75.21,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.029,0.029, ,128.79,128.53,127.25,0.00,0.00,0.00 ,,101.10,112.93,106.96,110.95,75.21,112.78,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.007, ,128.93,128.93,127.38,0.00,0.00,0.00 ,,106.47,112.86,106.47,110.92,74.24,112.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,129.58,128.66,127.12,0.00,0.00,0.00 ,,112.82,112.86,104.52,110.84,73.26,112.75,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.06,128.53,126.98,0.00,0.00,0.00 ,,119.66,112.86,101.10,110.92,72.77,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.27,128.27,127.91,0.00,0.00,0.00 ,,122.10,112.82,94.26,110.92,72.28,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.000, ,128.40,128.93,127.51,0.00,0.00,0.00 ,,124.54,112.78,90.35,110.88,71.31,112.67,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.66,128.79,127.12,0.00,0.00,0.00 ,,130.40,112.86,86.45,110.95,72.77,112.82,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,128.79,129.06,126.98,0.00,0.00,0.00 ,,138.22,112.78,79.12,110.92,71.31,112.75,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.79,129.06,126.98,0.00,0.00,0.00 ,,147.01,112.78,76.68,110.92,72.28,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.022,0.059,0.015,0.022, ,128.00,128.79,127.64,0.00,0.00,0.00 ,,151.89,112.86,76.19,110.84,70.82,112.78,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.93,129.98,127.51,0.00,0.00,0.00 ,,155.80,112.78,73.26,110.88,70.82,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.022,0.007, ,128.66,129.58,126.98,0.00,0.00,0.00 ,,154.82,112.78,74.73,110.92,68.86,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.79,129.45,126.72,0.00,0.00,0.00 ,,147.50,112.82,70.82,110.92,70.82,112.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,129.58,129.19,127.25,0.00,0.00,0.00 ,,140.17,112.82,69.35,110.95,70.33,112.75,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,129.32,130.24,127.38,0.00,0.00,0.00 ,,136.26,112.78,69.35,110.92,71.31,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.022,0.000, ,129.06,130.24,126.85,0.00,0.00,0.00 ,,132.36,112.78,69.35,110.92,72.77,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.93,129.72,127.38,0.00,0.00,0.00 ,,131.38,112.75,67.40,110.92,74.73,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,128.79,128.66,127.77,0.00,0.00,0.00 ,,126.50,112.75,69.35,110.92,75.21,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.93,129.45,127.25,0.00,0.00,0.00 ,,122.59,112.82,69.84,110.88,74.73,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.095,0.051,0.059, ,129.06,129.85,127.25,0.00,0.00,0.00 ,,118.19,112.75,71.31,110.84,74.73,112.67,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,129.19,130.51,126.85,0.00,0.00,0.00 ,,115.75,112.82,72.77,110.92,74.24,112.71,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.015,0.000,0.000,0.000, ,128.79,129.32,128.17,0.00,0.00,0.00 ,,114.29,112.82,74.73,110.92,72.77,112.78,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.015, ,128.93,129.72,127.38,0.00,0.00,0.00 ,,111.84,112.75,75.21,110.88,72.77,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.029, ,129.19,129.85,127.51,0.00,0.00,0.00 ,,109.89,112.78,74.73,110.92,72.77,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.93,129.98,127.91,0.00,0.00,0.00 ,,106.47,112.78,73.26,110.92,72.77,112.71,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.037,0.015,0.000, ,129.06,130.24,126.98,0.00,0.00,0.00 ,,107.94,112.86,74.73,110.92,74.24,112.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,107.94,112.86,73.26,110.88,75.21,112.71,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.029, ,129.06,129.72,127.51,0.00,0.00,0.00 ,,110.87,112.78,71.31,110.84,75.21,112.71,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.015, ,129.19,130.77,126.46,0.00,0.00,0.00 ,,113.80,112.82,75.21,110.88,76.19,112.75,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.93,131.03,127.12,0.00,0.00,0.00 ,,114.77,112.82,75.21,110.88,76.19,112.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.79,129.58,126.98,0.00,0.00,0.00 ,,116.24,112.75,77.17,110.88,74.24,112.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.029,0.015, ,129.06,129.58,126.98,0.00,0.00,0.00 ,,114.29,112.86,79.12,110.92,74.24,112.75,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.022, ,129.98,129.45,126.98,0.00,0.00,0.00 ,,112.33,112.75,80.59,110.84,74.24,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.022, ,129.32,130.24,126.72,0.00,0.00,0.00 ,,110.87,112.78,80.10,110.84,73.26,112.67,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,108.91,112.78,82.05,110.92,72.28,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.015,0.000,0.000,0.000, ,128.40,129.19,127.77,0.00,0.00,0.00 ,,108.91,112.82,85.47,110.88,72.28,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,128.27,129.45,126.98,0.00,0.00,0.00 ,,109.89,112.78,85.96,110.88,72.77,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.06,129.85,127.12,0.00,0.00,0.00 ,,114.29,112.78,89.38,110.92,70.33,112.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.79,129.72,127.12,0.00,0.00,0.00 ,,120.15,112.75,92.31,110.88,69.35,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.022,0.015,0.000,0.000, ,127.74,129.58,126.98,0.00,0.00,0.00 ,,126.50,112.75,95.24,110.92,69.35,112.64,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.037, ,129.06,130.37,127.51,0.00,0.00,0.00 ,,130.40,112.71,96.70,110.84,70.33,112.82,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.79,130.90,126.98,0.00,0.00,0.00 ,,137.24,112.71,100.61,110.81,69.35,112.67,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.007,0.000, ,128.93,129.98,127.38,0.00,0.00,0.00 ,,137.24,112.82,100.61,110.84,70.33,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,130.24,127.25,0.00,0.00,0.00 ,,133.33,112.75,100.61,110.81,67.40,112.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,128.53,129.58,127.64,0.00,0.00,0.00 ,,132.36,112.75,99.63,110.84,68.86,112.75,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.93,130.24,127.51,0.00,0.00,0.00 ,,127.47,112.71,97.68,110.81,69.35,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,129.06,130.37,126.72,0.00,0.00,0.00 ,,122.10,112.78,97.19,110.88,69.35,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.022,0.000,0.000, ,128.66,129.06,127.12,0.00,0.00,0.00 ,,116.73,112.75,96.70,110.84,68.38,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.029,0.059, ,128.53,129.58,127.25,0.00,0.00,0.00 ,,111.84,112.75,96.70,110.81,69.35,112.71,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.79,129.72,127.64,0.00,0.00,0.00 ,,108.91,112.82,98.66,110.84,69.35,112.67,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.022,0.037, ,128.93,129.98,127.64,0.00,0.00,0.00 ,,109.40,112.71,103.05,110.84,69.35,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.40,128.79,127.77,0.00,0.00,0.00 ,,110.38,112.75,108.91,110.81,69.35,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.022,0.015, ,128.53,129.32,127.91,0.00,0.00,0.00 ,,111.36,112.75,117.70,110.77,68.86,112.67,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.022,0.015, ,128.53,129.85,127.77,0.00,0.00,0.00 ,,111.84,112.75,123.08,110.81,70.33,112.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.007,0.000, ,128.53,130.24,128.30,0.00,0.00,0.00 ,,112.33,112.71,132.36,110.77,66.42,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,129.06,130.24,127.64,0.00,0.00,0.00 ,,110.38,112.71,138.22,110.73,67.89,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,128.14,128.66,127.25,0.00,0.00,0.00 ,,108.42,112.75,146.03,110.84,66.91,112.78,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.06,129.72,127.64,0.00,0.00,0.00 ,,106.47,112.75,154.82,110.77,65.45,112.75,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.059,0.044, ,128.66,129.98,127.25,0.00,0.00,0.00 ,,106.47,112.75,166.06,110.77,64.96,112.71,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.93,130.51,127.12,0.00,0.00,0.00 ,,105.49,112.75,171.92,110.70,65.45,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.79,130.24,127.25,0.00,0.00,0.00 ,,104.03,112.78,175.82,110.81,63.00,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.00,128.66,127.64,0.00,0.00,0.00 ,,101.59,112.75,171.92,110.77,66.42,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.051,0.059, ,129.19,130.11,128.17,0.00,0.00,0.00 ,,100.12,112.75,166.54,110.73,64.96,112.71,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.66,129.98,127.38,0.00,0.00,0.00 ,,98.66,112.78,156.78,110.70,62.52,112.64,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.14,129.32,127.64,0.00,0.00,0.00 ,,98.17,112.71,145.05,110.77,63.00,112.67,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,127.87,129.45,127.91,0.00,0.00,0.00 ,,98.66,112.78,137.73,110.70,63.49,112.71,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.007, ,128.27,128.53,127.51,0.00,0.00,0.00 ,,100.61,112.71,130.40,110.77,63.98,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,128.53,129.98,128.17,0.00,0.00,0.00 ,,105.98,112.64,126.98,110.77,63.49,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,128.27,129.32,127.64,0.00,0.00,0.00 ,,113.31,112.71,125.03,110.70,63.49,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,127.87,129.32,127.64,0.00,0.00,0.00 ,,115.26,112.71,121.61,110.81,64.47,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,128.66,129.45,128.43,0.00,0.00,0.00 ,,116.24,112.67,118.19,110.81,63.49,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.037, ,128.66,129.85,127.77,0.00,0.00,0.00 ,,115.26,112.67,117.22,110.70,63.00,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.022,0.059, ,128.79,129.72,127.12,0.00,0.00,0.00 ,,112.33,112.71,110.87,110.84,64.96,112.75,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.40,129.85,127.77,0.00,0.00,0.00 ,,109.40,112.67,111.36,110.77,63.00,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.007, ,128.27,128.93,127.77,0.00,0.00,0.00 ,,107.45,112.75,109.89,110.77,62.52,112.60,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,128.53,129.32,127.77,0.00,0.00,0.00 ,,106.47,112.67,108.91,110.77,63.98,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,128.40,129.32,127.64,0.00,0.00,0.00 ,,102.56,112.71,105.98,110.73,64.96,112.67,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,127.61,127.48,127.77,0.00,0.00,0.00 ,,100.12,112.78,105.98,110.73,62.52,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.007, ,128.40,129.19,127.51,0.00,0.00,0.00 ,,97.68,112.67,104.52,110.73,64.47,112.60,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,128.53,128.40,127.51,0.00,0.00,0.00 ,,95.73,112.67,103.05,110.77,64.47,112.60,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.66,128.93,127.38,0.00,0.00,0.00 ,,94.26,112.67,101.10,110.77,62.03,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,128.27,128.14,127.64,0.00,0.00,0.00 ,,94.26,112.71,101.10,110.77,63.98,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.14,128.00,127.64,0.00,0.00,0.00 ,,94.75,112.67,101.10,110.70,63.98,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.007, ,128.27,128.79,127.64,0.00,0.00,0.00 ,,96.70,112.71,99.63,110.81,63.98,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,128.27,128.66,127.38,0.00,0.00,0.00 ,,100.61,112.78,98.17,110.70,64.96,112.67,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.66,128.79,127.51,0.00,0.00,0.00 ,,104.03,112.71,98.66,110.77,65.93,112.60,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.14,128.93,127.12,0.00,0.00,0.00 ,,104.03,112.67,97.19,110.77,68.38,112.60,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.007,0.022, ,128.27,127.87,127.91,0.00,0.00,0.00 ,,104.52,112.67,97.19,110.77,67.40,112.64,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,128.66,130.24,127.51,0.00,0.00,0.00 ,,105.49,112.71,95.73,110.70,68.38,112.60,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.037,0.029, ,128.79,129.19,127.25,0.00,0.00,0.00 ,,109.40,112.71,95.73,110.73,70.82,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.66,129.32,127.51,0.00,0.00,0.00 ,,113.31,112.71,94.75,110.66,69.84,112.56,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.007,0.022, ,128.53,128.66,127.25,0.00,0.00,0.00 ,,113.80,112.67,92.80,110.77,70.33,112.56,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.015, ,129.32,128.66,127.38,0.00,0.00,0.00 ,,113.31,112.60,89.87,110.73,72.77,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,128.40,129.98,127.12,0.00,0.00,0.00 ,,114.29,112.71,91.33,110.77,68.38,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.40,129.06,127.64,0.00,0.00,0.00 ,,114.29,112.67,93.28,110.77,69.84,112.53,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.037, ,127.87,128.40,127.77,0.00,0.00,0.00 ,,122.10,112.60,91.82,110.70,71.79,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.93,128.14,126.85,0.00,0.00,0.00 ,,131.87,112.64,93.77,110.77,69.84,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.037,0.051, ,128.66,128.40,127.12,0.00,0.00,0.00 ,,133.33,112.64,94.75,110.73,70.33,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.000, ,128.79,129.58,127.25,0.00,0.00,0.00 ,,132.84,112.56,95.73,110.73,70.82,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.051,0.000,0.000,0.000, ,128.27,129.06,127.51,0.00,0.00,0.00 ,,132.84,112.64,97.68,110.73,70.33,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.53,129.06,127.64,0.00,0.00,0.00 ,,129.43,112.67,95.24,110.77,70.82,112.56,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.007,0.029, ,128.14,129.45,127.64,0.00,0.00,0.00 ,,132.84,112.56,97.68,110.73,70.33,112.60,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,127.87,129.06,127.38,0.00,0.00,0.00 ,,136.26,112.56,99.15,110.77,68.86,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.044, ,128.53,130.64,127.51,0.00,0.00,0.00 ,,137.24,112.60,97.19,110.77,67.40,112.64,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.53,129.58,126.85,0.00,0.00,0.00 ,,137.24,112.64,98.66,110.62,65.93,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.029,0.051, ,128.27,129.06,127.25,0.00,0.00,0.00 ,,135.29,112.67,98.66,110.70,66.42,112.53,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.015, ,128.40,129.58,127.25,0.00,0.00,0.00 ,,133.82,112.64,95.24,110.81,66.42,112.67,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.53,129.32,126.72,0.00,0.00,0.00 ,,133.82,112.64,91.33,110.70,65.93,112.60,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.40,128.93,126.98,0.00,0.00,0.00 ,,128.94,112.64,91.33,110.66,66.91,112.60,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,128.66,129.19,126.98,0.00,0.00,0.00 ,,125.52,112.64,90.84,110.70,68.38,112.53,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.007, ,128.27,129.32,126.98,0.00,0.00,0.00 ,,125.03,112.67,93.77,110.77,66.42,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.007,0.022, ,128.79,129.06,127.25,0.00,0.00,0.00 ,,125.03,112.64,90.84,110.66,66.42,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.40,129.58,126.72,0.00,0.00,0.00 ,,120.15,112.60,91.33,110.66,68.38,112.64,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.27,128.53,127.38,0.00,0.00,0.00 ,,119.66,112.60,93.28,110.66,63.98,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.45,127.25,0.00,0.00,0.00 ,,115.26,112.60,94.75,110.70,64.47,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.007, ,128.14,128.79,127.38,0.00,0.00,0.00 ,,115.26,112.56,96.70,110.62,63.98,112.56,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.53,128.79,126.98,0.00,0.00,0.00 ,,114.29,112.67,99.15,110.66,62.52,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.015,0.022, ,128.40,128.66,126.72,0.00,0.00,0.00 ,,114.77,112.56,102.56,110.66,63.98,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.53,129.98,126.98,0.00,0.00,0.00 ,,114.29,112.60,108.42,110.62,62.52,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.58,130.64,126.98,0.00,0.00,0.00 ,,114.29,112.60,111.84,110.66,60.56,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.53,129.19,126.85,0.00,0.00,0.00 ,,112.82,112.53,112.82,110.59,60.56,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.015, ,128.40,129.06,126.72,0.13,0.00,0.00 ,,112.33,112.67,116.73,110.62,59.10,112.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.007, ,129.19,129.32,126.98,0.00,0.00,0.00 ,,109.89,112.60,115.75,110.73,60.56,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,128.66,129.85,126.85,0.26,0.13,0.00 ,,105.49,112.53,111.36,110.66,60.56,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.79,130.11,126.19,0.00,0.00,0.00 ,,104.03,112.67,108.42,110.62,58.61,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.40,129.19,126.85,0.00,0.53,0.00 ,,102.08,112.56,106.47,110.62,58.61,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.022, ,129.19,128.27,126.59,0.26,0.00,0.00 ,,98.17,112.56,104.03,110.66,56.65,112.56,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.79,129.32,127.12,0.00,0.53,0.00 ,,96.21,112.64,101.10,110.70,56.17,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,129.06,128.93,126.98,0.00,0.00,0.00 ,,92.31,112.53,96.21,110.62,59.10,112.56,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.073,0.007,0.037,0.007,0.000,0.000, ,128.79,128.40,126.33,0.39,0.13,0.00 ,,91.82,112.53,96.21,110.66,58.12,112.53,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.015, ,129.19,128.93,127.25,0.00,0.00,0.00 ,,88.89,112.64,95.24,110.73,55.19,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.022,0.000, ,129.06,129.32,127.12,0.66,0.26,0.00 ,,86.94,112.67,93.28,110.66,55.19,112.49,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,129.19,129.32,127.25,0.00,0.53,0.00 ,,85.96,112.60,93.28,110.62,56.17,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.93,129.72,126.98,0.13,0.00,0.00 ,,85.96,112.60,92.80,110.66,56.17,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,129.45,128.53,127.25,0.00,0.00,0.00 ,,85.96,112.60,91.82,110.66,56.65,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.000, ,129.06,129.32,127.25,0.26,0.66,0.00 ,,84.49,112.64,91.33,110.59,56.65,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.037,0.081, ,129.19,128.66,126.98,0.00,0.00,0.00 ,,82.05,112.60,91.33,110.66,57.14,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,130.37,129.45,126.46,0.26,0.53,0.00 ,,80.10,112.60,87.91,110.66,59.10,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.32,129.32,126.46,0.00,0.00,0.00 ,,78.14,112.64,89.87,110.73,58.61,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,129.06,128.27,127.12,0.00,0.00,0.00 ,,78.63,112.56,87.42,110.62,60.07,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.051, ,129.06,129.45,127.12,0.00,0.00,0.00 ,,82.54,112.53,88.89,110.55,60.56,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.06,128.27,126.72,0.00,0.00,0.00 ,,84.00,112.56,89.87,110.62,58.61,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.06,129.19,126.85,0.39,0.00,0.00 ,,83.52,112.60,86.94,110.62,58.61,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.53,128.79,127.38,0.00,0.00,0.00 ,,85.96,112.56,87.42,110.62,59.10,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.022,0.007, ,129.45,128.93,127.91,0.00,0.00,0.00 ,,86.45,112.60,88.89,110.66,60.07,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,128.93,129.32,127.38,0.00,0.00,0.00 ,,85.96,112.60,86.94,110.62,60.56,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.015,0.000,0.000, ,128.79,128.40,127.12,0.00,0.00,0.00 ,,87.42,112.56,87.42,110.66,57.14,112.56,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.06,128.66,127.51,0.00,0.00,0.00 ,,88.40,112.56,85.96,110.66,57.14,112.56,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.007, ,129.06,129.85,127.51,0.00,0.00,0.00 ,,88.40,112.42,82.54,110.62,59.10,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.022,0.015, ,129.19,129.45,127.51,0.00,0.00,0.00 ,,90.35,112.45,79.61,110.55,60.56,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.022,0.029, ,129.32,129.58,127.12,0.00,0.00,0.00 ,,90.35,112.56,78.14,110.70,60.56,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.103,0.000,0.000,0.000,0.000,0.000, ,128.66,129.06,126.85,0.00,0.00,0.00 ,,92.31,112.56,76.68,110.62,60.56,112.49,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.000, ,129.85,129.85,127.25,0.00,0.00,0.00 ,,94.26,112.53,76.19,110.66,60.56,112.45,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.79,129.32,127.51,0.00,0.00,0.00 ,,97.68,112.56,74.73,110.66,60.56,112.56,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.66,129.32,126.98,0.00,0.00,0.00 ,,103.05,112.53,72.28,110.59,60.56,112.49,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.27,128.79,127.51,0.00,0.00,0.00 ,,111.36,112.56,72.77,110.66,61.05,112.45,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.007,0.007, ,129.32,128.00,126.85,0.00,0.00,0.00 ,,121.61,112.45,67.40,110.66,63.98,112.56,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.007,0.000, ,129.06,129.06,127.38,0.00,0.00,0.00 ,,133.82,112.42,66.91,110.59,63.00,112.53,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.93,129.45,127.51,0.00,0.00,0.00 ,,142.12,112.56,66.91,110.70,64.96,112.49,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.66,128.93,126.98,0.00,0.00,0.00 ,,148.96,112.45,64.96,110.70,68.38,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.015,0.000,0.000, ,128.79,128.53,128.17,0.00,0.00,0.00 ,,159.71,112.45,66.42,110.66,67.89,112.49,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.000, ,128.53,129.32,127.64,0.00,0.00,0.00 ,,168.50,112.49,64.47,110.62,68.38,112.49,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.53,129.45,127.38,0.00,0.00,0.00 ,,178.27,112.45,63.49,110.66,68.86,112.45,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.79,129.85,127.64,0.00,0.00,0.00 ,,187.06,112.42,63.49,110.62,67.89,112.56,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,129.19,129.58,126.98,0.00,0.00,0.00 ,,189.99,112.49,62.03,110.66,68.86,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.007, ,128.27,128.93,127.77,0.00,0.00,0.00 ,,189.01,112.42,60.07,110.62,71.79,112.49,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.007, ,128.66,129.98,127.38,0.00,0.00,0.00 ,,177.29,112.53,61.05,110.66,71.79,112.45,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.022,0.029, ,129.32,129.19,126.72,0.00,0.00,0.00 ,,168.50,112.53,61.05,110.77,74.24,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.000, ,128.79,130.11,126.72,0.00,0.00,0.00 ,,162.15,112.42,60.07,110.66,74.73,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.79,128.93,126.85,0.00,0.00,0.00 ,,153.85,112.53,59.10,110.66,74.24,112.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.022, ,128.79,129.32,127.25,0.00,0.00,0.00 ,,148.47,112.49,57.63,110.62,72.77,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,128.93,129.58,126.72,0.00,0.00,0.00 ,,147.99,112.42,58.12,110.62,72.28,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.79,129.58,126.98,0.00,0.00,0.00 ,,144.08,112.49,59.10,110.73,72.77,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.015, ,128.53,129.19,127.25,0.00,0.00,0.00 ,,141.15,112.45,56.17,110.66,72.28,112.56,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.53,129.32,127.25,0.00,0.00,0.00 ,,138.71,112.42,61.05,110.62,70.82,112.49,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.037,0.044, ,128.27,129.19,127.77,0.00,0.00,0.00 ,,136.75,112.42,59.10,110.59,70.82,112.45,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.19,130.64,126.46,0.00,0.00,0.00 ,,134.31,112.42,58.12,110.55,68.86,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.015,0.029,0.000,0.000, ,128.53,129.45,127.25,0.00,0.00,0.00 ,,136.26,112.45,63.00,110.66,67.89,112.49,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.029,0.029, ,128.93,131.03,127.38,0.00,0.00,0.00 ,,136.26,112.45,63.49,110.70,69.84,112.49,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.015,0.029, ,129.06,130.64,127.51,0.00,0.00,0.00 ,,135.29,112.45,65.45,110.66,70.82,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,128.79,130.24,127.77,0.00,0.00,0.00 ,,132.84,112.45,66.42,110.66,68.86,112.45,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.044,0.000, ,129.19,130.90,126.98,0.00,0.00,0.00 ,,129.43,112.49,67.40,110.62,70.33,112.49,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.79,131.16,126.72,0.00,0.00,0.00 ,,126.50,112.49,68.38,110.62,69.84,112.45,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.088,0.029,0.059, ,129.06,130.77,127.12,0.00,0.00,0.00 ,,124.54,112.45,70.33,110.62,68.86,112.49,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,129.19,131.03,127.12,0.00,0.00,0.00 ,,123.08,112.34,69.35,110.59,68.86,112.49,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.93,130.64,127.12,0.00,0.00,0.00 ,,119.17,112.38,70.33,110.55,70.82,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.93,129.58,126.72,0.00,0.00,0.00 ,,114.77,112.45,72.28,110.62,71.79,112.45,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.015, ,128.93,130.37,126.85,0.00,0.00,0.00 ,,109.89,112.45,73.75,110.55,73.75,112.38,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.022, ,128.93,130.77,127.38,0.00,0.00,0.00 ,,108.91,112.42,78.14,110.62,77.17,112.34,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.037,0.000,0.000, ,128.79,130.77,127.12,0.00,0.00,0.00 ,,105.98,112.45,80.10,110.59,78.63,112.45,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.66,130.24,127.25,0.00,0.00,0.00 ,,106.96,112.38,85.47,110.59,80.10,112.45,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,129.06,130.51,127.51,0.00,0.00,0.00 ,,104.03,112.49,91.33,110.55,80.59,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,128.53,130.64,127.38,0.00,0.00,0.00 ,,102.08,112.45,94.75,110.59,83.52,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,129.06,131.56,127.64,0.00,0.00,0.00 ,,100.12,112.49,100.12,110.55,83.52,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.19,130.90,127.12,0.00,0.00,0.00 ,,99.15,112.38,103.54,110.55,84.00,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,128.53,130.37,127.12,0.00,0.00,0.00 ,,99.63,112.42,104.52,110.66,85.47,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.007, ,129.06,131.03,127.12,0.00,0.00,0.00 ,,99.15,112.45,105.98,110.59,83.52,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,130.24,131.56,125.80,0.00,0.00,0.00 ,,99.63,112.45,108.91,110.55,83.52,112.45,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.93,130.90,126.72,0.00,0.00,0.00 ,,99.15,112.42,111.84,110.59,82.54,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,128.93,130.64,126.85,0.00,0.00,0.00 ,,99.63,112.45,113.31,110.55,80.10,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.015, ,128.40,130.24,126.98,0.00,0.00,0.00 ,,102.08,112.49,113.80,110.55,76.68,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,128.66,130.64,126.98,0.00,0.00,0.00 ,,103.54,112.38,119.17,110.51,74.73,112.45,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,129.45,131.16,126.33,0.00,0.00,0.00 ,,109.89,112.49,126.01,110.55,73.75,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.007,0.015,0.000,0.000, ,128.53,130.37,126.98,0.00,0.00,0.00 ,,111.36,112.42,138.22,110.59,70.82,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.79,130.90,127.51,0.00,0.00,0.00 ,,116.24,112.38,149.94,110.48,72.28,112.34,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.007, ,128.27,130.24,127.64,0.00,0.00,0.00 ,,116.73,112.53,163.13,110.48,71.79,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,128.93,131.03,127.38,0.00,0.00,0.00 ,,117.22,112.42,173.87,110.51,72.77,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.015,0.000,0.000,0.000, ,128.66,130.51,127.51,0.00,0.00,0.00 ,,122.10,112.42,178.27,110.40,73.26,112.34,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.015, ,128.53,131.29,127.38,0.00,0.00,0.00 ,,127.96,112.38,180.22,110.44,72.77,112.45,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,129.19,131.95,127.51,0.00,0.00,0.00 ,,128.94,112.42,177.29,110.48,73.75,112.45,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.66,130.90,128.04,0.00,0.00,0.00 ,,126.01,112.38,177.78,110.48,71.79,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.93,131.69,127.25,0.00,0.00,0.00 ,,122.10,112.42,181.68,110.48,72.77,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.029,0.022, ,128.00,131.43,127.64,0.00,0.00,0.00 ,,119.17,112.31,182.66,110.40,72.77,112.45,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.53,131.43,127.38,0.00,0.00,0.00 ,,116.73,112.38,181.20,110.44,73.75,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.103,0.051,0.015, ,128.93,131.16,127.25,0.00,0.00,0.00 ,,115.26,112.42,179.24,110.48,74.73,112.45,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.66,131.43,127.12,0.00,0.00,0.00 ,,114.77,112.34,174.85,110.48,78.14,112.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,129.19,130.77,126.46,0.00,0.00,0.00 ,,111.36,112.38,167.52,110.51,80.10,112.42,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.14,130.64,127.25,0.00,0.00,0.00 ,,107.45,112.45,157.26,110.44,82.05,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.044, ,128.14,131.16,127.51,0.00,0.00,0.00 ,,106.96,112.42,147.01,110.48,84.00,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,128.27,130.77,126.98,0.00,0.00,0.00 ,,105.49,112.42,137.73,110.55,85.96,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.007, ,127.87,130.90,127.51,0.00,0.00,0.00 ,,106.96,112.38,130.40,110.48,85.47,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
