SAP ID,109006088551,
0.037,0.000,0.000,0.022,0.000,0.000, ,127.61,130.51,127.38,0.00,0.00,0.00 ,,108.91,112.42,123.08,110.51,86.94,112.38,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.022, ,127.87,130.37,127.77,0.00,0.00,0.00 ,,108.42,112.38,120.63,110.55,84.00,112.53,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,127.74,131.82,127.38,0.00,0.00,0.00 ,,109.40,112.38,115.26,110.51,81.56,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.015,0.044,0.015,0.000, ,128.40,130.90,127.64,0.00,0.00,0.00 ,,105.49,112.34,111.84,110.48,79.61,112.34,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,127.74,130.64,127.77,0.00,0.00,0.00 ,,101.10,112.34,109.40,110.48,80.59,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.015, ,128.00,130.51,127.91,0.00,0.00,0.00 ,,98.66,112.38,104.52,110.51,77.66,112.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,128.93,131.43,127.25,0.00,0.00,0.00 ,,95.24,112.42,102.56,110.48,78.14,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.044,0.066, ,128.53,131.43,126.85,0.00,0.00,0.00 ,,93.77,112.42,98.66,110.51,80.10,112.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.27,130.90,127.77,0.00,0.00,0.00 ,,91.82,112.42,96.21,110.51,79.12,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.022,0.037, ,127.87,130.37,127.51,0.00,0.00,0.00 ,,91.33,112.42,94.75,110.55,82.05,112.42,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.00,130.24,127.51,0.00,0.00,0.00 ,,92.80,112.34,92.80,110.48,81.56,112.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,128.27,130.37,127.38,0.00,0.00,0.00 ,,95.73,112.34,89.38,110.48,83.52,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,127.48,129.58,127.64,0.00,0.00,0.00 ,,96.70,112.38,88.40,110.44,83.52,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.27,130.77,127.77,0.00,0.00,0.00 ,,101.10,112.38,88.40,110.51,81.56,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,127.87,129.85,127.77,0.00,0.00,0.00 ,,104.52,112.31,88.40,110.51,83.52,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.27,130.11,127.12,0.00,0.00,0.00 ,,101.59,112.34,85.96,110.51,81.56,112.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.40,130.64,127.12,0.00,0.00,0.00 ,,101.10,112.38,84.98,110.44,83.52,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,127.48,129.98,128.04,0.00,0.00,0.00 ,,102.56,112.34,83.03,110.44,85.96,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.007, ,128.00,130.51,127.91,0.00,0.00,0.00 ,,104.52,112.38,82.05,110.59,88.40,112.45,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.007, ,128.00,129.98,127.77,0.00,0.00,0.00 ,,108.91,112.27,80.10,110.51,89.87,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,128.40,130.37,127.12,0.00,0.00,0.00 ,,109.40,112.27,79.61,110.51,91.82,112.34,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.044, ,128.40,131.03,127.38,0.00,0.00,0.00 ,,109.40,112.31,79.12,110.51,91.33,112.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.029,0.029, ,128.00,129.85,127.64,0.00,0.00,0.00 ,,110.38,112.31,79.61,110.51,87.42,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,127.87,130.51,127.25,0.00,0.00,0.00 ,,110.87,112.27,76.68,110.51,86.94,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,128.27,130.11,127.64,0.00,0.00,0.00 ,,112.33,112.34,74.24,110.48,87.91,112.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.40,129.45,126.59,0.00,0.00,0.00 ,,111.36,112.27,74.24,110.51,84.98,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.022, ,128.00,129.32,127.12,0.00,0.00,0.00 ,,115.26,112.34,72.77,110.51,84.98,112.38,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,128.14,129.98,127.64,0.00,0.00,0.00 ,,120.15,112.27,71.79,110.48,84.00,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.000, ,128.00,130.24,127.25,0.00,0.00,0.00 ,,126.98,112.31,69.84,110.51,83.03,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.000,0.000,0.000, ,127.74,130.11,127.91,0.00,0.00,0.00 ,,128.45,112.27,70.33,110.51,79.61,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.059, ,127.61,129.06,127.91,0.00,0.00,0.00 ,,127.96,112.31,71.79,110.51,76.19,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,127.74,129.45,127.91,0.00,0.00,0.00 ,,125.52,112.27,71.79,110.51,76.19,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.029,0.037, ,127.87,130.24,128.04,0.00,0.00,0.00 ,,126.01,112.23,73.75,110.48,75.21,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.007,0.000, ,128.93,130.90,126.85,0.00,0.00,0.00 ,,128.45,112.23,74.24,110.48,73.26,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.14,129.72,127.64,0.00,0.00,0.00 ,,128.45,112.31,74.24,110.55,74.24,112.42,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.022, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,129.43,112.23,74.73,110.48,73.75,112.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.022, ,128.93,129.98,126.85,0.00,0.00,0.00 ,,130.40,112.23,79.12,110.44,73.26,112.34,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.007,0.000, ,128.27,130.77,127.51,0.00,0.00,0.00 ,,134.31,112.23,79.12,110.51,74.73,112.38,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.022, ,128.93,130.77,127.12,0.00,0.00,0.00 ,,136.26,112.31,82.05,110.51,73.75,112.34,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.40,130.11,127.25,0.00,0.00,0.00 ,,137.73,112.23,83.03,110.48,75.70,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.059,0.088, ,128.79,129.32,127.12,0.00,0.00,0.00 ,,135.29,112.27,83.52,110.40,79.61,112.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.79,130.24,127.12,0.00,0.00,0.00 ,,131.38,112.27,84.98,110.48,78.14,112.38,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.53,130.11,127.12,0.00,0.00,0.00 ,,128.45,112.34,83.52,110.55,77.17,112.31,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.022,0.000, ,128.00,129.19,127.64,0.00,0.00,0.00 ,,123.57,112.27,83.52,110.44,79.61,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,127.87,129.06,128.04,0.00,0.00,0.00 ,,114.77,112.27,83.03,110.48,81.07,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.53,129.85,127.38,0.00,0.00,0.00 ,,108.91,112.27,81.56,110.48,79.61,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.029, ,128.40,129.85,127.38,0.00,0.00,0.00 ,,107.45,112.27,82.05,110.48,77.66,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,130.24,127.12,0.00,0.00,0.00 ,,108.42,112.27,83.03,110.40,77.17,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,128.79,129.85,127.64,0.00,0.00,0.00 ,,108.42,112.27,81.07,110.44,76.19,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.40,129.72,127.91,0.00,0.00,0.00 ,,109.40,112.31,84.98,110.51,73.75,112.31,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.015,0.029, ,128.53,130.11,127.12,0.00,0.00,0.00 ,,108.91,112.27,85.96,110.55,71.79,112.23,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.015, ,128.40,130.77,127.12,0.00,0.00,0.00 ,,106.96,112.23,83.52,110.48,70.33,112.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.007,0.015, ,128.14,129.45,127.51,0.00,0.00,0.00 ,,105.01,112.27,84.98,110.40,67.40,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.037, ,128.53,129.85,127.38,0.00,0.00,0.00 ,,102.56,112.31,84.98,110.44,63.98,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.79,130.37,126.85,0.00,0.00,0.00 ,,97.68,112.31,82.05,110.44,63.98,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.93,129.72,126.85,0.00,0.00,0.00 ,,97.68,112.23,82.05,110.48,60.07,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.037, ,127.74,129.19,126.98,0.00,0.00,0.00 ,,99.63,112.27,79.12,110.48,62.52,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.00,129.45,127.38,0.00,0.00,0.00 ,,99.63,112.23,79.61,110.48,59.58,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,128.27,130.11,127.51,0.00,0.00,0.00 ,,101.10,112.27,81.07,110.51,57.63,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.40,128.53,126.85,0.00,0.00,0.00 ,,101.59,112.23,79.61,110.48,58.61,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.000,0.000,0.000, ,128.27,129.32,127.38,0.00,0.00,0.00 ,,104.03,112.23,79.61,110.44,59.58,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,127.61,128.79,127.25,0.00,0.00,0.00 ,,104.52,112.34,81.07,110.51,59.58,112.27,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.40,129.85,127.91,0.00,0.00,0.00 ,,103.05,112.20,81.07,110.40,58.61,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,129.72,127.25,0.00,0.00,0.00 ,,101.59,112.27,82.05,110.40,58.12,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,127.48,128.53,127.25,0.00,0.00,0.00 ,,99.15,112.31,82.05,110.48,58.12,112.31,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.022, ,128.40,129.32,127.38,0.00,0.00,0.00 ,,97.68,112.23,81.56,110.48,58.61,112.38,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.029,0.007, ,128.93,129.85,126.59,0.00,0.00,0.00 ,,94.75,112.20,83.52,110.40,56.17,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.53,129.72,127.38,0.00,0.00,0.00 ,,90.84,112.23,86.45,110.48,57.14,112.34,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.40,130.11,127.12,0.00,0.00,0.00 ,,89.87,112.23,88.89,110.37,57.14,112.42,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.022,0.029, ,127.61,128.79,127.25,0.00,0.00,0.00 ,,91.33,112.27,93.77,110.40,54.70,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,128.79,129.45,127.25,0.00,0.00,0.00 ,,91.82,112.27,96.70,110.44,56.17,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.037,0.044, ,128.27,129.19,126.98,0.00,0.00,0.00 ,,91.82,112.27,100.61,110.44,58.61,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,127.87,129.45,126.85,0.00,0.00,0.00 ,,94.75,112.23,107.94,110.44,57.14,112.34,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,129.58,127.12,0.00,0.00,0.00 ,,95.24,112.23,112.33,110.37,59.58,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,127.87,128.00,127.77,0.00,0.00,0.00 ,,97.68,112.27,121.61,110.37,56.65,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.022, ,128.27,129.45,127.38,0.00,0.00,0.00 ,,97.19,112.20,126.01,110.40,58.12,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.27,129.32,127.12,0.00,0.00,0.00 ,,99.15,112.20,127.47,110.37,60.56,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,127.87,129.32,127.25,0.00,0.00,0.00 ,,101.10,112.27,129.91,110.37,59.58,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.66,129.72,127.25,0.00,0.00,0.00 ,,104.52,112.31,129.91,110.48,58.12,112.31,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,128.27,128.53,127.77,0.00,0.00,0.00 ,,106.47,112.16,128.94,110.33,59.58,112.31,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,128.53,129.98,127.12,0.00,0.00,0.00 ,,108.91,112.27,124.54,110.40,58.61,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.27,130.11,127.25,0.00,0.00,0.00 ,,109.89,112.20,120.15,110.44,59.58,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.53,129.19,127.38,0.00,0.00,0.00 ,,109.89,112.23,115.26,110.37,59.58,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.029,0.051, ,128.53,129.32,127.51,0.00,0.00,0.00 ,,111.84,112.20,115.75,110.33,59.58,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.029, ,128.40,129.45,127.38,0.00,0.00,0.00 ,,109.89,112.23,110.87,110.40,61.54,112.34,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.059, ,129.85,130.11,126.46,0.00,0.00,0.00 ,,109.89,112.20,107.45,110.40,60.07,112.27,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.037,0.000,0.000, ,128.27,129.32,127.12,0.00,0.00,0.00 ,,111.36,112.27,104.03,110.44,60.56,112.23,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.022, ,128.53,129.06,127.38,0.00,0.00,0.00 ,,111.84,112.20,96.70,110.40,62.03,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.53,129.72,127.25,0.00,0.00,0.00 ,,112.33,112.23,96.21,110.37,60.07,112.27,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.27,128.53,127.51,0.00,0.00,0.00 ,,113.80,112.23,95.73,110.37,58.61,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,127.74,128.27,127.38,0.00,0.00,0.00 ,,110.38,112.20,93.77,110.40,62.03,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.007,0.000, ,128.40,129.19,126.98,0.00,0.00,0.00 ,,107.94,112.23,92.80,110.40,59.58,112.27,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.27,129.32,127.38,0.00,0.00,0.00 ,,102.56,112.23,91.33,110.44,60.56,112.27,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,128.27,129.58,127.38,0.00,0.00,0.00 ,,100.12,112.20,90.84,110.33,60.56,112.23,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.00,129.32,127.25,0.00,0.00,0.00 ,,97.19,112.20,91.33,110.40,59.58,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.007,0.000,0.000,0.000, ,128.27,128.40,128.17,0.00,0.00,0.00 ,,96.21,112.12,88.89,110.37,59.58,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,128.40,129.98,127.12,0.00,0.00,0.00 ,,98.66,112.20,85.47,110.33,60.07,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,128.40,129.19,126.98,0.26,0.00,0.00 ,,101.10,112.27,84.00,110.48,59.58,112.27,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.79,129.85,127.38,0.00,0.00,0.00 ,,102.56,112.12,78.14,110.40,58.61,112.23,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.022, ,128.53,129.45,126.98,0.13,0.00,0.00 ,,102.08,112.20,77.66,110.37,58.12,112.27,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.022, ,128.93,129.06,127.25,0.13,0.79,0.00 ,,99.63,112.27,74.73,110.48,58.12,112.16,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,128.66,130.24,127.12,0.13,0.26,0.00 ,,96.70,112.20,72.28,110.44,58.61,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,128.00,128.93,127.25,0.00,0.00,0.00 ,,96.70,112.16,70.82,110.33,58.61,112.23,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,96.70,112.16,67.89,110.37,58.61,112.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.53,128.40,126.85,0.39,0.13,0.00 ,,103.05,112.20,70.82,110.40,57.63,112.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.015, ,128.79,128.79,127.25,0.26,0.13,0.00 ,,112.33,112.20,72.77,110.48,54.70,112.27,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.000, ,129.19,129.98,127.12,0.00,0.00,0.00 ,,122.10,112.16,70.33,110.44,58.61,112.20,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.088,0.015,0.029,0.000,0.000,0.000, ,128.40,129.32,127.25,0.13,0.00,0.00 ,,135.78,112.12,69.84,110.37,59.58,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.015,0.007, ,128.79,129.19,127.51,0.13,0.00,0.00 ,,147.01,112.12,68.86,110.40,56.65,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.40,128.79,127.64,0.26,0.53,0.00 ,,160.68,112.12,68.86,110.40,57.63,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.022,0.029, ,128.66,129.58,127.38,0.13,0.00,0.00 ,,169.47,112.09,67.89,110.37,58.61,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,129.19,131.56,126.98,0.26,0.13,0.00 ,,171.43,112.12,68.38,110.44,59.58,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.79,129.85,127.25,0.00,0.00,0.00 ,,165.57,112.09,64.96,110.40,60.07,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.029, ,128.93,129.85,127.12,0.26,0.13,0.00 ,,158.73,112.05,65.93,110.37,61.54,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.044, ,128.93,130.37,127.64,0.13,0.00,0.00 ,,150.92,112.20,66.91,110.37,61.54,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.051,0.059, ,129.32,130.77,127.25,0.00,0.00,0.00 ,,146.52,112.12,66.91,110.29,62.03,112.20,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.037,0.000, ,128.79,130.77,126.85,0.00,0.00,0.00 ,,145.05,112.16,67.89,110.37,62.03,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.79,130.11,127.12,0.13,0.00,0.00 ,,143.10,112.12,66.91,110.44,65.45,112.27,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.081,0.022,0.044, ,128.53,130.24,127.51,0.00,0.00,0.00 ,,141.15,112.16,66.42,110.37,67.40,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.66,130.24,127.77,0.13,0.66,0.00 ,,137.73,112.09,68.38,110.40,67.40,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.66,129.85,126.98,0.13,0.00,0.00 ,,130.89,112.12,69.84,110.40,71.31,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.007,0.000,0.000, ,128.66,130.11,127.38,0.13,0.26,0.00 ,,125.52,112.16,68.86,110.40,73.26,112.20,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.53,130.51,127.38,0.00,0.00,0.00 ,,121.61,112.20,74.24,110.44,75.21,112.20,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,130.37,127.12,0.00,0.00,0.00 ,,118.68,112.12,72.28,110.44,79.61,112.20,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.029, ,128.93,130.64,127.25,0.00,0.00,0.00 ,,115.26,112.09,72.28,110.33,79.12,112.23,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.66,130.51,126.85,0.00,0.00,0.00 ,,110.87,112.12,75.21,110.40,79.12,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.029, ,128.53,130.77,126.72,0.00,0.00,0.00 ,,105.01,112.16,74.24,110.37,77.66,112.20,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.53,130.64,126.98,0.00,0.00,0.00 ,,100.61,112.16,75.70,110.37,75.70,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.015, ,128.79,131.29,127.12,0.00,0.00,0.00 ,,100.12,112.20,76.19,110.40,75.21,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,128.53,130.90,126.72,0.00,0.00,0.00 ,,101.10,112.12,77.17,110.33,75.21,112.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,128.93,130.37,126.59,0.00,0.00,0.00 ,,106.47,112.12,79.12,110.37,76.19,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.79,131.16,126.98,0.00,0.00,0.00 ,,108.91,112.20,79.12,110.44,77.17,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.022, ,128.93,131.43,126.19,0.00,0.00,0.00 ,,115.75,112.05,79.61,110.33,77.17,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.79,130.77,126.85,0.00,0.00,0.00 ,,122.10,112.16,83.52,110.37,75.70,112.27,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.022,0.022, ,128.66,129.98,127.25,0.00,0.00,0.00 ,,122.59,112.16,84.98,110.40,74.24,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.40,130.64,127.12,0.00,0.00,0.00 ,,119.66,112.09,85.47,110.33,73.75,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,129.06,130.90,127.38,0.00,0.00,0.00 ,,114.29,112.16,88.89,110.37,74.24,112.20,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.19,130.90,126.06,0.00,0.00,0.00 ,,108.42,112.12,86.94,110.37,77.66,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.044,0.022,0.000, ,128.79,130.77,126.85,0.00,0.00,0.00 ,,106.47,112.12,89.38,110.37,75.70,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.40,130.77,127.38,0.00,0.00,0.00 ,,105.01,112.12,88.89,110.33,79.61,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.66,131.16,127.25,0.00,0.00,0.00 ,,105.01,112.12,87.42,110.37,79.61,112.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.53,132.22,126.98,0.00,0.00,0.00 ,,102.56,112.12,90.35,110.37,77.17,112.20,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.00,130.64,126.85,0.00,0.00,0.00 ,,100.61,112.16,93.77,110.37,76.19,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.022, ,128.14,130.90,126.98,0.00,0.00,0.00 ,,100.12,112.09,97.68,110.33,77.17,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.022, ,128.79,131.43,127.51,0.00,0.00,0.00 ,,98.17,112.16,103.54,110.29,78.14,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.53,131.69,127.25,0.00,0.00,0.00 ,,97.19,112.09,110.87,110.33,76.19,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,128.40,131.16,126.85,0.00,0.00,0.00 ,,95.24,112.12,118.19,110.33,76.19,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,127.87,130.64,127.51,0.00,0.00,0.00 ,,94.26,112.12,124.05,110.26,75.21,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.022, ,127.87,131.16,127.12,0.00,0.00,0.00 ,,91.33,112.09,128.94,110.26,73.26,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.044,0.007, ,127.61,130.37,127.25,0.00,0.00,0.00 ,,91.33,112.12,130.40,110.29,72.28,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,127.87,131.16,126.98,0.00,0.00,0.00 ,,90.35,112.09,133.33,110.33,70.82,112.09,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.27,130.90,126.72,0.00,0.00,0.00 ,,88.40,112.09,130.89,110.22,70.33,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.015,0.007,0.000,0.000, ,127.35,130.90,127.77,0.00,0.00,0.00 ,,87.42,112.12,129.91,110.15,69.35,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.022,0.015, ,127.61,131.69,127.64,0.00,0.00,0.00 ,,86.45,112.12,128.45,110.22,69.35,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,127.61,130.90,127.25,0.00,0.00,0.00 ,,85.47,112.12,123.08,110.22,66.42,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.015, ,128.00,131.16,126.98,0.00,0.00,0.00 ,,86.94,112.09,123.08,110.29,66.42,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,127.48,131.29,127.25,0.00,0.00,0.00 ,,86.94,112.12,116.73,110.29,68.38,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,127.87,130.90,127.51,0.00,0.00,0.00 ,,88.89,112.09,113.80,110.26,66.42,112.12,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.00,131.95,127.38,0.00,0.00,0.00 ,,90.84,112.09,111.36,110.29,65.93,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,127.08,131.16,127.38,0.00,0.00,0.00 ,,90.84,112.09,108.42,110.26,67.40,112.20,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,128.00,130.77,126.85,0.00,0.00,0.00 ,,92.31,112.05,103.05,110.26,67.40,112.12,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,127.35,130.64,127.51,0.00,0.00,0.00 ,,92.31,112.12,99.63,110.22,65.45,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,127.74,130.77,127.51,0.00,0.00,0.00 ,,92.80,112.12,97.68,110.33,63.49,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.044,0.044, ,128.14,131.43,127.12,0.00,0.00,0.00 ,,95.24,112.09,94.75,110.33,63.49,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,127.61,129.85,127.25,0.00,0.00,0.00 ,,98.17,112.12,91.82,110.33,62.03,112.20,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.029, ,127.48,130.24,127.51,0.00,0.00,0.00 ,,104.52,112.09,92.80,110.26,62.03,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,127.35,130.64,127.91,0.00,0.00,0.00 ,,108.91,112.09,90.84,110.37,61.54,112.09,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,127.48,130.90,127.77,0.00,0.00,0.00 ,,114.29,112.05,91.82,110.33,60.56,112.23,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.007,0.000,0.000, ,127.21,129.85,127.91,0.00,0.00,0.00 ,,113.31,112.05,89.87,110.26,60.56,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.00,130.24,127.91,0.00,0.00,0.00 ,,111.84,112.05,90.35,110.37,60.07,112.20,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,127.87,130.64,127.51,0.00,0.00,0.00 ,,112.82,112.12,86.94,110.33,60.56,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.022, ,127.08,131.29,127.51,0.00,0.00,0.00 ,,117.70,112.05,84.98,110.33,58.12,112.09,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.27,130.77,126.98,0.00,0.00,0.00 ,,121.61,112.05,82.54,110.33,58.12,112.16,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.000, ,127.61,129.72,127.77,0.00,0.00,0.00 ,,120.15,112.09,78.14,110.29,59.58,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,127.74,130.37,127.77,0.00,0.00,0.00 ,,119.17,112.05,77.66,110.33,58.61,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.029, ,127.87,131.29,127.12,0.00,0.00,0.00 ,,117.22,112.01,79.12,110.26,58.12,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,127.35,130.51,127.12,0.00,0.00,0.00 ,,117.22,112.05,77.17,110.29,58.61,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.022, ,127.87,130.64,127.38,0.00,0.00,0.00 ,,120.15,112.09,75.70,110.33,60.56,112.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,127.74,129.72,127.77,0.00,0.00,0.00 ,,119.66,112.05,76.19,110.33,59.58,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.08,129.58,127.77,0.00,0.00,0.00 ,,117.22,112.01,74.24,110.33,61.54,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,127.48,129.85,127.38,0.00,0.00,0.00 ,,113.31,112.09,74.24,110.26,63.98,112.05,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.007, ,127.87,129.85,127.38,0.00,0.00,0.00 ,,110.38,112.01,74.24,110.29,64.47,112.20,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.007,0.000,0.000,0.000, ,127.74,129.58,127.64,0.00,0.00,0.00 ,,107.45,112.05,73.75,110.26,66.42,112.12,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,127.61,129.72,128.17,0.00,0.00,0.00 ,,106.96,112.09,75.21,110.29,69.35,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,127.74,130.64,127.12,0.00,0.00,0.00 ,,108.42,112.01,73.75,110.29,70.33,112.23,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.015,0.000,0.000,0.000, ,128.14,130.11,127.91,0.00,0.00,0.00 ,,109.89,112.05,73.75,110.26,71.31,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.059, ,128.00,131.03,127.38,0.00,0.00,0.00 ,,110.38,112.05,73.75,110.26,71.79,112.12,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.007, ,127.35,129.58,127.64,0.00,0.00,0.00 ,,106.47,112.09,73.26,110.29,71.79,112.12,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.007, ,127.74,130.24,128.04,0.00,0.00,0.00 ,,104.03,111.98,73.26,110.33,73.75,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,127.87,130.90,126.72,0.00,0.00,0.00 ,,102.56,112.09,71.79,110.26,73.75,112.16,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,128.14,130.24,127.12,0.00,0.00,0.00 ,,99.15,112.05,70.82,110.33,71.79,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,127.74,130.24,127.51,0.00,0.00,0.00 ,,98.66,112.01,72.28,110.33,71.31,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.007, ,127.74,129.85,127.38,0.00,0.00,0.00 ,,94.75,112.01,71.79,110.29,71.31,112.16,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.044,0.044, ,127.87,130.90,127.77,0.00,0.00,0.00 ,,92.31,112.01,72.28,110.29,69.35,112.12,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.00,129.06,127.38,0.00,0.00,0.00 ,,89.38,112.05,72.28,110.33,68.38,112.12,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,127.87,129.72,127.12,0.00,0.00,0.00 ,,88.89,112.05,75.70,110.33,67.40,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.059,0.088, ,128.00,130.24,127.91,0.00,0.00,0.00 ,,88.89,112.09,78.14,110.29,69.35,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,128.00,130.90,127.51,0.00,0.00,0.00 ,,88.89,112.05,79.61,110.29,67.89,112.12,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,127.74,129.98,127.77,0.00,0.00,0.00 ,,88.89,112.05,81.56,110.33,67.40,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,127.74,129.32,127.51,0.00,0.00,0.00 ,,86.45,112.05,81.07,110.33,67.89,112.05,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.00,130.11,127.51,0.00,0.00,0.00 ,,84.98,112.01,80.59,110.33,69.84,112.20,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,127.48,130.77,127.64,0.00,0.00,0.00 ,,83.52,112.05,81.56,110.22,69.84,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.044, ,128.40,130.24,127.12,0.00,0.00,0.00 ,,83.03,112.01,83.52,110.26,69.84,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.27,130.24,126.98,0.00,0.00,0.00 ,,81.56,112.09,87.91,110.29,71.31,112.12,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.022,0.037, ,128.27,130.11,127.64,0.00,0.00,0.00 ,,83.52,112.05,91.82,110.29,71.31,112.05,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,127.48,131.29,127.51,0.00,0.00,0.00 ,,84.49,112.01,95.24,110.26,72.28,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.022,0.015, ,127.87,130.37,127.25,0.00,0.00,0.00 ,,84.49,112.01,96.21,110.26,70.82,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.00,130.24,127.12,0.00,0.00,0.00 ,,84.49,112.09,95.73,110.26,71.31,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.015,0.015, ,127.61,129.72,127.12,0.00,0.00,0.00 ,,84.98,111.98,96.21,110.22,70.33,112.12,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,127.61,129.58,127.38,0.00,0.00,0.00 ,,85.47,111.98,97.68,110.26,71.31,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.022,0.037, ,128.27,130.11,126.98,0.00,0.00,0.00 ,,84.98,112.05,101.59,110.26,71.31,112.09,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,128.40,130.37,127.12,0.00,0.00,0.00 ,,86.94,112.05,103.05,110.26,69.84,112.12,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.015,0.051,0.029,0.015, ,127.74,129.45,127.25,0.00,0.00,0.00 ,,87.42,112.01,104.52,110.22,67.89,112.12,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,127.87,129.45,127.77,0.00,0.00,0.00 ,,86.94,112.01,103.54,110.26,67.89,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.00,129.98,127.64,0.00,0.00,0.00 ,,87.42,112.01,102.08,110.29,67.89,112.12,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.000, ,128.66,129.58,126.85,0.00,0.00,0.00 ,,88.89,112.01,104.52,110.22,63.98,112.09,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.051,0.015,0.037, ,127.87,130.51,127.51,0.00,0.00,0.00 ,,88.40,111.98,102.56,110.26,63.49,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,127.87,129.32,127.12,0.00,0.00,0.00 ,,86.45,112.05,102.56,110.26,62.03,112.16,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.015,0.029, ,128.40,130.24,128.17,0.00,0.00,0.00 ,,81.56,111.98,101.59,110.22,61.05,112.01,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.79,130.51,127.12,0.00,0.00,0.00 ,,79.12,111.94,102.56,110.26,60.56,112.05,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.00,129.06,126.98,0.00,0.00,0.00 ,,75.70,111.98,99.63,110.22,59.58,112.09,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.015, ,128.53,130.11,127.25,0.00,0.00,0.00 ,,74.73,112.01,101.59,110.26,57.63,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,128.79,130.11,126.98,0.00,0.00,0.00 ,,73.75,111.98,102.56,110.26,58.12,112.09,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,130.11,127.51,0.00,0.00,0.00 ,,73.26,111.94,99.63,110.26,54.70,112.09,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.66,130.11,126.85,0.00,0.00,0.00 ,,71.79,111.98,97.19,110.29,56.17,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.022, ,128.00,129.19,126.98,0.00,0.00,0.00 ,,69.35,111.98,98.17,110.26,55.68,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,128.53,130.11,127.64,0.00,0.00,0.00 ,,67.89,112.05,97.19,110.29,54.70,112.12,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,128.53,129.85,126.98,0.00,0.00,0.00 ,,66.91,112.05,93.77,110.29,54.70,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.66,129.19,127.25,0.00,0.00,0.00 ,,64.96,112.01,92.31,110.26,54.21,112.12,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,129.45,129.85,126.98,0.00,0.00,0.00 ,,63.49,112.05,92.31,110.26,54.21,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.53,129.19,127.51,0.00,0.00,0.00 ,,63.49,111.98,91.82,110.29,54.21,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.029, ,128.40,130.51,127.91,0.00,0.00,0.00 ,,63.00,112.01,90.84,110.22,53.72,112.12,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,129.19,129.72,127.25,0.00,0.00,0.00 ,,62.03,112.01,92.31,110.18,52.75,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.007, ,128.53,129.32,127.12,0.00,0.00,0.00 ,,63.49,111.94,89.87,110.26,54.70,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.19,129.85,127.77,0.00,0.00,0.00 ,,63.00,111.98,89.87,110.26,54.70,112.16,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.051, ,128.66,130.24,127.64,0.00,0.00,0.00 ,,61.05,111.94,90.35,110.22,55.68,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,129.19,130.77,127.38,0.00,0.00,0.00 ,,61.05,111.98,87.91,110.15,56.65,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,129.19,129.72,127.38,0.00,0.00,0.00 ,,61.05,111.94,90.35,110.26,55.68,112.09,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,128.79,129.45,127.25,0.00,0.00,0.00 ,,61.54,112.01,90.84,110.26,56.65,112.09,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.93,128.53,127.38,0.00,0.00,0.00 ,,61.54,111.98,87.91,110.22,60.07,112.05,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.06,129.58,127.38,0.00,0.00,0.00 ,,61.54,111.94,86.94,110.26,58.12,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.037, ,129.45,129.85,126.59,0.00,0.00,0.00 ,,60.56,112.05,84.49,110.26,58.12,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.000,0.000,0.000, ,128.66,129.45,127.51,0.00,0.00,0.00 ,,63.00,111.98,84.98,110.18,58.12,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.029,0.022, ,128.40,128.53,127.64,0.00,0.00,0.00 ,,62.03,111.94,83.52,110.22,59.10,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.93,129.58,127.38,0.00,0.00,0.00 ,,63.49,111.98,80.59,110.22,59.58,112.01,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,129.06,129.85,127.12,0.00,0.00,0.00 ,,63.98,111.98,79.12,110.22,60.07,112.12,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.53,129.72,127.64,0.00,0.00,0.00 ,,63.98,111.98,80.59,110.15,58.61,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.66,129.19,127.51,0.00,0.00,0.00 ,,63.98,111.98,81.07,110.22,59.58,112.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.53,129.45,127.51,0.00,0.00,0.00 ,,64.96,111.94,81.07,110.18,56.65,112.09,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.015,0.044, ,129.06,130.11,127.12,0.00,0.00,0.00 ,,64.96,111.98,81.07,110.29,58.12,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.53,130.24,126.59,0.00,0.00,0.00 ,,65.93,111.83,79.12,110.26,58.12,112.16,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,128.40,128.93,127.91,0.00,0.00,0.00 ,,67.40,111.94,77.66,110.18,56.17,112.01,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.93,130.37,127.51,0.00,0.00,0.00 ,,66.91,111.98,77.17,110.22,56.17,112.09,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,128.53,129.45,127.12,0.00,0.00,0.00 ,,67.89,111.98,69.84,110.22,58.12,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.007, ,129.32,129.06,126.85,0.00,0.00,0.00 ,,69.35,112.01,71.79,110.22,56.17,112.09,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.015, ,128.53,129.06,127.25,0.00,0.00,0.00 ,,70.82,111.94,71.31,110.26,58.12,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.14,129.06,127.64,0.00,0.00,0.00 ,,70.82,111.94,67.89,110.22,60.07,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.059,0.029,0.000, ,128.40,130.37,127.25,0.00,0.00,0.00 ,,71.31,111.94,68.38,110.26,58.12,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,127.87,129.19,127.38,0.00,0.00,0.00 ,,71.79,112.01,67.89,110.22,59.58,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.044, ,129.06,129.98,127.51,0.00,0.00,0.00 ,,73.26,112.01,66.91,110.18,60.56,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.40,129.45,127.38,0.00,0.00,0.00 ,,73.75,111.98,66.42,110.26,59.58,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.007,0.000, ,128.14,129.72,127.64,0.00,0.00,0.00 ,,77.17,111.98,63.98,110.26,60.07,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,129.45,130.64,127.12,0.00,0.00,0.00 ,,79.12,111.94,64.96,110.22,58.12,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.007,0.000,0.000, ,128.40,129.72,127.51,0.00,0.00,0.00 ,,81.07,111.94,63.00,110.26,57.63,112.01,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.073,0.022,0.029, ,128.53,129.72,127.64,0.00,0.00,0.00 ,,81.07,111.94,61.05,110.29,59.58,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.022, ,127.74,130.11,127.64,0.00,0.00,0.00 ,,84.00,111.87,62.52,110.26,58.12,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,128.93,130.37,127.51,0.00,0.00,0.00 ,,84.49,111.98,60.56,110.33,59.58,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.015,0.000, ,129.19,131.29,126.72,0.00,0.00,0.00 ,,86.94,111.87,60.07,110.18,61.05,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,89.87,111.94,62.03,110.22,60.07,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.066,0.022,0.029, ,128.93,129.32,127.12,0.00,0.00,0.00 ,,92.31,111.87,61.05,110.22,62.03,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,129.06,130.37,127.64,0.00,0.00,0.00 ,,92.31,111.87,60.56,110.18,63.49,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.037,0.029, ,128.93,130.51,127.12,0.00,0.00,0.00 ,,94.26,111.87,64.47,110.26,61.54,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.53,129.85,127.25,0.00,0.00,0.00 ,,94.75,111.83,61.05,110.18,63.49,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.40,129.45,127.64,0.00,0.00,0.00 ,,96.70,111.94,62.52,110.11,62.03,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.044,0.037, ,128.53,129.72,126.98,0.00,0.00,0.00 ,,97.68,111.94,64.47,110.18,60.56,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.79,130.77,127.77,0.00,0.00,0.00 ,,98.66,111.87,63.98,110.26,60.56,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.27,130.24,127.25,0.00,0.00,0.00 ,,99.15,111.83,64.96,110.22,61.54,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.022,0.007,0.000,0.000, ,128.27,129.32,127.77,0.00,0.00,0.00 ,,97.68,111.87,64.96,110.26,61.54,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,128.66,130.11,127.64,0.00,0.00,0.00 ,,97.19,111.83,65.93,110.18,60.07,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.037, ,129.06,130.37,127.25,0.00,0.00,0.00 ,,97.68,111.98,67.89,110.15,59.58,112.01,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.095,0.051,0.051, ,128.93,131.16,127.12,0.00,0.00,0.00 ,,95.73,111.83,66.42,110.26,58.61,112.05,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,129.06,130.24,127.12,0.00,0.00,0.00 ,,94.26,111.83,65.93,110.18,58.61,112.05,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.037,0.037, ,128.79,130.11,127.25,0.00,0.00,0.00 ,,92.31,111.94,67.89,110.07,57.63,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,128.27,129.98,128.04,0.00,0.00,0.00 ,,90.35,111.83,68.38,110.26,58.12,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,129.85,130.77,127.25,0.00,0.00,0.00 ,,89.87,111.79,69.35,110.18,58.12,112.01,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.93,130.90,127.25,0.00,0.00,0.00 ,,90.84,111.94,68.38,110.15,56.17,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,128.79,129.98,126.98,0.00,0.00,0.00 ,,91.82,111.94,65.93,110.18,57.63,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,129.19,130.37,127.64,0.00,0.00,0.00 ,,91.82,111.83,66.91,110.18,54.21,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.007, ,129.19,130.37,127.12,0.00,0.00,0.00 ,,91.82,111.94,69.84,110.22,54.70,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,129.19,130.24,127.25,0.00,0.00,0.00 ,,90.35,111.98,64.47,110.18,57.63,111.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.022,0.037, ,129.06,129.98,127.64,0.00,0.00,0.00 ,,86.94,111.90,66.91,110.18,53.72,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.53,130.37,127.91,0.00,0.00,0.00 ,,84.98,111.83,68.38,110.22,53.72,111.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.022, ,129.32,130.37,127.64,0.00,0.00,0.00 ,,84.98,111.79,69.84,110.11,55.68,111.94,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.66,129.98,127.12,0.00,0.00,0.00 ,,84.49,111.87,72.28,110.11,56.17,111.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.015,0.022, ,128.66,130.24,127.12,0.00,0.00,0.00 ,,84.98,111.87,75.21,110.18,54.70,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.40,130.64,127.77,0.00,0.00,0.00 ,,85.96,111.83,77.17,110.11,54.70,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.007, ,128.93,130.24,127.38,0.00,0.00,0.00 ,,84.49,111.87,78.63,110.22,56.17,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,129.19,131.16,127.12,0.00,0.00,0.00 ,,85.96,111.83,79.61,110.15,57.14,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.015, ,128.40,129.72,127.12,0.00,0.00,0.00 ,,93.28,111.79,84.98,110.07,58.12,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.037, ,129.19,129.85,126.72,0.00,0.53,0.00 ,,102.08,111.87,90.35,110.22,57.63,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.000, ,128.93,130.51,127.25,0.13,0.13,0.00 ,,107.94,111.83,93.77,110.18,60.56,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.19,130.77,126.98,0.13,0.13,0.00 ,,109.40,111.83,97.19,110.04,61.54,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.53,130.11,126.59,0.00,0.00,0.00 ,,106.96,111.79,101.10,110.11,63.98,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,127.87,128.66,128.17,0.26,0.00,0.00 ,,105.01,111.79,100.61,110.15,66.91,112.01,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.029, ,128.40,130.24,127.77,0.13,0.00,0.13 ,,101.59,111.79,104.52,110.15,65.45,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.000, ,128.40,129.85,127.12,0.39,0.00,0.00 ,,97.19,111.83,106.96,110.15,65.93,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,128.27,130.51,127.51,0.92,0.00,0.00 ,,92.31,111.83,103.54,110.15,67.89,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.00,129.58,127.25,0.66,1.18,0.00 ,,87.91,111.90,106.47,110.11,65.45,111.98,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,128.00,129.58,127.77,0.26,0.13,0.00 ,,86.94,111.83,103.05,110.11,65.93,112.01,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,128.14,130.64,127.91,0.00,0.00,0.00 ,,85.96,111.79,102.56,110.11,68.86,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.029,0.015, ,128.00,130.77,127.12,0.13,0.00,0.00 ,,84.98,111.90,104.52,110.11,68.86,112.01,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,128.27,130.37,127.51,0.39,0.13,0.00 ,,85.96,111.83,103.54,110.18,69.35,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
