SAP ID,109006088551,
0.015,0.000,0.000,0.015,0.000,0.000, ,127.87,130.11,127.38,0.26,0.79,0.00 ,,86.94,111.83,104.52,110.11,69.84,111.94,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.007, ,128.00,130.11,127.64,0.13,0.00,0.00 ,,89.87,111.83,103.54,110.15,70.82,111.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.022, ,127.74,130.77,126.59,0.13,0.00,0.39 ,,92.31,111.79,102.56,110.15,68.86,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.000, ,127.74,130.37,127.38,0.39,0.00,0.00 ,,95.24,111.79,100.61,110.07,67.89,111.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,127.74,129.85,127.77,0.92,0.00,0.00 ,,94.75,111.83,101.10,110.18,67.89,111.94,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,127.48,129.45,127.64,0.26,0.00,0.00 ,,94.26,111.79,99.15,110.11,67.89,112.05,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,127.35,129.58,127.64,0.13,0.00,0.00 ,,93.28,111.72,99.63,110.07,68.86,111.94,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.022,0.029, ,128.27,130.51,126.59,0.00,0.00,0.00 ,,90.84,111.87,98.17,110.18,69.35,111.90,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,127.61,130.11,127.25,0.00,0.53,0.00 ,,88.89,111.83,97.19,110.07,69.84,111.94,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.066,0.007,0.007, ,127.48,129.98,127.38,0.00,0.00,0.00 ,,88.40,111.76,97.19,110.11,70.82,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,127.35,130.37,127.64,0.00,0.00,0.00 ,,86.94,111.79,95.24,110.15,74.73,111.98,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,127.35,129.58,127.25,0.00,0.00,0.00 ,,88.40,111.83,93.77,110.11,74.73,111.94,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,127.21,129.85,128.04,0.00,0.00,0.00 ,,89.87,111.83,91.82,110.15,71.79,111.94,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.007,0.000, ,127.21,129.98,128.04,0.00,0.00,0.00 ,,89.87,111.79,89.38,110.07,73.75,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.27,130.51,127.38,0.00,0.00,0.00 ,,90.35,111.79,87.91,110.11,73.26,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.037,0.037, ,127.87,130.37,127.64,0.00,0.00,0.00 ,,88.40,111.83,84.00,110.18,71.31,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,127.87,130.11,127.12,0.00,0.00,0.00 ,,88.89,111.79,81.07,110.11,73.26,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.037, ,128.27,129.19,127.38,0.00,0.00,0.00 ,,91.33,111.76,78.63,110.04,73.26,111.94,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,127.74,130.64,127.91,0.00,0.00,0.00 ,,96.21,111.76,76.68,110.18,72.77,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.029, ,128.00,130.11,127.12,0.00,0.00,0.00 ,,101.59,111.76,75.70,110.11,72.77,111.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.022, ,127.61,129.85,127.51,0.00,0.00,0.00 ,,102.08,111.83,76.68,110.11,72.77,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,127.74,129.45,127.91,0.00,0.00,0.00 ,,101.59,111.72,73.75,110.22,72.77,112.05,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,127.87,129.58,127.77,0.00,0.00,0.00 ,,101.59,111.79,71.79,110.11,72.77,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,127.48,130.11,127.38,0.00,0.00,0.00 ,,103.05,111.76,71.31,110.11,71.31,111.90,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.015,0.000,0.000,0.000, ,127.61,129.85,127.77,0.00,0.00,0.00 ,,103.54,111.72,71.79,110.11,69.35,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,127.48,129.19,127.64,0.00,0.00,0.00 ,,103.54,111.72,71.31,110.11,66.91,111.94,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,127.48,129.32,127.51,0.00,0.00,0.00 ,,100.12,111.83,71.31,110.15,66.91,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,128.00,130.37,127.77,0.00,0.00,0.00 ,,97.19,111.76,69.84,110.15,66.91,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,127.74,131.69,126.85,0.00,0.00,0.00 ,,96.21,111.79,70.33,110.15,63.98,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.53,130.11,127.77,0.00,0.00,0.00 ,,100.12,111.76,70.33,110.18,63.98,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.022,0.022, ,128.27,130.37,127.51,0.00,0.00,0.00 ,,107.94,111.76,71.31,110.15,66.91,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.044,0.015,0.059, ,127.61,129.32,127.64,0.00,0.00,0.00 ,,111.36,111.76,70.33,110.18,65.93,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,128.66,130.64,127.51,0.00,0.00,0.00 ,,113.31,111.76,71.79,110.11,63.98,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.00,130.24,126.72,0.00,0.00,0.00 ,,112.33,111.68,69.84,110.04,64.96,111.94,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.27,129.85,127.25,0.00,0.00,0.00 ,,109.40,111.68,71.31,110.15,63.49,111.98,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.007,0.022, ,128.00,130.11,127.38,0.00,0.00,0.00 ,,109.89,111.79,72.28,110.22,61.05,112.01,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.073,0.015,0.000, ,127.48,129.58,127.51,0.00,0.00,0.00 ,,112.33,111.68,71.79,110.11,59.58,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.029, ,128.27,130.90,127.25,0.00,0.00,0.00 ,,112.82,111.76,72.28,110.18,59.10,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,127.61,129.45,127.64,0.00,0.00,0.00 ,,116.24,111.72,71.79,110.07,58.12,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.022,0.000,0.000, ,127.87,129.85,127.51,0.00,0.00,0.00 ,,117.22,111.72,71.79,110.11,58.12,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.037, ,128.14,129.85,127.91,0.00,0.00,0.00 ,,116.73,111.79,71.79,110.07,58.12,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,118.68,111.76,69.35,110.07,58.12,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.27,129.85,127.64,0.00,0.00,0.00 ,,117.70,111.83,66.42,110.18,58.12,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.000,0.000,0.000, ,127.35,129.45,128.04,0.00,0.00,0.00 ,,116.24,111.72,65.93,110.11,59.10,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.081,0.000,0.007, ,128.00,129.98,127.64,0.00,0.00,0.00 ,,116.24,111.76,63.98,110.07,57.63,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.029,0.037, ,128.66,130.51,127.51,0.00,0.00,0.00 ,,112.82,111.76,62.52,110.11,57.63,111.94,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.044, ,128.40,129.72,127.25,0.00,0.00,0.00 ,,108.91,111.76,63.98,110.11,59.10,111.98,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.66,129.45,126.72,0.00,0.00,0.00 ,,107.45,111.76,63.00,110.07,59.10,111.90,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.029, ,128.53,130.37,127.64,0.00,0.00,0.00 ,,103.54,111.76,62.03,110.15,59.58,111.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.40,130.37,127.51,0.00,0.00,0.00 ,,101.10,111.72,62.52,110.07,58.12,111.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.037,0.037, ,128.53,130.11,127.51,0.00,0.00,0.00 ,,99.15,111.76,62.03,110.07,60.07,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.007,0.007, ,128.40,129.06,127.64,0.00,0.00,0.00 ,,99.63,111.76,63.00,110.15,61.54,111.94,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.40,129.58,127.38,0.00,0.00,0.00 ,,103.54,111.68,62.03,110.07,59.58,111.90,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.40,130.24,127.38,0.00,0.00,0.00 ,,105.49,111.72,60.56,110.07,61.05,111.87,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,128.40,129.98,126.72,0.00,0.00,0.00 ,,105.49,111.76,59.10,110.11,63.49,111.83,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,128.27,129.58,127.51,0.00,0.00,0.00 ,,105.49,111.76,60.07,110.18,62.03,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.081,0.015,0.037, ,128.27,129.06,127.38,0.00,0.00,0.00 ,,103.54,111.76,60.56,110.11,63.00,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.27,129.98,127.51,0.00,0.00,0.00 ,,99.63,111.65,56.65,110.07,62.03,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.40,131.56,127.38,0.00,0.00,0.00 ,,97.68,111.72,56.65,110.18,59.58,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.93,129.58,127.12,0.00,0.00,0.00 ,,97.68,111.72,58.61,110.18,59.10,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.007,0.022, ,128.79,129.72,127.12,0.00,0.00,0.00 ,,99.15,111.68,59.10,110.11,59.58,111.94,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,128.27,129.45,127.12,0.00,0.00,0.00 ,,99.63,111.72,58.61,110.15,57.14,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,128.93,131.03,127.64,0.00,0.00,0.00 ,,100.12,111.68,61.05,110.07,57.14,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.93,130.90,126.98,0.00,0.00,0.00 ,,100.12,111.76,62.03,110.11,57.14,111.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.015, ,128.27,128.66,127.12,0.00,0.00,0.00 ,,95.24,111.72,61.05,110.18,56.17,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,128.53,129.85,127.38,0.00,0.00,0.00 ,,93.28,111.72,62.52,110.07,57.14,111.87,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,128.40,129.19,127.12,0.00,0.00,0.00 ,,90.35,111.72,62.52,110.11,57.63,111.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.93,130.24,126.98,0.00,0.00,0.00 ,,91.82,111.72,63.98,110.15,59.10,111.87,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.93,129.72,126.85,0.00,0.00,0.00 ,,91.33,111.72,63.98,110.15,59.58,111.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.007,0.000,0.000, ,128.00,129.06,127.51,0.00,0.00,0.00 ,,91.33,111.68,65.45,110.04,60.07,111.87,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.037,0.051, ,128.40,130.11,128.43,0.00,0.00,0.00 ,,89.38,111.68,63.98,110.11,61.54,111.83,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.66,129.72,127.25,0.00,0.00,0.00 ,,87.42,111.65,63.98,110.11,61.05,111.98,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.53,129.06,127.25,0.00,0.00,0.00 ,,86.45,111.79,63.98,110.11,59.58,111.94,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.000,0.000,0.000, ,128.40,129.85,127.12,0.00,0.00,0.00 ,,85.47,111.72,63.49,110.00,60.07,111.90,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.93,129.06,127.64,0.00,0.00,0.00 ,,84.98,111.76,65.45,110.11,57.63,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.015, ,128.53,130.24,127.77,0.00,0.00,0.00 ,,84.49,111.76,67.40,110.07,57.14,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.000,0.000,0.000, ,128.53,129.45,127.12,0.00,0.00,0.00 ,,84.49,111.76,65.93,110.07,59.58,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.015, ,129.06,129.19,126.59,0.00,0.00,0.00 ,,84.00,111.72,67.40,110.07,58.12,111.90,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.53,129.58,127.91,0.00,0.00,0.00 ,,84.00,111.76,67.89,110.07,57.14,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.79,129.19,127.12,0.00,0.00,0.00 ,,84.49,111.76,71.31,110.11,58.12,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.044,0.051, ,128.79,130.11,126.46,0.00,0.00,0.00 ,,82.05,111.76,71.31,110.07,56.17,111.87,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,128.79,129.32,127.12,0.00,0.00,0.00 ,,81.56,111.68,71.79,110.07,58.12,111.87,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.06,127.38,0.00,0.00,0.00 ,,80.10,111.68,74.73,110.07,59.10,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.015, ,128.40,129.19,127.64,0.00,0.00,0.00 ,,82.05,111.68,77.17,110.04,57.14,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,128.40,129.72,127.25,0.00,0.00,0.00 ,,80.10,111.72,77.66,110.07,58.12,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,127.87,129.06,126.72,0.00,0.00,0.00 ,,81.07,111.76,78.63,110.04,56.17,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,128.66,129.19,127.38,0.00,0.00,0.00 ,,82.05,111.68,79.61,110.11,57.14,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,128.53,129.06,127.25,0.00,0.00,0.00 ,,82.05,111.72,77.66,110.11,57.63,111.94,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,128.66,130.11,127.38,0.00,0.00,0.00 ,,84.00,111.68,77.66,110.07,56.17,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.007, ,129.58,129.98,127.25,0.00,0.00,0.00 ,,84.00,111.72,75.70,110.07,55.19,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.53,128.79,127.64,0.00,0.00,0.00 ,,86.45,111.65,73.26,110.07,56.17,111.90,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.051,0.007,0.000, ,128.93,129.32,127.12,0.00,0.00,0.00 ,,87.42,111.72,73.26,110.18,53.72,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.007, ,128.79,130.37,127.25,0.00,0.00,0.00 ,,86.45,111.68,69.35,110.07,53.24,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.044,0.073, ,128.66,130.24,127.12,0.00,0.00,0.00 ,,86.45,111.61,66.42,110.07,55.19,111.90,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.93,129.85,126.98,0.00,0.00,0.00 ,,85.96,111.72,65.45,110.07,51.77,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.037, ,128.66,128.66,127.64,0.00,0.00,0.00 ,,85.47,111.68,63.98,110.07,53.24,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.79,129.32,127.64,0.00,0.00,0.00 ,,87.42,111.65,63.00,110.07,53.24,111.87,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,128.53,129.72,127.25,0.00,0.00,0.00 ,,88.40,111.68,62.03,110.11,53.24,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.66,129.58,127.38,0.00,0.00,0.00 ,,90.35,111.68,60.56,110.11,53.72,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,128.27,129.32,127.64,0.00,0.00,0.00 ,,88.40,111.68,62.03,110.04,51.28,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.27,128.40,128.17,0.00,0.00,0.00 ,,86.45,111.72,64.47,110.11,51.77,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.015,0.015, ,128.79,129.58,126.98,0.00,0.00,0.00 ,,84.49,111.65,63.00,110.15,52.26,111.83,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.000,0.000,0.000, ,128.53,129.58,127.64,0.00,0.00,0.00 ,,84.00,111.68,62.52,110.11,51.77,111.94,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.029,0.037, ,128.79,129.06,127.77,0.00,0.00,0.00 ,,85.96,111.68,62.52,110.11,53.24,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.40,129.19,127.64,0.00,0.00,0.00 ,,87.91,111.65,62.03,110.07,51.77,111.98,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.029,0.022, ,128.00,129.45,127.64,0.00,0.00,0.00 ,,89.38,111.68,62.03,110.04,50.31,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.93,129.85,126.72,0.00,0.00,0.00 ,,89.87,111.68,60.56,110.07,51.28,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.022,0.029, ,128.14,129.58,127.12,0.00,0.00,0.00 ,,90.35,111.65,58.12,110.07,52.26,111.90,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.029,0.051, ,128.27,129.58,127.25,0.00,0.00,0.00 ,,92.31,111.68,59.10,110.07,49.33,111.90,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.066, ,127.87,129.19,127.77,0.00,0.00,0.00 ,,92.31,111.61,58.12,110.07,53.24,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.00,129.58,127.38,0.00,0.00,0.00 ,,94.26,111.76,58.12,110.00,52.26,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.000, ,128.40,129.58,127.51,0.00,0.00,0.00 ,,96.21,111.65,58.12,110.11,48.35,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.66,129.72,127.25,0.00,0.00,0.00 ,,97.19,111.61,58.61,110.11,49.82,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.044, ,128.27,129.06,127.12,0.00,0.00,0.00 ,,96.70,111.58,59.10,110.04,51.28,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.059,0.015,0.000, ,128.27,129.58,127.51,0.00,0.00,0.00 ,,95.73,111.61,58.61,110.07,50.31,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,128.93,127.51,0.00,0.00,0.00 ,,93.28,111.65,58.12,110.07,49.33,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.40,128.40,127.38,0.00,0.00,0.00 ,,94.26,111.65,60.56,110.04,48.35,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.66,129.45,127.51,0.00,0.00,0.00 ,,91.82,111.68,58.61,110.11,49.82,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.022,0.000, ,128.14,129.72,127.38,0.00,0.00,0.00 ,,91.33,111.61,58.61,110.07,50.31,111.90,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,129.58,129.85,127.64,0.00,0.00,0.00 ,,92.31,111.65,60.56,109.96,48.35,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,129.06,129.58,127.12,0.00,0.00,0.00 ,,89.87,111.68,62.52,110.11,49.82,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.022,0.015,0.000,0.000, ,128.40,128.53,127.51,0.00,0.00,0.00 ,,90.84,111.58,63.49,110.04,49.33,111.90,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,128.53,130.64,127.64,0.00,0.00,0.00 ,,90.35,111.65,63.00,110.07,47.86,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.029,0.029, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,89.87,111.68,61.05,110.07,49.33,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.044, ,128.79,129.58,127.51,0.00,0.00,0.00 ,,91.33,111.65,62.52,110.07,49.82,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.79,129.32,127.12,0.00,0.00,0.00 ,,93.28,111.68,64.47,110.07,47.86,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.044,0.081, ,129.19,128.53,127.12,0.00,0.00,0.00 ,,94.75,111.58,61.05,110.07,49.82,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.029, ,128.79,130.37,127.64,0.00,0.00,0.00 ,,94.26,111.65,63.98,110.11,47.37,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,129.06,129.19,127.25,0.00,0.00,0.00 ,,94.26,111.65,64.47,110.11,50.31,111.87,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.000, ,128.79,129.45,127.25,0.00,0.00,0.00 ,,94.26,111.65,62.52,110.04,50.31,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.53,128.53,128.17,0.00,0.00,0.00 ,,96.70,111.58,63.49,110.04,49.82,111.87,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.79,129.58,127.38,0.00,0.00,0.00 ,,97.68,111.61,63.98,110.07,50.31,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.029, ,128.93,129.98,127.12,0.00,0.00,0.00 ,,101.59,111.58,63.00,110.11,50.31,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.029,0.044,0.007,0.000,0.000, ,128.79,129.45,127.51,0.00,0.00,0.00 ,,105.01,111.65,64.47,110.07,52.26,111.79,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.015, ,128.79,129.32,127.64,0.00,0.00,0.00 ,,105.01,111.58,64.47,110.04,51.77,111.79,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.66,129.85,127.77,0.00,0.00,0.00 ,,106.96,111.58,67.89,110.00,52.26,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,129.06,129.58,127.51,0.00,0.00,0.00 ,,106.96,111.61,69.84,110.07,50.31,111.79,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.007,0.000, ,128.66,129.32,126.98,0.00,0.00,0.00 ,,106.47,111.61,69.35,110.07,53.24,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.022, ,129.19,130.11,127.38,0.00,0.00,0.00 ,,103.05,111.54,68.86,109.96,50.31,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.93,129.72,127.64,0.00,0.00,0.00 ,,101.59,111.65,71.79,110.07,50.31,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.044, ,129.06,130.11,127.51,0.00,0.00,0.00 ,,100.61,111.61,71.31,110.07,51.28,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,129.58,130.24,126.72,0.00,0.00,0.00 ,,99.63,111.61,73.75,110.00,49.33,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.044,0.015,0.029, ,128.40,129.06,127.91,0.00,0.00,0.00 ,,97.19,111.61,77.17,110.04,50.31,111.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.98,127.91,0.00,0.00,0.00 ,,92.80,111.58,75.70,110.00,51.28,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.015,0.000, ,128.40,129.45,127.51,0.00,0.00,0.00 ,,93.28,111.61,76.68,110.00,47.86,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,129.19,129.72,126.98,0.00,0.00,0.00 ,,93.28,111.58,77.66,110.04,49.33,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.93,129.32,126.72,0.00,0.00,0.00 ,,93.77,111.54,78.63,109.96,49.33,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,129.32,128.04,0.00,0.00,0.00 ,,97.19,111.65,81.07,110.04,49.33,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.015, ,128.40,130.77,128.17,0.00,0.00,0.00 ,,97.68,111.54,80.59,110.07,48.35,111.87,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.93,129.85,127.38,0.00,0.00,0.00 ,,97.68,111.54,80.10,109.93,49.82,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,128.40,129.58,127.51,0.00,0.00,0.00 ,,97.19,111.58,80.59,109.96,49.82,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.14,129.45,127.25,0.00,0.00,0.00 ,,95.73,111.54,77.66,110.07,50.31,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,128.53,130.77,127.51,0.00,0.00,0.00 ,,95.24,111.61,79.12,110.04,49.82,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.79,130.90,126.85,0.00,0.00,0.00 ,,94.75,111.54,77.66,110.07,49.82,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.029,0.007,0.000, ,128.27,129.45,127.38,0.00,0.00,0.00 ,,94.75,111.61,75.21,110.04,52.26,111.90,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,128.27,129.45,127.51,0.00,0.00,0.00 ,,96.70,111.54,77.17,110.00,52.26,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.007, ,128.53,129.19,127.12,0.00,0.00,0.00 ,,94.26,111.65,78.14,110.00,51.28,111.87,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.27,129.98,127.38,0.00,0.00,0.00 ,,92.80,111.58,73.75,109.96,51.77,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.037, ,128.40,129.98,126.59,0.00,0.00,0.00 ,,94.75,111.58,77.17,109.96,51.28,111.90,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,127.74,129.06,127.12,0.00,0.00,0.00 ,,95.73,111.65,75.21,110.00,53.72,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,127.87,129.06,128.30,0.00,0.00,0.00 ,,98.66,111.58,74.73,110.00,52.26,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.27,129.45,127.38,0.00,0.00,0.00 ,,97.68,111.61,73.26,110.00,51.77,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,127.87,129.45,127.12,0.00,0.00,0.00 ,,100.61,111.65,74.73,110.04,52.26,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.27,128.93,126.98,0.00,0.00,0.00 ,,103.54,111.61,74.73,110.04,53.72,111.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,127.61,128.93,127.64,0.00,0.00,0.00 ,,109.89,111.54,73.26,110.04,49.82,111.83,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.029, ,127.87,129.32,127.51,0.00,0.00,0.00 ,,115.75,111.54,71.31,109.93,52.26,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.27,129.85,127.38,0.00,0.00,0.00 ,,118.68,111.54,70.82,109.93,51.28,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.015, ,127.61,129.45,126.72,0.00,0.00,0.00 ,,118.19,111.58,69.84,110.00,51.28,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,127.87,129.58,128.30,0.00,0.00,0.00 ,,122.10,111.54,69.35,110.00,50.31,111.83,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.000, ,127.74,128.93,127.51,0.00,0.00,0.00 ,,128.94,111.54,71.31,110.00,51.28,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.059, ,127.61,129.58,127.25,0.00,0.00,0.00 ,,131.38,111.58,70.33,110.07,53.24,111.90,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.037,0.037, ,128.53,129.72,127.25,0.00,0.00,0.00 ,,132.84,111.50,72.77,110.00,51.77,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,127.74,129.19,127.12,0.00,0.00,0.00 ,,138.22,111.50,75.21,110.00,51.77,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.007, ,127.48,129.06,127.64,0.00,0.00,0.00 ,,143.10,111.50,72.77,109.96,51.28,111.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,127.87,129.98,127.64,0.00,0.00,0.00 ,,151.40,111.47,72.77,109.93,53.24,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.27,128.79,127.12,0.00,0.00,0.00 ,,159.71,111.50,73.26,110.04,53.72,111.83,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.029, ,127.87,129.06,127.12,0.00,0.00,0.00 ,,168.50,111.47,72.77,110.04,53.72,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,127.61,128.40,127.51,0.00,0.00,0.00 ,,174.36,111.43,74.73,109.96,53.72,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,127.74,129.72,127.51,0.00,0.00,0.00 ,,178.75,111.47,72.77,109.96,53.24,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.022, ,128.93,130.24,127.25,0.00,0.00,0.00 ,,178.27,111.43,71.31,109.96,53.24,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,127.61,129.19,127.51,0.00,0.00,0.00 ,,174.85,111.47,69.84,109.96,53.72,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,128.00,129.19,127.51,0.00,0.00,0.00 ,,165.57,111.43,67.89,110.00,54.21,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.000, ,127.21,129.32,128.04,0.00,0.00,0.00 ,,156.29,111.47,65.45,109.96,55.68,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.015,0.015, ,128.53,129.98,127.51,0.00,0.00,0.00 ,,144.08,111.47,65.93,110.04,57.63,111.79,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.40,130.11,126.72,0.00,0.00,0.00 ,,134.80,111.50,63.98,110.07,57.14,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.022, ,128.40,128.93,127.51,0.00,0.00,0.00 ,,132.84,111.47,61.54,109.93,57.14,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,128.93,128.93,127.12,0.00,0.00,0.00 ,,133.33,111.43,60.56,109.96,57.14,111.65,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.037,0.059, ,127.74,129.06,127.64,0.00,0.00,0.00 ,,134.31,111.47,58.61,110.00,56.17,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.27,130.11,127.38,0.53,0.26,0.00 ,,134.80,111.43,60.56,109.96,56.17,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,127.61,129.06,127.51,0.13,0.00,0.00 ,,136.26,111.47,60.07,109.96,59.10,111.83,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,127.48,128.53,127.91,0.13,0.00,0.00 ,,132.84,111.47,58.12,110.00,61.54,111.79,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.029,0.037, ,128.00,129.19,127.51,0.00,0.00,0.00 ,,130.40,111.43,56.65,110.00,62.52,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.007,0.000, ,128.27,129.85,127.38,0.00,0.00,0.00 ,,126.01,111.50,58.12,110.00,64.47,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.53,130.11,127.38,0.00,0.13,0.00 ,,119.66,111.47,56.65,109.96,66.42,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,127.61,128.53,127.77,0.66,1.05,0.00 ,,114.77,111.50,57.14,109.96,68.38,111.76,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.029, ,127.61,129.06,127.38,0.13,0.00,0.00 ,,112.33,111.47,58.12,109.96,69.35,111.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.53,129.58,127.51,0.13,0.39,0.00 ,,107.94,111.54,58.61,109.96,70.82,111.72,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.000, ,128.53,130.11,127.12,0.26,0.00,0.00 ,,106.47,111.50,58.12,110.00,70.82,111.72,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.007, ,128.53,129.19,127.12,0.66,0.13,0.00 ,,103.05,111.58,58.61,110.07,70.33,111.79,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.00,128.53,127.91,0.13,0.00,0.00 ,,98.66,111.54,58.61,109.96,71.31,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.007, ,127.87,129.06,127.77,0.00,0.00,0.00 ,,97.19,111.50,61.05,110.00,70.82,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.029, ,129.06,129.85,127.38,0.00,0.00,0.00 ,,94.75,111.50,62.03,110.00,70.33,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.022,0.000, ,128.53,129.72,127.25,0.39,0.00,0.00 ,,95.24,111.47,62.03,109.89,71.31,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.27,128.53,127.51,0.00,0.26,0.00 ,,94.75,111.50,62.03,109.93,70.82,111.76,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.029, ,128.66,129.45,127.77,0.00,0.00,0.00 ,,91.82,111.47,63.98,109.96,70.82,111.94,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.044,0.037, ,128.66,129.06,127.51,0.00,0.00,0.00 ,,90.84,111.43,65.45,109.93,70.82,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.007,0.000, ,128.79,129.19,127.12,0.00,0.26,0.00 ,,87.42,111.50,63.98,109.96,72.28,111.76,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.19,127.38,0.13,0.13,0.00 ,,85.96,111.50,64.47,110.00,70.82,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,127.87,129.06,127.51,0.00,0.00,0.00 ,,84.00,111.50,64.47,109.93,70.33,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,129.19,130.37,128.04,0.00,0.00,0.00 ,,84.49,111.54,65.45,109.96,69.35,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.015,0.022, ,128.27,128.93,127.25,0.00,0.00,0.00 ,,85.96,111.39,65.45,109.93,65.45,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.037,0.007,0.000,0.000, ,128.53,129.45,127.38,0.00,0.00,0.00 ,,86.94,111.50,63.98,110.00,64.96,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.051,0.000, ,128.00,129.58,127.77,0.00,0.00,0.00 ,,87.91,111.58,66.42,110.00,63.49,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.93,129.32,127.25,0.00,0.00,0.00 ,,86.94,111.54,65.45,109.96,63.00,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,128.93,129.85,126.98,0.00,0.00,0.00 ,,84.00,111.54,65.45,109.96,62.52,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.27,129.06,127.64,0.00,0.00,0.00 ,,82.05,111.50,65.45,110.00,60.07,111.76,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.007,0.007, ,129.32,128.79,126.98,0.00,0.00,0.00 ,,80.10,111.54,65.45,109.96,60.07,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.000, ,128.66,129.85,127.38,0.00,0.00,0.00 ,,78.63,111.54,64.47,109.96,59.10,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.029, ,129.06,129.58,127.25,0.00,0.00,0.00 ,,78.63,111.50,65.93,109.89,59.10,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.93,130.11,126.98,0.00,0.00,0.00 ,,79.61,111.54,66.42,109.93,61.05,111.65,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.029,0.029, ,128.27,127.87,128.17,0.00,0.00,0.00 ,,76.68,111.47,67.40,109.96,59.58,111.83,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,128.53,129.19,127.77,0.00,0.00,0.00 ,,73.75,111.50,69.35,110.00,58.12,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.79,129.19,127.64,0.00,0.00,0.00 ,,72.28,111.50,70.82,109.93,58.61,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.66,129.45,127.12,0.00,0.00,0.00 ,,70.33,111.50,71.79,109.96,59.58,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.66,128.66,127.12,0.00,0.00,0.00 ,,69.84,111.54,73.75,109.96,57.14,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.53,129.06,127.51,0.00,0.00,0.00 ,,66.42,111.47,73.75,109.96,58.12,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.037, ,128.53,129.58,127.91,0.00,0.00,0.00 ,,64.47,111.50,72.77,109.93,59.10,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.93,130.24,126.98,0.00,0.00,0.00 ,,63.49,111.54,72.77,109.93,58.12,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,128.79,129.32,127.38,0.00,0.00,0.00 ,,66.91,111.50,71.31,109.96,60.07,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.66,129.19,127.64,0.00,0.00,0.00 ,,65.45,111.54,73.75,109.93,61.54,111.76,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.015,0.015, ,128.79,129.06,127.51,0.00,0.00,0.00 ,,64.96,111.47,73.75,109.93,63.49,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.029, ,129.06,129.85,126.46,0.00,0.00,0.00 ,,65.93,111.50,72.77,109.89,63.49,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.66,129.32,127.38,0.00,0.00,0.00 ,,66.42,111.50,73.75,109.96,63.00,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.53,128.93,127.51,0.00,0.00,0.00 ,,64.96,111.47,72.77,110.00,63.49,111.76,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.022, ,128.66,128.93,127.51,0.00,0.00,0.00 ,,64.47,111.50,72.77,109.96,62.52,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.93,128.93,126.85,0.00,0.00,0.00 ,,64.96,111.50,73.26,109.93,62.52,111.65,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.007, ,128.53,128.40,126.19,0.00,0.00,0.00 ,,63.98,111.47,72.77,110.00,63.00,111.87,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.53,129.06,127.38,0.00,0.00,0.00 ,,64.96,111.47,73.26,109.93,61.05,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.029,0.037,0.000,0.000, ,128.40,128.93,127.38,0.00,0.00,0.00 ,,66.42,111.47,73.26,109.89,60.56,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.022,0.007, ,128.79,128.66,127.64,0.00,0.00,0.00 ,,67.89,111.47,75.21,109.93,61.05,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.015,0.000, ,128.40,129.19,127.25,0.00,0.00,0.00 ,,68.38,111.58,75.21,109.82,61.05,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.40,128.40,127.12,0.00,0.00,0.00 ,,69.84,111.50,76.68,109.89,61.05,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.53,129.58,127.77,0.00,0.00,0.00 ,,68.86,111.47,76.19,109.96,63.00,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,129.19,129.19,127.12,0.00,0.00,0.00 ,,70.82,111.54,76.19,109.96,61.54,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.022, ,128.93,129.19,127.25,0.00,0.00,0.00 ,,70.33,111.47,74.73,109.93,61.05,111.76,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.015,0.000, ,129.19,129.19,127.12,0.00,0.00,0.00 ,,72.28,111.50,74.73,109.93,61.05,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,129.45,128.53,127.12,0.00,0.00,0.00 ,,72.28,111.54,77.17,109.89,61.05,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,128.40,129.45,127.64,0.00,0.00,0.00 ,,73.75,111.54,72.77,110.00,61.05,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.037, ,129.06,129.32,127.25,0.00,0.00,0.00 ,,71.79,111.50,73.26,109.96,59.10,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.044, ,128.79,129.19,127.12,0.00,0.00,0.00 ,,73.75,111.54,73.75,109.96,60.56,111.68,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.79,128.14,127.51,0.00,0.00,0.00 ,,72.28,111.54,70.82,109.96,59.58,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,128.79,128.53,127.25,0.00,0.00,0.00 ,,74.73,111.43,69.35,109.93,59.58,111.79,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.27,129.32,126.98,0.00,0.00,0.00 ,,76.68,111.50,68.86,109.89,58.61,111.68,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.53,128.93,127.12,0.00,0.00,0.00 ,,76.19,111.47,66.42,109.93,60.07,111.83,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.14,128.00,127.51,0.00,0.00,0.00 ,,77.17,111.43,65.45,109.93,59.58,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.007, ,127.87,128.00,127.25,0.00,0.00,0.00 ,,74.73,111.47,63.98,109.93,59.58,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.53,129.19,127.38,0.00,0.00,0.00 ,,74.73,111.50,62.03,109.93,61.54,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.015,0.022, ,128.53,129.85,126.98,0.00,0.00,0.00 ,,74.24,111.50,61.54,109.93,59.10,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.022,0.000,0.000,0.000, ,128.79,129.85,127.51,0.00,0.00,0.00 ,,72.77,111.43,62.03,109.96,57.14,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.029, ,128.27,128.40,127.77,0.00,0.00,0.00 ,,71.79,111.50,59.58,109.85,57.63,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.27,128.79,127.77,0.00,0.00,0.00 ,,71.79,111.50,59.10,109.93,57.14,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.022, ,128.53,129.58,127.12,0.00,0.00,0.00 ,,70.82,111.47,57.14,109.96,57.63,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.53,129.45,126.98,0.00,0.00,0.00 ,,72.28,111.43,59.10,109.93,57.14,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.53,128.79,127.25,0.00,0.00,0.00 ,,72.77,111.50,58.61,109.89,57.14,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.53,129.19,127.38,0.00,0.00,0.00 ,,72.77,111.50,57.14,109.93,57.63,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.022,0.051, ,129.32,128.93,127.38,0.00,0.00,0.00 ,,77.66,111.47,58.61,109.89,56.17,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.53,129.58,127.25,0.00,0.00,0.00 ,,77.66,111.43,56.17,109.93,56.17,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,128.40,128.53,127.91,0.00,0.00,0.00 ,,77.17,111.39,56.17,109.93,56.17,111.76,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.66,129.45,127.51,0.00,0.00,0.00 ,,77.17,111.39,56.17,109.89,53.72,111.79,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.007, ,128.40,129.06,127.77,0.00,0.00,0.00 ,,76.19,111.50,56.65,109.93,53.72,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.79,129.45,127.51,0.00,0.00,0.00 ,,76.19,111.43,57.14,109.96,53.72,111.79,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.93,129.58,127.25,0.00,0.00,0.00 ,,78.14,111.50,58.12,109.93,51.77,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.000,0.000,0.000, ,128.00,128.93,127.91,0.00,0.00,0.00 ,,79.61,111.47,56.65,109.93,53.24,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.044, ,128.93,129.72,127.51,0.00,0.00,0.00 ,,77.66,111.47,56.65,109.93,53.24,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.93,129.58,127.12,0.00,0.00,0.00 ,,78.63,111.50,58.61,109.93,50.31,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.000, ,128.79,128.93,127.51,0.00,0.00,0.00 ,,77.17,111.43,56.65,109.93,53.24,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,129.19,128.93,126.72,0.00,0.00,0.00 ,,77.66,111.50,57.14,109.93,55.19,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,128.14,128.79,127.51,0.00,0.00,0.00 ,,77.17,111.43,60.07,109.96,53.72,111.72,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,128.93,130.11,127.91,0.00,0.00,0.00 ,,74.24,111.47,59.10,109.93,54.21,111.72,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.007,0.000, ,128.66,129.58,127.25,0.00,0.00,0.00 ,,74.73,111.47,60.56,109.85,54.21,111.76,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.40,128.53,127.64,0.00,0.00,0.00 ,,73.75,111.54,61.54,109.93,54.70,111.61,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,128.53,129.06,127.64,0.00,0.00,0.00 ,,72.77,111.47,60.56,109.89,53.72,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.015, ,128.53,129.72,127.51,0.00,0.00,0.00 ,,75.70,111.43,61.54,109.89,53.72,111.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.015,0.029, ,128.53,129.98,127.51,0.00,0.00,0.00 ,,75.70,111.39,60.07,109.93,52.26,111.76,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.40,128.66,127.64,0.00,0.00,0.00 ,,77.66,111.47,62.52,109.89,51.28,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.000, ,128.40,128.66,127.51,0.00,0.00,0.00 ,,77.17,111.43,65.45,109.89,51.28,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.53,129.45,127.91,0.00,0.00,0.00 ,,76.19,111.39,65.93,109.93,53.72,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,128.40,130.51,127.51,0.00,0.00,0.00 ,,74.73,111.43,64.47,109.89,54.21,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.037, ,128.66,129.58,127.38,0.00,0.00,0.00 ,,75.70,111.47,65.93,109.85,51.28,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.015,0.000,0.000,0.000, ,128.40,129.85,127.51,0.00,0.00,0.00 ,,72.77,111.43,64.47,109.93,53.72,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.081,0.000,0.000,0.022,0.000,0.000, ,128.40,129.45,127.51,0.00,0.00,0.00 ,,72.28,111.43,67.40,109.93,52.26,111.72,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,129.72,130.77,127.51,0.00,0.00,0.00 ,,70.82,111.47,65.93,109.89,52.26,111.72,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,128.79,130.37,127.12,0.00,0.00,0.00 ,,69.84,111.47,64.47,109.89,53.72,111.68,1.47,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,127.87,128.53,127.25,0.00,0.00,0.00 ,,68.86,111.43,65.93,109.89,52.26,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.007, ,128.40,129.72,127.77,0.00,0.00,0.00 ,,68.86,111.43,67.40,109.93,49.82,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.117,0.051,0.029, ,129.06,129.45,127.25,0.00,0.00,0.00 ,,67.89,111.39,67.89,109.82,53.72,111.65,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,128.93,130.37,126.98,0.00,0.00,0.00 ,,66.42,111.47,70.82,109.89,53.72,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.53,129.85,127.12,0.00,0.00,0.00 ,,65.93,111.39,70.82,109.93,53.72,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.029, ,127.61,128.40,127.91,0.00,0.00,0.00 ,,63.98,111.39,71.79,109.89,53.72,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.00,129.58,128.43,0.00,0.00,0.00 ,,63.00,111.43,73.26,109.82,54.21,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.27,129.32,127.51,0.00,0.00,0.00 ,,63.98,111.47,73.26,109.85,55.19,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.66,130.11,127.12,0.00,0.00,0.00 ,,63.98,111.47,75.21,109.82,54.21,111.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,127.74,129.98,126.98,0.00,0.00,0.00 ,,64.47,111.39,76.68,109.96,54.70,111.61,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.53,129.58,127.51,0.00,0.00,0.00 ,,64.96,111.39,76.19,109.89,57.14,111.76,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.051, ,128.14,130.64,127.77,0.00,0.00,0.00 ,,65.93,111.32,77.17,109.82,55.68,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.40,130.11,127.12,0.00,0.00,0.00 ,,65.93,111.39,79.12,109.89,53.72,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.022, ,128.53,128.79,126.85,0.00,0.00,0.00 ,,65.93,111.36,77.17,109.85,55.19,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,127.74,129.72,127.12,0.00,0.00,0.00 ,,65.93,111.39,78.14,109.85,51.77,111.72,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.037, ,128.53,129.98,127.51,0.00,0.00,0.00 ,,64.96,111.47,78.14,109.85,55.19,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.000, ,128.93,130.90,126.59,0.00,0.00,0.00 ,,65.93,111.39,77.17,109.82,54.70,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.27,129.19,127.12,0.00,0.00,0.00 ,,64.47,111.43,78.14,109.85,51.28,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.00,129.45,127.12,0.00,0.00,0.00 ,,65.93,111.43,77.17,109.89,51.28,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.059, ,127.87,129.72,127.64,0.00,0.00,0.00 ,,67.89,111.36,77.17,109.85,53.24,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
