SAP ID,109006088551,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.27,129.85,127.38,0.00,0.00,0.00 ,,66.91,111.36,80.10,109.89,51.28,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.015, ,128.27,129.85,126.98,0.00,0.00,0.00 ,,66.91,111.32,78.14,109.85,51.77,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,127.74,129.32,127.12,0.00,0.00,0.00 ,,67.89,111.43,78.14,109.74,51.28,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.000, ,128.00,129.72,127.77,0.00,0.00,0.00 ,,66.91,111.39,78.63,109.85,52.26,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,127.61,130.51,127.51,0.00,0.00,0.00 ,,66.42,111.39,78.14,109.85,52.26,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.029,0.000, ,128.27,129.98,126.98,0.00,0.00,0.00 ,,66.42,111.39,80.10,109.82,52.26,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,127.48,129.45,127.64,0.00,0.00,0.00 ,,66.42,111.39,82.54,109.89,53.24,111.72,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.007, ,128.14,129.58,127.38,0.00,0.00,0.00 ,,67.89,111.39,84.49,109.82,52.26,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,128.40,130.24,126.98,0.00,0.00,0.00 ,,68.86,111.39,88.89,109.85,50.31,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.051,0.066, ,128.27,130.37,127.25,0.00,0.00,0.00 ,,66.91,111.39,84.49,109.85,49.82,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,127.87,129.72,126.72,0.00,0.00,0.00 ,,68.38,111.36,80.10,109.82,51.28,111.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.00,129.45,128.17,0.00,0.00,0.00 ,,68.86,111.43,81.56,109.85,49.33,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.79,129.45,127.12,0.00,0.00,0.00 ,,69.84,111.32,76.68,109.82,50.31,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,127.87,129.85,127.12,0.00,0.00,0.00 ,,70.82,111.36,74.73,109.82,49.33,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.007, ,128.27,130.11,127.38,0.00,0.00,0.00 ,,70.82,111.39,74.24,109.82,48.35,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.022,0.015,0.000,0.000, ,127.74,129.32,127.25,0.00,0.00,0.00 ,,70.33,111.36,73.26,109.78,48.35,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.007, ,128.14,128.93,127.77,0.00,0.00,0.00 ,,71.79,111.39,72.28,109.82,49.33,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.40,130.11,127.12,0.00,0.00,0.00 ,,70.82,111.36,74.73,109.85,49.33,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.00,129.58,127.12,0.00,0.00,0.00 ,,73.75,111.39,73.26,109.82,49.82,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,127.87,130.24,127.51,0.00,0.00,0.00 ,,72.28,111.36,73.26,109.85,50.31,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,128.40,129.45,127.38,0.00,0.00,0.00 ,,73.75,111.43,72.77,109.93,50.31,111.65,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.029,0.029, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,74.24,111.28,71.31,109.78,51.28,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.022, ,129.19,129.98,126.98,0.00,0.00,0.00 ,,76.19,111.32,72.77,109.74,50.79,111.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,128.66,129.72,126.98,0.00,0.00,0.00 ,,77.66,111.36,73.75,109.93,50.31,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.000, ,128.53,129.85,127.51,0.00,0.00,0.00 ,,79.12,111.39,73.26,109.82,49.82,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.000, ,128.40,129.45,127.77,0.00,0.00,0.00 ,,79.12,111.43,74.24,109.78,51.28,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,128.66,130.24,127.51,0.00,0.00,0.00 ,,79.61,111.25,72.77,109.78,53.24,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.53,128.93,127.38,0.00,0.00,0.00 ,,83.52,111.32,69.84,109.82,49.82,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.79,129.45,127.25,0.00,0.00,0.00 ,,83.03,111.28,73.26,109.85,49.82,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.58,127.25,0.00,0.00,0.00 ,,84.98,111.32,73.26,109.89,51.77,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.015,0.029, ,128.40,129.98,127.64,0.00,0.00,0.00 ,,85.47,111.36,72.77,109.85,50.31,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,129.32,127.91,0.00,0.00,0.00 ,,86.45,111.28,71.79,109.85,49.82,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.53,128.53,127.38,0.00,0.00,0.00 ,,85.47,111.36,71.79,109.85,51.77,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,129.85,127.64,0.00,0.00,0.00 ,,84.98,111.36,72.28,109.82,51.28,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,84.98,111.36,71.31,109.85,51.28,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.79,130.24,127.38,0.00,0.00,0.00 ,,87.42,111.28,71.79,109.85,53.24,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.53,129.85,127.91,0.00,0.00,0.00 ,,88.40,111.28,74.24,109.85,52.75,111.61,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.015,0.000,0.000,0.000, ,128.40,129.32,127.64,0.00,0.00,0.00 ,,88.40,111.32,71.31,109.82,51.77,111.65,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.051,0.066, ,128.79,130.24,127.12,0.00,0.00,0.00 ,,94.26,111.28,71.31,109.78,52.26,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,129.06,130.11,127.38,0.00,0.00,0.00 ,,105.98,111.36,73.26,109.89,53.24,111.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.029,0.029, ,128.93,129.45,127.38,0.00,0.00,0.00 ,,117.70,111.25,71.31,109.85,53.24,111.68,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.79,129.58,127.51,0.00,0.00,0.00 ,,132.36,111.25,69.84,109.82,53.24,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.015, ,129.32,129.32,127.38,0.00,0.00,0.00 ,,142.61,111.39,69.84,109.85,53.72,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,149.45,111.25,67.40,109.78,51.28,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.79,129.85,127.91,0.00,0.00,0.00 ,,148.96,111.25,67.40,109.82,50.31,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.53,129.58,127.77,0.00,0.00,0.00 ,,143.59,111.25,68.86,109.78,53.72,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.000, ,128.27,128.66,128.17,0.00,0.00,0.00 ,,133.82,111.28,63.98,109.85,53.24,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,128.66,129.72,127.64,0.00,0.00,0.00 ,,124.05,111.21,63.49,109.78,50.31,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.059, ,128.79,130.11,127.25,0.00,0.00,0.00 ,,113.80,111.28,63.98,109.82,51.77,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.029,0.000,0.000,0.000, ,128.79,129.98,127.64,0.00,0.00,0.00 ,,106.96,111.21,62.52,109.78,52.75,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,129.06,129.72,127.64,0.00,0.00,0.00 ,,102.08,111.25,61.54,109.85,52.75,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,128.27,129.98,127.64,0.00,0.00,0.00 ,,103.54,111.25,61.54,109.85,51.28,111.65,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.029,0.066, ,129.19,130.51,127.91,0.00,0.00,0.00 ,,108.42,111.25,62.03,109.82,51.28,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,128.93,129.72,126.85,0.00,0.00,0.00 ,,110.87,111.25,60.56,109.85,52.75,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.051,0.015,0.022, ,128.53,129.72,127.38,0.00,0.00,0.00 ,,113.80,111.21,60.07,109.78,51.28,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.19,130.11,127.51,0.00,0.00,0.00 ,,113.31,111.32,58.61,109.78,50.79,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,128.93,129.85,127.25,0.00,0.00,0.00 ,,111.84,111.28,60.56,109.85,51.28,111.72,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.007, ,128.66,129.06,126.85,0.00,0.00,0.00 ,,112.82,111.25,60.07,109.85,52.75,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.53,128.79,127.51,0.00,0.00,0.00 ,,116.73,111.25,60.56,109.74,53.24,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,128.40,129.58,127.64,0.00,0.00,0.00 ,,117.22,111.25,59.58,109.82,53.24,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,128.66,130.11,127.51,0.00,0.00,0.00 ,,111.84,111.32,60.07,109.85,52.75,111.58,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.53,129.19,127.51,0.00,0.00,0.00 ,,107.94,111.25,61.54,109.85,53.72,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.66,129.72,126.85,0.00,0.00,0.00 ,,105.98,111.28,59.58,109.82,55.19,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.27,128.93,128.04,0.00,0.00,0.00 ,,105.98,111.25,60.07,109.78,54.70,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,127.74,129.98,128.17,0.00,0.00,0.00 ,,105.98,111.25,60.07,109.82,52.75,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,128.79,129.85,127.38,0.00,0.00,0.00 ,,105.49,111.25,61.54,109.82,51.28,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.40,129.58,127.12,0.00,0.00,0.00 ,,103.54,111.25,58.61,109.85,52.75,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,128.53,129.32,127.12,0.00,0.00,0.00 ,,100.61,111.32,60.07,109.85,50.31,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.015, ,128.40,130.24,127.38,0.00,0.00,0.00 ,,98.66,111.25,58.61,109.82,49.82,111.61,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.007, ,128.27,130.37,126.72,0.00,0.00,0.00 ,,97.68,111.25,57.63,109.78,49.82,111.58,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.029,0.000,0.000,0.000, ,128.53,129.45,127.12,0.00,0.00,0.00 ,,95.24,111.28,57.14,109.82,49.82,111.65,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.022, ,128.27,129.32,127.51,0.00,0.00,0.00 ,,96.21,111.25,57.14,109.82,51.77,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.029, ,128.79,129.19,127.12,0.00,0.00,0.00 ,,95.73,111.21,56.65,109.85,51.77,111.54,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.037, ,128.66,130.11,127.51,0.13,0.00,0.00 ,,94.75,111.28,55.19,109.82,52.26,111.68,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,128.93,130.11,126.72,0.00,0.00,0.00 ,,95.73,111.21,52.75,109.78,53.72,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.000,0.000,0.000, ,128.00,129.45,127.64,0.00,0.00,0.00 ,,92.80,111.25,53.24,109.74,55.19,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,127.87,128.66,127.91,0.00,0.00,0.00 ,,89.38,111.21,52.26,109.82,55.19,111.65,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.022,0.029, ,128.40,129.06,127.64,0.13,0.00,0.00 ,,88.89,111.25,49.33,109.82,53.24,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,128.66,130.24,127.38,0.13,0.53,0.00 ,,86.94,111.21,51.28,109.78,55.68,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.007,0.000,0.000, ,128.66,128.93,126.46,0.13,0.00,0.00 ,,84.98,111.25,51.28,109.82,53.72,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.66,129.19,127.77,0.66,0.53,0.00 ,,83.52,111.21,52.26,109.82,51.77,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.007, ,128.66,129.58,127.51,0.00,0.00,0.00 ,,82.54,111.21,53.24,109.78,51.77,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.015,0.015, ,128.79,129.72,127.38,0.00,0.00,0.00 ,,80.59,111.25,54.21,109.78,53.72,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.015, ,128.93,129.06,127.12,0.00,0.00,0.00 ,,79.12,111.25,53.24,109.82,55.19,111.58,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.015,0.000,0.000, ,128.00,128.66,126.98,0.53,0.53,0.00 ,,78.63,111.21,56.65,109.82,53.72,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.022, ,128.66,129.45,127.77,0.13,0.00,0.00 ,,75.70,111.21,58.61,109.74,55.68,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.79,129.72,127.25,0.79,0.00,0.00 ,,74.24,111.28,58.12,109.78,56.65,111.61,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.066,0.029,0.037, ,128.53,128.66,126.85,0.00,0.00,0.00 ,,72.28,111.25,58.61,109.82,55.19,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,128.66,129.06,126.85,0.79,0.66,0.00 ,,70.33,111.25,59.58,109.74,55.68,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.40,128.66,127.38,0.79,0.00,0.00 ,,69.35,111.25,60.56,109.74,57.14,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,128.53,129.06,127.38,0.13,0.53,0.00 ,,66.91,111.28,58.61,109.74,57.63,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.53,128.53,127.25,0.00,0.00,0.00 ,,66.42,111.25,59.58,109.74,57.14,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.27,128.79,126.98,0.00,0.00,0.00 ,,65.93,111.21,60.07,109.78,58.61,111.65,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.037, ,128.27,129.06,127.91,0.00,0.00,0.00 ,,65.93,111.25,58.61,109.78,59.10,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.27,129.19,127.64,0.00,0.13,0.00 ,,66.42,111.21,60.07,109.78,59.10,111.54,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.007,0.000, ,129.06,129.45,126.72,0.00,0.00,0.00 ,,64.96,111.25,59.58,109.74,61.54,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.40,129.19,127.64,0.00,0.00,0.00 ,,67.89,111.21,59.58,109.78,60.56,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.000, ,128.40,128.66,127.38,0.00,0.00,0.00 ,,67.40,111.21,58.12,109.82,61.05,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.029,0.007, ,128.53,129.32,127.64,0.00,0.00,0.00 ,,67.40,111.25,58.12,109.82,63.00,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.029,0.015, ,128.79,129.85,127.38,0.00,0.00,0.00 ,,69.35,111.25,56.17,109.78,63.00,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.93,129.06,126.33,0.00,0.00,0.00 ,,69.35,111.25,55.19,109.82,63.00,111.54,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,128.79,129.06,127.64,0.00,0.00,0.00 ,,70.33,111.21,56.65,109.82,61.05,111.65,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,129.06,129.19,126.98,0.00,0.00,0.00 ,,70.33,111.21,54.70,109.82,63.00,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.044,0.029, ,128.00,129.32,127.64,0.00,0.00,0.00 ,,70.33,111.17,54.70,109.78,62.52,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.53,130.11,127.51,0.00,0.00,0.00 ,,71.79,111.21,54.70,109.78,61.05,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.015,0.015,0.000,0.000, ,127.74,129.19,127.12,0.00,0.00,0.00 ,,70.33,111.25,54.70,109.78,61.05,111.47,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.00,128.40,127.77,0.00,0.00,0.00 ,,70.33,111.21,54.70,109.82,61.54,111.68,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.000, ,128.40,129.19,127.51,0.00,0.00,0.00 ,,74.24,111.25,52.75,109.78,59.58,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.022,0.000, ,128.40,129.45,127.51,0.00,0.00,0.00 ,,73.26,111.25,53.24,109.78,59.58,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.000,0.000,0.000, ,128.53,130.11,127.51,0.00,0.00,0.00 ,,74.24,111.17,49.82,109.82,60.56,111.61,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.00,128.14,127.77,0.00,0.00,0.00 ,,72.28,111.25,50.79,109.78,57.63,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,127.87,129.06,127.51,0.00,0.00,0.00 ,,74.24,111.21,48.84,109.78,58.61,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.015,0.022, ,128.53,129.72,127.51,0.00,0.00,0.00 ,,73.26,111.17,48.84,109.78,57.63,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.66,130.64,126.85,0.00,0.00,0.00 ,,74.24,111.21,49.33,109.85,55.68,111.58,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.93,130.11,126.98,0.00,0.00,0.00 ,,74.24,111.25,48.84,109.74,57.14,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.000, ,128.27,128.93,127.77,0.00,0.00,0.00 ,,75.21,111.25,51.28,109.74,55.19,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.051,0.081, ,128.53,129.72,127.91,0.00,0.00,0.00 ,,76.19,111.25,52.26,109.74,55.19,111.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,129.45,129.32,127.12,0.00,0.00,0.00 ,,77.66,111.25,52.75,109.82,55.68,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.53,128.93,127.25,0.00,0.00,0.00 ,,80.59,111.14,54.21,109.74,55.19,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,128.66,128.93,127.64,0.00,0.00,0.00 ,,80.59,111.21,54.21,109.78,55.68,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,128.53,128.93,127.38,0.00,0.00,0.00 ,,83.03,111.21,55.19,109.78,55.19,111.61,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.029, ,128.27,129.32,127.64,0.00,0.00,0.00 ,,82.54,111.21,56.65,109.71,55.19,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.53,129.58,127.25,0.00,0.00,0.00 ,,83.03,111.17,58.12,109.82,56.65,111.47,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.40,129.32,127.51,0.00,0.00,0.00 ,,80.59,111.21,58.61,109.74,57.14,111.65,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.029, ,127.87,129.45,127.91,0.00,0.00,0.00 ,,79.12,111.14,61.54,109.74,55.19,111.61,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.79,130.24,127.64,0.00,0.00,0.00 ,,79.12,111.25,63.98,109.78,54.70,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.044, ,129.19,130.24,127.25,0.00,0.00,0.00 ,,78.14,111.28,63.49,109.78,55.19,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.000,0.000,0.000, ,128.66,129.85,127.38,0.00,0.00,0.00 ,,78.63,111.21,64.96,109.74,55.68,111.54,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.40,130.24,127.12,0.00,0.00,0.00 ,,78.63,111.17,62.03,109.74,56.65,111.54,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.93,130.24,127.25,0.00,0.00,0.00 ,,81.56,111.21,63.98,109.74,53.72,111.58,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.022, ,129.06,130.24,126.98,0.00,0.00,0.00 ,,82.54,111.21,62.03,109.74,52.75,111.54,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.27,129.06,127.77,0.00,0.00,0.00 ,,83.03,111.14,62.03,109.74,54.70,111.58,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.037, ,129.19,130.11,127.12,0.00,0.00,0.00 ,,86.94,111.25,63.49,109.82,53.72,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.27,129.85,127.12,0.00,0.00,0.00 ,,88.89,111.14,62.03,109.78,55.19,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.029, ,128.93,130.64,127.64,0.00,0.00,0.00 ,,88.89,111.17,62.03,109.71,55.19,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.40,130.37,127.12,0.00,0.00,0.00 ,,90.35,111.14,62.03,109.71,55.19,111.61,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.022,0.000,0.000, ,127.61,128.00,128.04,0.00,0.00,0.00 ,,90.84,111.21,61.54,109.74,55.19,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,128.66,129.72,127.91,0.00,0.00,0.00 ,,85.47,111.14,60.07,109.78,56.65,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,128.40,129.98,127.38,0.00,0.00,0.00 ,,81.56,111.21,60.07,109.82,57.14,111.47,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.53,130.11,127.38,0.00,0.00,0.00 ,,79.61,111.21,59.58,109.78,59.10,111.58,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.79,129.85,127.25,0.00,0.00,0.00 ,,77.17,111.17,60.56,109.71,55.68,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.007,0.000, ,128.00,129.58,127.64,0.00,0.00,0.00 ,,75.70,111.21,61.54,109.78,55.19,111.50,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,128.79,130.77,128.17,0.00,0.00,0.00 ,,73.26,111.10,60.56,109.71,57.63,111.50,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.53,131.29,126.98,0.00,0.00,0.00 ,,71.31,111.17,61.54,109.74,57.14,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,129.06,130.37,127.25,0.00,0.00,0.00 ,,69.84,111.21,65.45,109.74,55.68,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.022, ,128.53,130.24,127.64,0.00,0.00,0.00 ,,67.89,111.17,66.91,109.74,55.68,111.58,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.015,0.066, ,128.53,129.85,127.25,0.00,0.00,0.00 ,,66.42,111.14,69.35,109.71,54.70,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.007,0.029, ,129.32,130.37,126.59,0.00,0.00,0.00 ,,65.93,111.17,70.33,109.74,53.24,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.000,0.000,0.000, ,128.40,130.37,127.25,0.00,0.00,0.00 ,,65.45,111.14,70.82,109.67,53.24,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.029, ,128.14,129.32,127.12,0.00,0.00,0.00 ,,63.98,111.21,72.77,109.71,53.24,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.044, ,127.87,129.72,127.25,0.00,0.00,0.00 ,,63.98,111.17,72.77,109.74,53.72,111.50,0.00,55.20,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.037, ,127.87,129.45,127.38,0.00,0.00,0.00 ,,65.93,111.25,74.73,109.67,52.75,111.58,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.40,130.77,126.72,0.00,0.00,0.00 ,,64.47,111.17,76.68,109.74,52.75,111.50,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.015,0.015,0.000,0.000, ,128.27,130.11,127.51,0.00,0.00,0.00 ,,65.45,111.17,75.21,109.78,53.24,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.015,0.000,0.000,0.000, ,127.61,129.98,127.38,0.00,0.00,0.00 ,,66.42,111.17,76.19,109.67,52.75,111.54,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.022,0.051, ,128.53,130.37,127.51,0.00,0.00,0.00 ,,66.42,111.21,76.68,109.71,51.77,111.50,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,128.00,129.98,127.77,0.00,0.00,0.00 ,,64.47,111.14,74.73,109.71,51.77,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.40,129.58,127.25,0.00,0.00,0.00 ,,66.42,111.17,76.19,109.71,51.28,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.00,131.03,127.38,0.00,0.00,0.00 ,,65.93,111.17,74.73,109.67,53.24,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.037, ,128.27,129.85,127.25,0.00,0.00,0.00 ,,65.45,111.14,70.82,109.67,52.75,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.015,0.000, ,128.66,130.51,126.98,0.00,0.00,0.00 ,,66.42,111.17,72.77,109.78,50.79,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.000, ,128.27,129.85,127.38,0.00,0.00,0.00 ,,64.47,111.17,70.33,109.74,53.24,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.007,0.000, ,127.87,129.58,127.25,0.00,0.00,0.00 ,,64.47,111.14,67.40,109.67,53.24,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.022, ,128.27,130.24,127.51,0.00,0.00,0.00 ,,64.47,111.17,66.91,109.74,49.82,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.53,130.24,127.12,0.00,0.00,0.00 ,,63.00,111.21,66.91,109.74,51.28,111.58,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.088,0.051,0.044, ,128.53,129.98,127.38,0.00,0.00,0.00 ,,60.56,111.14,66.91,109.71,50.79,111.50,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.000,0.000, ,127.74,129.32,127.64,0.00,0.00,0.00 ,,61.05,111.17,67.89,109.74,50.79,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.14,129.06,127.51,0.00,0.00,0.00 ,,60.07,111.17,65.45,109.74,50.79,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,127.87,129.72,127.25,0.00,0.00,0.00 ,,61.05,111.17,68.86,109.74,49.82,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,127.61,129.58,127.12,0.00,0.00,0.00 ,,60.56,111.21,67.40,109.78,51.28,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.00,129.72,127.77,0.00,0.00,0.00 ,,61.54,111.10,65.45,109.67,52.75,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.081,0.029,0.022, ,127.61,129.45,127.38,0.00,0.00,0.00 ,,62.03,111.21,67.40,109.71,51.28,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.40,129.98,127.51,0.00,0.00,0.00 ,,61.05,111.28,67.40,109.78,51.28,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.037, ,128.79,131.29,126.59,0.00,0.00,0.00 ,,61.05,111.17,66.91,109.74,52.75,111.58,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,128.53,129.72,127.12,0.00,0.00,0.00 ,,62.03,111.14,67.89,109.71,51.28,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,128.53,130.11,127.91,0.00,0.00,0.00 ,,63.49,111.17,67.40,109.71,53.72,111.50,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.007, ,128.53,129.72,127.51,0.00,0.00,0.00 ,,64.47,111.14,65.45,109.71,50.79,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.037,0.037, ,129.32,129.85,127.12,0.00,0.00,0.00 ,,68.38,111.17,67.89,109.74,50.79,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.015, ,128.93,129.72,127.12,0.00,0.00,0.00 ,,70.33,111.14,66.91,109.74,53.72,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.66,129.58,127.38,0.00,0.00,0.00 ,,75.21,111.17,63.98,109.67,52.75,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.72,127.51,0.00,0.00,0.00 ,,76.68,111.17,62.52,109.78,49.82,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.073,0.037,0.037, ,128.00,128.79,127.38,0.00,0.00,0.00 ,,79.12,111.10,63.49,109.71,50.79,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.53,130.11,127.12,0.00,0.00,0.00 ,,82.54,111.14,63.49,109.74,50.79,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.79,129.58,127.51,0.00,0.00,0.00 ,,81.56,111.14,63.98,109.74,50.79,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.53,129.72,127.51,0.00,0.00,0.00 ,,84.49,111.14,63.49,109.74,49.33,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.037, ,128.79,129.85,127.38,0.00,0.00,0.00 ,,86.45,111.14,65.45,109.71,49.33,111.54,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,129.06,130.11,127.77,0.00,0.00,0.00 ,,87.91,111.10,64.96,109.71,51.28,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.037,0.015,0.000, ,128.79,130.11,127.12,0.00,0.00,0.00 ,,88.89,111.10,68.38,109.67,50.79,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.007, ,128.66,129.98,127.77,0.00,0.00,0.00 ,,88.89,111.17,68.86,109.82,50.79,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,128.40,130.24,127.91,0.00,0.00,0.00 ,,86.94,111.10,66.91,109.74,51.77,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.000, ,128.66,129.72,127.12,0.00,0.00,0.00 ,,85.96,111.06,66.91,109.63,51.28,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.93,130.11,128.04,0.00,0.00,0.00 ,,84.49,111.14,68.38,109.67,50.79,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,128.93,130.24,126.98,0.00,0.00,0.00 ,,82.54,111.17,64.96,109.71,52.75,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.022,0.007, ,128.53,129.58,127.64,0.00,0.00,0.00 ,,83.03,111.14,66.91,109.74,49.33,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.059, ,128.79,130.37,127.91,0.00,0.00,0.00 ,,81.56,111.10,66.91,109.67,50.79,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.93,129.98,127.25,0.00,0.00,0.00 ,,81.56,111.10,61.54,109.74,52.75,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,128.40,128.93,127.77,0.00,0.00,0.00 ,,81.07,111.14,61.54,109.71,49.82,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.53,129.19,127.77,0.00,0.00,0.00 ,,83.03,111.17,61.54,109.74,49.33,111.54,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,128.93,129.85,127.64,0.00,0.00,0.00 ,,84.49,111.10,58.61,109.60,50.79,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,128.93,130.37,127.25,0.00,0.00,0.00 ,,83.03,111.14,58.12,109.74,50.79,111.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.79,129.32,128.04,0.00,0.00,0.00 ,,84.49,111.14,58.12,109.67,49.82,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.27,129.58,127.38,0.00,0.00,0.00 ,,85.96,111.10,56.65,109.67,49.33,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.022,0.022, ,128.79,129.32,127.64,0.00,0.00,0.00 ,,84.49,111.17,56.17,109.71,49.33,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,131.29,127.38,0.00,0.00,0.00 ,,82.54,111.10,56.17,109.74,49.82,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.015, ,129.58,130.51,126.59,0.00,0.00,0.00 ,,84.49,111.06,57.63,109.67,48.84,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.015,0.000,0.000,0.000, ,128.53,129.98,127.51,0.00,0.00,0.00 ,,84.49,111.10,58.12,109.78,47.37,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.044,0.007,0.022, ,128.66,129.58,127.64,0.00,0.00,0.00 ,,84.49,111.03,55.68,109.67,48.35,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,129.58,130.24,126.98,0.00,0.00,0.00 ,,84.49,111.10,55.68,109.67,48.84,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.037, ,129.19,129.85,126.98,0.00,0.00,0.00 ,,86.45,111.10,56.65,109.67,47.86,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.27,128.93,127.77,0.00,0.00,0.00 ,,86.94,111.14,54.70,109.71,48.84,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.066,0.037,0.037, ,128.53,129.19,127.12,0.00,0.00,0.00 ,,87.91,111.14,56.65,109.67,47.37,111.54,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,129.19,129.32,127.25,0.00,0.00,0.00 ,,86.45,111.10,55.68,109.67,48.84,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.022, ,129.19,129.98,126.98,0.00,0.00,0.00 ,,86.94,111.06,56.17,109.67,47.86,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.93,129.98,126.98,0.00,0.00,0.00 ,,88.89,111.10,57.63,109.74,45.42,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.022,0.059,0.000,0.000, ,128.27,129.06,127.77,0.00,0.00,0.00 ,,86.94,111.10,59.58,109.67,46.89,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.000, ,128.40,130.24,127.91,0.00,0.00,0.00 ,,86.94,111.06,58.12,109.63,47.37,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,128.93,130.24,127.77,0.00,0.00,0.00 ,,86.45,111.10,58.12,109.74,46.89,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,129.06,130.24,127.25,0.00,0.00,0.00 ,,86.45,110.99,58.12,109.67,47.37,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.007, ,128.40,130.24,126.98,0.00,0.00,0.00 ,,86.45,111.03,59.58,109.63,47.37,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,128.53,129.72,127.77,0.00,0.00,0.00 ,,90.35,111.10,60.07,109.71,47.37,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.022,0.007, ,128.66,130.37,127.91,0.00,0.00,0.00 ,,97.19,110.95,61.54,109.63,46.89,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.007, ,128.27,129.98,127.38,0.00,0.00,0.00 ,,105.01,111.06,63.49,109.67,46.89,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,128.40,130.24,126.98,0.00,0.00,0.00 ,,108.42,110.99,62.52,109.74,47.37,111.58,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.00,129.06,127.12,0.00,0.00,0.00 ,,107.94,111.10,61.54,109.63,47.86,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.051,0.037, ,129.06,130.11,127.77,0.00,0.00,0.00 ,,110.87,111.10,64.96,109.63,46.89,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,129.06,130.37,126.59,0.00,0.00,0.00 ,,111.36,111.06,63.49,109.71,47.37,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.000,0.000,0.000, ,127.74,128.93,127.64,0.00,0.00,0.00 ,,110.38,111.06,62.03,109.67,45.91,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.022, ,128.27,129.06,127.51,0.00,0.00,0.00 ,,106.96,111.06,63.49,109.67,45.91,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.037,0.051, ,127.87,128.66,127.64,0.00,0.00,0.00 ,,103.05,111.06,61.54,109.67,46.89,111.39,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.015, ,128.40,129.58,127.77,0.00,0.00,0.00 ,,98.17,111.06,63.49,109.71,45.42,111.47,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.53,129.45,126.98,0.00,0.00,0.00 ,,92.80,111.10,61.54,109.67,45.42,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,127.87,129.06,127.25,0.00,0.00,0.00 ,,90.35,111.06,62.03,109.67,46.40,111.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.007,0.051,0.007,0.007, ,128.66,129.85,127.91,0.00,0.00,0.00 ,,88.40,111.10,61.05,109.63,47.86,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.044,0.044, ,128.79,130.77,127.12,0.00,0.00,0.00 ,,87.91,111.06,62.03,109.71,47.37,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.029,0.000, ,128.66,129.85,127.12,0.00,0.00,0.00 ,,87.91,110.99,63.00,109.63,47.86,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.27,129.06,127.64,0.00,0.00,0.00 ,,86.94,111.10,63.98,109.71,48.84,111.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.27,129.32,127.38,0.00,0.00,0.00 ,,87.91,110.95,63.98,109.63,47.37,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.051, ,128.79,129.85,127.25,0.00,0.00,0.00 ,,85.96,111.10,64.96,109.63,47.37,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.007, ,127.87,130.11,127.25,0.00,0.00,0.00 ,,86.45,111.10,66.91,109.71,47.37,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,127.61,129.45,126.85,0.00,0.00,0.00 ,,85.96,111.10,66.91,109.67,47.86,111.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.007, ,127.61,128.66,127.51,0.00,0.00,0.00 ,,85.96,111.10,68.86,109.67,47.86,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.044,0.022, ,128.40,128.40,127.25,0.00,0.00,0.00 ,,85.96,111.10,70.33,109.67,48.84,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.53,129.32,127.25,0.00,0.00,0.00 ,,86.45,111.03,67.40,109.63,49.82,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.037,0.044, ,128.40,129.19,127.38,0.00,0.00,0.00 ,,85.96,111.10,70.33,109.63,50.79,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.015,0.000,0.000,0.000, ,128.00,129.06,127.25,0.00,0.00,0.00 ,,90.35,111.10,68.86,109.60,53.24,111.54,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,128.66,129.32,127.64,0.00,0.00,0.00 ,,96.21,111.03,69.35,109.67,54.70,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.27,128.93,127.51,0.00,0.00,0.00 ,,101.59,110.99,68.38,109.63,53.72,111.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.27,129.19,127.38,0.00,0.00,0.00 ,,107.45,111.03,69.35,109.63,55.19,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.007,0.000,0.000, ,127.74,129.45,127.51,0.00,0.00,0.00 ,,108.42,111.03,68.86,109.63,55.68,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.022, ,128.40,128.79,127.64,0.00,0.00,0.00 ,,107.45,111.03,68.38,109.67,54.70,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.79,129.85,127.51,0.00,0.00,0.00 ,,108.42,111.03,70.33,109.67,53.72,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.022,0.044, ,128.79,129.72,126.85,0.00,0.00,0.00 ,,106.96,111.03,67.40,109.56,53.72,111.43,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.40,130.11,127.51,0.00,0.00,0.00 ,,106.96,111.03,68.38,109.67,54.70,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.007, ,128.00,129.45,127.38,0.00,0.00,0.00 ,,105.49,111.03,67.40,109.71,52.75,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,128.27,129.19,127.51,0.00,0.00,0.00 ,,101.59,111.03,66.91,109.60,52.75,111.39,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.037, ,128.27,129.58,127.38,0.00,0.00,0.00 ,,97.68,111.03,68.86,109.63,54.70,111.39,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,127.74,128.53,127.12,0.00,0.00,0.00 ,,92.80,111.10,68.38,109.63,53.72,111.54,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.27,128.79,127.51,0.00,0.00,0.00 ,,92.31,111.06,68.86,109.60,53.24,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.40,129.32,127.25,0.00,0.00,0.00 ,,90.35,111.14,67.40,109.60,53.72,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.073,0.037,0.000, ,127.87,128.93,127.51,0.00,0.00,0.00 ,,88.89,111.06,68.38,109.63,51.77,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.00,129.45,127.91,0.00,0.00,0.00 ,,89.87,111.06,67.40,109.63,52.75,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,128.00,128.53,127.25,0.00,0.00,0.00 ,,89.87,111.03,65.93,109.63,53.72,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.000, ,128.53,129.32,127.38,0.00,0.00,0.00 ,,91.82,110.99,64.96,109.67,51.28,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.029, ,128.27,130.11,127.51,0.00,0.00,0.00 ,,90.84,111.03,63.49,109.63,50.79,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.015,0.000, ,128.53,129.45,127.25,0.00,0.00,0.00 ,,94.26,111.06,64.96,109.56,51.77,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.79,130.24,127.64,0.00,0.00,0.00 ,,92.31,111.06,63.98,109.67,52.75,111.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.073,0.000,0.000,0.000,0.000,0.000, ,128.40,129.06,127.51,0.00,0.00,0.00 ,,93.77,110.99,65.45,109.63,53.24,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.037, ,128.66,129.45,127.38,0.00,0.00,0.00 ,,93.28,110.99,63.98,109.60,51.77,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.40,129.72,127.51,0.00,0.00,0.00 ,,91.82,111.03,63.98,109.63,52.75,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.40,129.58,127.25,0.00,0.00,0.00 ,,93.28,110.95,65.45,109.67,52.75,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,128.66,129.85,127.12,0.00,0.00,0.00 ,,95.24,110.99,63.98,109.56,52.75,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.015, ,128.93,128.79,127.51,0.00,0.00,0.00 ,,97.19,110.99,63.98,109.67,53.72,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.029,0.037, ,128.27,129.72,127.77,0.00,0.00,0.00 ,,95.73,111.06,63.49,109.67,53.24,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.66,129.85,127.77,0.00,0.26,0.00 ,,95.73,110.99,63.00,109.63,51.77,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.27,129.19,127.38,0.00,0.00,0.00 ,,91.82,110.99,63.49,109.63,53.24,111.39,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,127.87,128.53,127.77,0.00,0.00,0.00 ,,88.40,110.99,62.03,109.63,52.75,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.007, ,128.66,129.72,127.64,0.53,0.00,0.00 ,,85.96,111.03,61.54,109.63,52.75,111.47,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,128.27,129.98,126.98,0.66,0.00,0.00 ,,82.05,110.99,58.61,109.63,53.72,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.022,0.007,0.000,0.000, ,128.27,129.85,127.91,0.26,0.00,0.00 ,,81.07,110.99,59.58,109.60,52.75,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.53,129.45,127.51,0.39,0.13,0.00 ,,78.63,111.03,56.65,109.63,52.75,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.022,0.037, ,128.40,129.45,127.51,0.53,0.00,0.00 ,,78.14,110.95,56.65,109.60,50.79,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.93,130.37,127.51,0.79,0.26,0.00 ,,75.21,111.06,57.63,109.63,49.82,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,129.06,131.03,126.85,0.00,0.00,0.00 ,,73.75,111.03,57.63,109.63,52.75,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.015,0.000,0.000, ,128.66,130.11,127.38,0.39,0.53,0.00 ,,71.79,110.99,58.12,109.60,51.28,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.79,129.98,127.38,0.00,0.00,0.00 ,,71.31,110.99,57.63,109.56,50.79,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,128.79,130.11,127.12,0.00,0.00,0.00 ,,69.84,110.99,58.61,109.63,51.28,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.015, ,128.79,129.32,126.85,0.00,0.00,0.00 ,,70.82,110.99,58.12,109.67,51.28,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.27,128.93,127.64,0.26,0.39,0.00 ,,72.77,110.95,61.05,109.56,51.28,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.015,0.029, ,128.66,129.85,127.38,0.53,0.26,0.00 ,,72.77,111.03,59.58,109.63,51.77,111.50,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.53,129.85,127.38,1.18,1.18,0.00 ,,72.77,111.03,60.07,109.63,49.82,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.037, ,128.27,129.32,127.91,0.00,0.00,0.00 ,,74.73,110.95,60.07,109.60,49.82,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.79,130.11,127.12,0.00,0.66,0.00 ,,73.75,111.03,57.63,109.60,50.79,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.000, ,128.27,129.06,127.91,0.00,0.00,0.00 ,,75.70,110.99,56.65,109.60,51.28,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.27,130.90,128.17,0.00,0.00,0.00 ,,77.17,110.99,58.12,109.63,49.82,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,128.40,130.24,127.12,0.00,0.00,0.00 ,,80.10,110.99,56.65,109.60,51.77,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.27,129.85,127.64,0.00,0.00,0.00 ,,80.59,110.99,57.63,109.63,48.84,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.007, ,128.27,129.98,127.51,0.00,0.00,0.00 ,,80.10,110.99,56.17,109.63,49.82,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.015,0.000, ,127.87,130.24,127.25,0.39,0.00,0.00 ,,80.59,110.99,58.61,109.60,49.82,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.015, ,128.40,130.90,127.25,0.26,0.00,0.00 ,,82.05,111.03,58.12,109.63,49.33,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,128.93,130.37,127.12,0.00,0.00,0.00 ,,82.54,110.99,56.17,109.63,50.79,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.022, ,128.27,129.45,126.85,0.00,0.00,0.00 ,,82.54,111.03,59.58,109.60,49.33,111.47,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.022, ,128.79,129.45,127.12,0.00,0.00,0.00 ,,82.05,111.03,59.58,109.60,50.79,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.037, ,128.53,130.24,127.38,0.00,0.00,0.00 ,,79.12,110.95,58.61,109.63,51.28,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.79,130.37,126.59,0.00,0.00,0.00 ,,77.66,110.99,59.58,109.60,49.82,111.50,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.044,0.000,0.000,0.000, ,128.14,129.85,127.51,0.00,0.00,0.00 ,,75.70,110.95,61.54,109.60,49.82,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,127.87,129.45,127.77,0.00,0.00,0.00 ,,71.31,111.03,61.54,109.63,50.79,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.022,0.029, ,128.40,129.32,128.43,0.00,0.00,0.00 ,,70.82,110.95,61.54,109.60,49.33,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.000, ,128.53,129.85,127.51,0.00,0.00,0.00 ,,67.89,110.95,59.58,109.60,51.77,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.015,0.000,0.000,0.000, ,128.27,130.51,126.46,0.00,0.00,0.00 ,,65.93,110.92,60.07,109.60,50.79,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.015,0.000,0.000, ,128.53,130.11,127.64,0.00,0.00,0.00 ,,66.42,111.03,63.00,109.63,47.86,111.47,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.40,130.11,127.38,0.00,0.00,0.00 ,,65.45,110.95,63.98,109.63,50.79,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.044,0.015,0.051, ,128.66,130.24,127.51,0.00,0.00,0.00 ,,65.45,110.88,62.03,109.56,50.79,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.037, ,128.40,131.43,127.25,0.00,0.00,0.00 ,,64.47,111.03,62.03,109.60,47.37,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
