SAP ID,109006088551,
0.044,0.000,0.000,0.015,0.000,0.000, ,127.48,129.06,126.98,0.00,0.00,0.00 ,,65.93,110.95,62.03,109.63,48.84,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.93,130.37,127.51,0.00,0.00,0.00 ,,65.93,110.95,62.03,109.56,49.82,111.43,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.037, ,128.40,129.98,126.98,0.00,0.00,0.00 ,,65.93,111.03,63.98,109.56,51.28,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.015,0.015, ,129.06,129.06,126.72,0.00,0.00,0.00 ,,64.47,110.99,61.54,109.63,51.28,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.66,129.45,127.12,0.00,0.00,0.00 ,,63.49,110.95,62.03,109.56,51.28,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.27,128.93,127.12,0.00,0.00,0.00 ,,61.54,110.95,64.96,109.60,53.24,111.39,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.029, ,128.40,129.85,127.51,0.00,0.00,0.00 ,,61.54,110.95,66.42,109.52,51.77,111.50,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.27,129.19,127.38,0.00,0.00,0.00 ,,61.54,110.99,68.86,109.56,50.79,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.022,0.022, ,128.27,129.06,126.98,0.00,0.00,0.00 ,,61.54,111.03,70.82,109.67,51.28,111.32,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.53,129.45,127.38,0.00,0.00,0.00 ,,60.56,111.03,71.31,109.60,51.77,111.47,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,128.27,129.72,127.64,0.00,0.00,0.00 ,,61.54,111.03,72.77,109.52,51.28,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.14,130.24,128.04,0.00,0.00,0.00 ,,61.54,110.95,73.75,109.56,50.79,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.27,129.45,127.64,0.00,0.00,0.00 ,,62.03,110.95,74.73,109.56,51.28,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.53,129.19,126.98,0.00,0.00,0.00 ,,62.52,111.03,77.66,109.60,47.86,111.36,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.125,0.037,0.007, ,128.14,129.32,127.51,0.00,0.00,0.00 ,,60.56,110.95,75.70,109.60,51.28,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.66,129.98,127.51,0.00,0.00,0.00 ,,61.54,110.95,75.70,109.56,53.24,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,129.06,130.37,126.72,0.00,0.00,0.00 ,,63.49,111.03,74.73,109.60,48.84,111.36,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,128.40,129.58,127.12,0.00,0.00,0.00 ,,63.49,110.92,72.77,109.56,49.33,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,128.93,129.19,127.25,0.00,0.00,0.00 ,,62.03,110.99,72.28,109.56,49.33,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,128.53,129.85,127.38,0.00,0.00,0.00 ,,61.54,111.03,70.33,109.56,49.82,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.007,0.007, ,128.40,129.85,127.12,0.00,0.00,0.00 ,,59.58,110.95,68.38,109.63,49.82,111.47,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,127.87,128.93,126.98,0.00,0.00,0.00 ,,59.58,111.03,68.86,109.56,48.84,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,128.27,128.93,127.64,0.00,0.00,0.00 ,,58.61,110.99,68.38,109.60,47.86,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.40,129.19,127.64,0.00,0.00,0.00 ,,58.61,110.92,67.40,109.56,49.82,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.051,0.007, ,128.40,129.19,127.64,0.00,0.00,0.00 ,,58.61,110.95,65.93,109.67,48.84,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.000,0.007,0.000,0.000, ,128.40,129.85,127.38,0.00,0.00,0.00 ,,56.17,111.03,63.98,109.63,50.79,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.40,129.19,128.04,0.00,0.00,0.00 ,,58.12,110.99,63.00,109.56,49.33,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.022, ,128.40,129.72,127.64,0.00,0.00,0.00 ,,57.63,110.99,65.45,109.52,48.84,111.36,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.029, ,128.53,129.58,127.25,0.00,0.00,0.00 ,,57.63,110.99,63.49,109.60,49.82,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.93,130.90,127.64,0.00,0.00,0.00 ,,56.17,110.92,62.03,109.60,48.84,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.66,130.24,126.85,0.00,0.00,0.00 ,,56.17,110.92,63.00,109.56,49.82,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,128.40,129.06,127.64,0.00,0.00,0.00 ,,57.63,110.88,58.61,109.60,52.75,111.39,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.066, ,128.27,129.85,127.91,0.00,0.00,0.00 ,,57.63,110.92,61.05,109.56,49.33,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.007,0.000, ,129.19,129.06,126.98,0.00,0.00,0.00 ,,58.61,110.95,61.54,109.67,48.84,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.93,129.19,127.51,0.00,0.00,0.00 ,,56.65,110.92,59.58,109.56,50.79,111.32,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,128.79,129.72,126.98,0.00,0.00,0.00 ,,57.63,110.99,59.58,109.60,49.33,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.007,0.015, ,128.14,129.06,127.51,0.00,0.00,0.00 ,,57.63,110.99,58.12,109.63,49.82,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.037, ,128.27,129.58,128.04,0.00,0.00,0.00 ,,56.65,110.92,59.10,109.52,49.33,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.53,129.58,127.12,0.00,0.00,0.00 ,,57.63,110.95,59.58,109.56,49.33,111.36,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,128.27,129.45,127.38,0.00,0.00,0.00 ,,56.17,110.99,56.17,109.63,49.82,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,127.61,129.72,127.91,0.00,0.00,0.00 ,,58.12,110.92,56.65,109.56,48.84,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.015, ,128.27,128.93,127.91,0.00,0.00,0.00 ,,58.61,110.95,56.17,109.60,46.89,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.015, ,128.66,129.85,127.38,0.00,0.00,0.00 ,,58.12,110.92,54.70,109.52,49.33,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.007,0.000,0.000, ,128.53,129.45,127.51,0.00,0.00,0.00 ,,60.07,110.99,56.65,109.56,47.86,111.43,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.14,130.37,127.38,0.00,0.00,0.00 ,,60.07,111.03,56.17,109.60,45.91,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.029, ,128.66,129.98,127.77,0.00,0.00,0.00 ,,60.07,110.92,53.24,109.60,49.33,111.36,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.93,130.37,126.98,0.00,0.00,0.00 ,,60.56,110.95,55.68,109.56,47.37,111.36,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.022,0.037, ,128.66,130.37,126.72,0.00,0.00,0.00 ,,61.54,110.92,54.21,109.60,49.82,111.32,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,129.19,129.98,126.98,0.00,0.00,0.00 ,,61.54,110.88,54.21,109.56,48.84,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.007,0.007, ,128.53,129.85,127.38,0.00,0.00,0.00 ,,61.54,110.95,56.65,109.56,45.91,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,128.79,130.37,127.51,0.00,0.00,0.00 ,,61.54,110.88,56.17,109.60,48.84,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.007, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,60.56,110.88,55.68,109.60,51.28,111.39,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.007,0.007,0.000,0.000, ,128.27,128.27,127.77,0.00,0.00,0.00 ,,61.54,111.03,56.17,109.49,49.82,111.43,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.029,0.037, ,128.53,129.58,127.64,0.00,0.00,0.00 ,,62.03,110.95,55.68,109.52,50.79,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.53,129.85,127.38,0.00,0.00,0.00 ,,63.98,110.88,56.65,109.56,49.82,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.051,0.007,0.007, ,128.53,129.98,127.38,0.00,0.00,0.00 ,,65.45,110.92,56.65,109.63,49.82,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,128.79,129.72,127.38,0.00,0.00,0.00 ,,65.93,110.92,56.65,109.56,48.84,111.36,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.022,0.015,0.000, ,128.00,129.19,127.77,0.00,0.00,0.00 ,,66.91,110.88,56.65,109.56,48.84,111.39,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.015, ,128.66,130.51,127.64,0.00,0.00,0.00 ,,67.40,110.92,59.58,109.63,47.86,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.015, ,128.53,130.51,127.77,0.00,0.00,0.00 ,,65.93,110.88,55.68,109.52,50.79,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,129.32,130.37,127.12,0.00,0.00,0.00 ,,68.86,110.92,59.58,109.56,47.86,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.029,0.051, ,128.66,129.72,127.12,0.00,0.00,0.00 ,,69.84,110.95,59.58,109.63,48.84,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.93,129.72,127.38,0.00,0.00,0.00 ,,72.77,110.95,57.63,109.60,49.82,111.36,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.044, ,129.45,129.72,126.59,0.00,0.00,0.00 ,,72.77,110.88,59.58,109.49,47.86,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.66,129.85,127.12,0.00,0.00,0.00 ,,73.26,110.92,60.07,109.56,49.33,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.53,129.85,127.12,0.00,0.00,0.00 ,,75.21,110.88,59.58,109.56,48.84,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,127.87,129.19,127.12,0.00,0.00,0.00 ,,74.73,110.95,59.58,109.60,49.33,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.029,0.029, ,128.27,129.58,127.64,0.00,0.00,0.00 ,,77.17,110.88,58.61,109.56,49.33,111.39,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.79,130.37,126.85,0.00,0.00,0.00 ,,79.12,110.88,59.58,109.52,50.79,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.029,0.015,0.000,0.000, ,128.27,129.58,127.25,0.00,0.00,0.00 ,,78.14,110.88,60.07,109.60,48.84,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,127.61,129.85,127.64,0.00,0.00,0.00 ,,76.19,110.84,58.61,109.60,50.79,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.037,0.066, ,127.74,129.32,128.04,0.00,0.00,0.00 ,,77.17,110.99,59.58,109.52,49.82,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,128.40,129.85,127.77,0.00,0.00,0.00 ,,75.21,110.95,59.58,109.60,49.33,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.40,130.11,127.25,0.00,0.00,0.00 ,,76.68,110.84,61.05,109.49,49.82,111.32,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.000, ,128.14,129.98,127.12,0.00,0.00,0.00 ,,77.17,110.92,61.05,109.56,49.82,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.037, ,128.53,130.24,127.77,0.00,0.00,0.00 ,,76.68,110.88,58.61,109.56,49.82,111.39,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.007,0.022, ,128.79,130.24,127.38,0.00,0.00,0.00 ,,77.17,110.88,59.58,109.52,51.28,111.43,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.022,0.022, ,128.00,129.58,127.38,0.00,0.00,0.00 ,,76.68,110.84,61.54,109.52,50.79,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.40,129.45,127.12,0.00,0.00,0.00 ,,76.68,110.92,55.68,109.52,51.28,111.36,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.27,129.85,127.25,0.00,0.00,0.00 ,,75.21,110.88,56.65,109.52,49.82,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.037, ,128.66,129.58,127.25,0.00,0.00,0.00 ,,73.75,110.92,58.61,109.56,50.79,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.53,129.72,127.12,0.00,0.00,0.00 ,,71.79,110.88,58.12,109.56,52.75,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,127.87,128.53,127.38,0.00,0.00,0.00 ,,69.84,110.88,57.63,109.56,49.33,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.00,129.06,128.04,0.00,0.00,0.00 ,,69.35,110.95,58.61,109.60,49.33,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.007, ,127.87,129.19,127.91,0.00,0.00,0.00 ,,67.40,110.84,58.12,109.49,49.33,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.029,0.000,0.000, ,128.00,129.45,127.38,0.00,0.00,0.00 ,,65.93,110.92,56.17,109.63,49.33,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,128.40,128.93,127.91,0.00,0.00,0.00 ,,66.91,110.92,56.65,109.56,48.84,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.000,0.000, ,127.74,128.79,127.91,0.00,0.00,0.00 ,,66.91,110.92,53.72,109.52,49.33,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.015,0.007, ,128.40,129.32,127.91,0.00,0.00,0.00 ,,66.91,110.84,54.70,109.60,49.82,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,127.61,130.37,127.91,0.00,0.00,0.00 ,,65.93,110.88,53.72,109.56,49.33,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.79,129.45,127.38,0.00,0.00,0.00 ,,65.93,110.95,53.72,109.49,49.82,111.28,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.00,129.45,127.64,0.00,0.00,0.00 ,,66.91,110.92,53.72,109.56,49.33,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.081,0.029,0.044, ,128.14,128.93,127.64,0.00,0.00,0.00 ,,67.40,110.92,51.28,109.56,49.82,111.43,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,129.32,129.06,126.85,0.00,0.00,0.00 ,,67.40,110.92,50.79,109.52,48.84,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.059, ,128.93,129.06,126.98,0.00,0.00,0.00 ,,67.89,110.95,52.75,109.49,48.84,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.007,0.000,0.000, ,128.00,129.06,127.64,0.00,0.00,0.00 ,,69.35,110.88,52.75,109.52,49.82,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,127.87,129.19,127.77,0.00,0.00,0.00 ,,72.28,110.84,55.68,109.60,49.82,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.022,0.000, ,127.48,128.40,127.51,0.00,0.00,0.00 ,,70.82,110.84,52.75,109.52,50.79,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.007, ,128.00,129.45,127.38,0.00,0.00,0.00 ,,70.82,110.88,51.28,109.49,47.86,111.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,127.61,128.66,126.85,0.00,0.00,0.00 ,,70.82,110.84,51.28,109.49,49.33,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.007,0.029,0.007,0.015, ,127.48,128.93,127.25,0.00,0.00,0.00 ,,71.31,110.84,52.26,109.49,48.84,111.39,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.00,129.45,127.77,0.00,0.00,0.00 ,,72.77,110.92,52.26,109.56,49.82,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.022, ,128.00,129.45,127.51,0.00,0.00,0.00 ,,72.77,110.95,52.26,109.56,48.84,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.53,129.72,127.25,0.00,0.00,0.00 ,,74.73,110.92,51.28,109.52,48.84,111.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.029,0.007,0.000, ,127.87,129.45,127.77,0.00,0.00,0.00 ,,77.17,110.88,51.28,109.49,49.33,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,127.87,129.58,127.64,0.00,0.00,0.00 ,,80.10,110.88,52.26,109.56,49.82,111.28,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.022,0.015, ,128.27,129.85,127.51,0.00,0.00,0.00 ,,80.59,110.84,50.31,109.56,48.84,111.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.40,129.58,127.12,0.00,0.00,0.00 ,,81.07,110.92,50.31,109.52,49.82,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.007, ,128.93,129.72,127.38,0.00,0.00,0.00 ,,80.59,110.92,50.31,109.63,49.82,111.47,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,128.40,129.72,127.51,0.00,0.00,0.00 ,,82.05,110.81,50.31,109.49,49.82,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.029, ,128.27,129.98,127.51,0.00,0.00,0.00 ,,83.52,110.84,49.33,109.49,49.33,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.66,129.85,127.25,0.00,0.00,0.00 ,,82.54,110.88,49.33,109.52,49.82,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.00,128.66,127.64,0.00,0.00,0.00 ,,86.45,110.88,48.35,109.60,50.79,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.40,129.85,127.38,0.00,0.00,0.00 ,,87.42,110.88,49.33,109.52,51.28,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.022, ,128.40,129.45,127.77,0.00,0.00,0.00 ,,87.91,110.88,49.33,109.52,51.77,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.015,0.015, ,128.27,130.11,127.25,0.00,0.00,0.00 ,,91.33,110.84,48.84,109.56,49.82,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,128.40,129.72,127.91,0.00,0.00,0.00 ,,93.28,110.84,50.31,109.56,49.33,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,128.00,129.58,127.38,0.00,0.00,0.00 ,,95.73,110.92,50.79,109.56,50.79,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.40,129.45,127.51,0.00,0.00,0.00 ,,95.73,110.88,48.84,109.56,51.77,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,128.66,130.64,127.91,0.00,0.00,0.00 ,,93.28,110.88,50.79,109.52,50.79,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.022,0.007,0.007, ,129.45,130.77,126.72,0.00,0.00,0.00 ,,92.31,110.84,50.31,109.49,51.28,111.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.007,0.000,0.000, ,128.79,130.11,127.51,0.00,0.00,0.00 ,,91.33,110.88,50.31,109.52,51.77,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.015, ,128.66,129.98,127.51,0.00,0.00,0.00 ,,91.82,110.81,50.79,109.56,51.28,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.037,0.037, ,129.45,129.98,126.98,0.00,0.00,0.00 ,,89.38,110.84,50.31,109.49,50.79,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,128.93,131.29,127.77,0.00,0.00,0.00 ,,89.38,110.84,49.33,109.49,50.79,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,129.32,130.24,126.72,0.00,0.00,0.00 ,,86.45,110.81,49.33,109.49,49.33,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,128.66,129.58,127.51,0.00,0.00,0.00 ,,86.45,110.81,50.31,109.49,48.84,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.93,129.45,127.38,0.00,0.00,0.00 ,,87.42,110.84,50.31,109.41,49.33,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.93,130.11,127.12,0.00,0.00,0.00 ,,87.91,110.84,49.33,109.49,47.86,111.36,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.66,129.85,127.25,0.00,0.00,0.00 ,,86.45,110.88,50.31,109.56,46.89,111.28,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.029,0.015,0.000,0.000, ,128.27,129.45,127.77,0.00,0.00,0.00 ,,85.47,110.84,51.28,109.56,49.82,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.029,0.007, ,128.27,129.32,127.91,0.00,0.00,0.00 ,,84.98,110.92,50.31,109.52,45.91,111.32,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,128.53,129.85,127.64,0.00,0.00,0.00 ,,84.49,110.88,49.33,109.52,45.91,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.007, ,128.66,130.11,127.25,0.00,0.00,0.00 ,,84.49,110.84,52.26,109.49,47.37,111.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.007,0.007,0.000,0.000, ,128.79,130.51,127.12,0.00,0.00,0.00 ,,84.00,110.88,49.33,109.45,47.37,111.28,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,128.79,129.72,127.77,0.00,0.00,0.00 ,,82.05,110.88,49.33,109.52,48.84,111.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.93,130.77,126.98,0.00,0.00,0.00 ,,80.10,110.84,50.31,109.49,47.86,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,128.93,130.51,127.25,0.00,0.00,0.00 ,,78.63,110.88,50.31,109.52,47.86,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,128.79,130.24,126.85,0.00,0.00,0.00 ,,76.19,110.81,50.79,109.56,47.86,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.022,0.037, ,128.93,130.11,127.12,0.00,0.00,0.00 ,,77.17,110.84,49.33,109.52,45.91,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,129.32,130.51,127.38,0.00,0.00,0.00 ,,77.17,110.84,51.28,109.49,47.37,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.000, ,129.19,130.37,126.98,0.00,0.00,0.00 ,,75.21,110.84,50.79,109.52,46.89,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.000,0.000,0.000,0.000, ,128.66,129.45,127.12,0.00,0.00,0.00 ,,76.19,110.84,51.28,109.52,46.89,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,128.40,129.98,127.25,0.00,0.00,0.00 ,,76.68,110.84,51.28,109.52,46.89,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.029, ,128.27,129.72,127.64,0.00,0.00,0.00 ,,72.77,110.84,51.28,109.52,46.89,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.015,0.037, ,128.53,130.24,127.77,0.00,0.00,0.00 ,,71.79,110.88,51.28,109.52,45.91,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.79,130.37,126.98,0.00,0.00,0.00 ,,70.82,110.84,52.26,109.52,43.96,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.007,0.000,0.000, ,128.00,129.85,127.64,0.00,0.00,0.00 ,,69.35,110.81,51.28,109.49,47.86,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.015,0.000, ,128.40,129.98,127.64,0.00,0.00,0.00 ,,67.40,110.84,51.28,109.52,47.86,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.029,0.022, ,128.53,130.24,128.17,0.00,0.00,0.00 ,,66.91,110.84,52.26,109.52,46.89,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,129.32,130.90,127.51,0.00,0.00,0.00 ,,65.45,110.77,52.26,109.45,46.89,111.36,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.00,130.11,127.12,0.00,0.00,0.00 ,,63.98,110.84,52.75,109.49,47.86,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.53,130.11,127.25,0.00,0.00,0.00 ,,64.96,110.88,52.75,109.49,49.33,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.051, ,129.19,130.37,127.12,0.00,0.00,0.00 ,,63.98,110.88,52.26,109.45,46.89,111.28,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,128.40,130.64,127.25,0.00,0.00,0.00 ,,63.49,110.92,52.26,109.49,47.86,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.022, ,128.66,130.77,127.51,0.00,0.00,0.00 ,,63.49,110.84,50.79,109.45,49.82,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,127.74,129.19,127.12,0.00,0.00,0.00 ,,64.96,110.81,51.77,109.45,48.84,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,129.19,129.72,127.38,0.00,0.00,0.00 ,,64.96,110.84,50.79,109.56,49.33,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.022, ,128.66,129.98,127.12,0.00,0.00,0.00 ,,63.49,110.84,50.79,109.52,49.33,111.39,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.000, ,128.00,129.58,126.98,0.00,0.00,0.00 ,,61.54,110.81,50.31,109.45,47.86,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,128.14,129.45,127.25,0.00,0.00,0.00 ,,61.54,110.84,49.33,109.45,47.86,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,127.35,128.40,128.04,0.66,0.13,0.00 ,,62.03,110.84,50.79,109.49,47.86,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.000, ,127.87,129.85,127.77,0.00,0.00,0.00 ,,63.00,110.81,50.31,109.49,46.89,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,127.87,130.11,127.51,0.00,0.39,0.00 ,,62.03,110.77,49.33,109.45,51.28,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,127.87,130.11,127.38,0.00,0.00,0.00 ,,62.03,110.84,52.26,109.49,50.79,111.32,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.79,130.24,127.91,0.26,0.92,0.00 ,,61.05,110.84,52.75,109.52,46.89,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.022, ,128.40,130.11,127.64,0.00,0.00,0.00 ,,61.05,110.77,53.72,109.52,47.37,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,128.27,130.51,127.64,0.39,0.00,0.00 ,,60.07,110.88,54.70,109.45,47.86,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.14,130.37,127.38,0.13,0.00,0.00 ,,58.12,110.88,54.70,109.52,47.86,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.015, ,127.74,129.85,127.25,0.00,0.00,0.00 ,,58.61,110.81,54.21,109.49,47.37,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.015,0.000, ,127.87,129.72,127.77,0.13,0.00,0.00 ,,59.58,110.84,56.17,109.45,47.37,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,128.14,130.24,127.51,0.39,0.00,0.00 ,,59.58,110.77,53.72,109.49,47.86,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.022,0.037, ,127.35,129.45,127.12,0.00,0.00,0.00 ,,58.12,110.77,54.21,109.45,48.84,111.28,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.14,130.24,127.25,0.00,0.00,0.13 ,,56.65,110.88,57.63,109.52,47.86,111.17,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,128.27,129.45,127.25,0.00,0.26,0.00 ,,56.65,110.84,55.68,109.49,47.86,111.36,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,128.27,129.85,127.38,0.53,0.53,0.00 ,,58.12,110.81,56.17,109.45,47.86,111.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,128.00,129.72,127.91,0.26,0.00,0.00 ,,58.61,110.88,58.12,109.45,46.89,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.000,0.000,0.000, ,127.87,129.06,127.12,0.00,0.26,0.00 ,,58.61,110.81,58.12,109.49,48.84,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.037, ,128.40,129.72,127.25,0.26,0.00,0.00 ,,58.61,110.81,56.17,109.49,48.84,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.015,0.000,0.000,0.000, ,127.61,129.72,127.64,0.53,0.39,0.00 ,,60.07,110.77,58.12,109.49,47.86,111.32,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.015,0.000, ,128.40,129.72,127.38,0.00,0.00,0.00 ,,61.54,110.84,61.05,109.41,51.28,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.00,130.11,127.51,0.00,0.00,0.00 ,,61.05,110.81,61.05,109.49,47.37,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.00,129.06,127.77,0.00,0.00,0.00 ,,61.54,110.77,60.07,109.52,47.37,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,128.27,130.37,127.25,0.00,0.00,0.00 ,,63.98,110.81,59.58,109.38,47.86,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,128.40,130.24,127.51,0.00,0.00,0.00 ,,61.54,110.84,61.05,109.45,48.84,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,128.66,130.37,127.38,0.00,0.00,0.00 ,,61.54,110.88,60.07,109.52,48.84,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.059,0.000,0.029, ,128.53,130.11,126.85,0.00,0.00,0.00 ,,61.05,110.81,59.58,109.45,46.89,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.40,128.93,127.25,0.00,0.26,0.00 ,,60.07,110.81,59.58,109.45,47.86,111.28,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.066,0.059, ,128.27,130.24,127.64,0.00,0.00,0.00 ,,58.12,110.81,59.10,109.49,47.37,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.000,0.000, ,128.27,129.98,127.25,0.00,0.00,0.00 ,,61.05,110.77,56.65,109.49,45.91,111.36,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,128.00,129.32,127.51,0.00,0.00,0.00 ,,61.54,110.77,58.12,109.41,45.42,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,128.40,129.32,127.38,0.00,0.00,0.00 ,,61.05,110.73,55.68,109.49,47.86,111.36,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.007,0.000, ,128.14,128.93,127.38,0.00,0.00,0.00 ,,62.03,110.84,56.65,109.52,45.91,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.015, ,128.40,130.37,127.25,0.00,0.00,0.00 ,,63.49,110.81,55.68,109.49,44.93,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,0.000,0.029,0.000,0.000,0.000, ,127.87,130.24,127.64,0.00,0.00,0.00 ,,63.49,110.81,51.77,109.41,47.37,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,128.53,129.72,127.38,0.00,0.00,0.00 ,,65.45,110.81,52.26,109.49,47.37,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,128.00,129.85,127.77,0.00,0.00,0.00 ,,67.89,110.81,52.75,109.45,45.42,111.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.029, ,128.53,129.98,127.25,0.00,0.00,0.00 ,,69.84,110.84,50.31,109.45,45.91,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,129.06,131.43,126.98,0.00,0.00,0.00 ,,74.73,110.81,52.26,109.45,45.42,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.007,0.000,0.000,0.000, ,128.66,130.51,127.25,0.00,0.00,0.00 ,,76.19,110.84,48.84,109.49,45.91,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.015, ,128.40,129.98,127.12,0.00,0.00,0.00 ,,76.68,110.77,48.35,109.45,46.89,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,128.40,130.24,127.64,0.00,0.00,0.00 ,,78.63,110.84,50.31,109.45,45.42,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.27,129.58,127.12,0.00,0.00,0.00 ,,78.14,110.81,49.33,109.52,45.91,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,128.93,130.51,126.46,0.00,0.00,0.00 ,,79.12,110.77,50.31,109.49,46.89,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.66,129.58,127.38,0.00,0.00,0.00 ,,80.10,110.81,49.33,109.52,46.89,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,128.53,129.72,127.38,0.00,0.00,0.00 ,,78.14,110.81,48.84,109.49,47.37,111.28,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,128.93,130.11,127.77,0.00,0.00,0.00 ,,77.17,110.77,49.33,109.41,45.91,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.066,0.000,0.000, ,128.93,129.98,127.12,0.00,0.00,0.00 ,,76.19,110.77,50.31,109.49,46.89,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.015,0.022,0.000,0.000, ,128.00,129.06,127.64,0.00,0.00,0.00 ,,74.73,110.77,46.89,109.49,47.86,111.43,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.022, ,128.40,129.85,127.64,0.00,0.00,0.00 ,,73.26,110.81,50.79,109.45,43.96,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,128.79,129.72,127.38,0.00,0.00,0.00 ,,71.31,110.77,51.28,109.49,46.89,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.022, ,128.79,130.24,127.51,0.00,0.00,0.00 ,,71.31,110.84,48.35,109.45,45.91,111.28,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,128.66,129.85,127.12,0.00,0.00,0.00 ,,69.35,110.84,51.28,109.49,43.96,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.095,0.029,0.000, ,128.00,129.98,127.25,0.00,0.00,0.00 ,,67.89,110.81,49.33,109.52,46.89,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,128.93,131.29,127.64,0.00,0.00,0.00 ,,66.91,110.81,50.79,109.45,46.89,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,128.93,129.85,127.77,0.00,0.00,0.00 ,,65.45,110.84,52.26,109.45,44.93,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,128.79,129.85,127.12,0.00,0.00,0.00 ,,63.49,110.77,54.21,109.41,45.42,111.25,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.081,0.007,0.059, ,129.06,128.93,126.72,0.00,0.00,0.00 ,,63.98,110.77,56.17,109.38,45.42,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,128.93,130.11,127.38,0.00,0.00,0.00 ,,63.98,110.81,56.17,109.45,45.42,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.029, ,129.06,130.11,126.85,0.00,0.00,0.00 ,,61.05,110.77,54.70,109.41,46.89,111.28,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.059,0.000,0.029,0.000,0.000,0.000, ,128.40,129.85,127.38,0.00,0.00,0.00 ,,61.05,110.77,54.21,109.38,46.89,111.28,0.00,55.16,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,128.53,128.93,127.77,0.00,0.00,0.00 ,,61.05,110.81,52.75,109.49,46.89,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.000, ,128.27,129.06,127.77,0.00,0.00,0.00 ,,61.05,110.77,53.72,109.38,46.89,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.029,0.015, ,128.53,129.85,127.77,0.00,0.00,0.00 ,,60.07,110.81,54.21,109.49,45.91,111.17,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,128.93,130.90,126.72,0.00,0.00,0.00 ,,59.58,110.81,53.72,109.49,46.89,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,128.66,129.58,127.91,0.00,0.00,0.00 ,,58.12,110.81,52.26,109.41,47.37,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,128.14,129.72,127.51,0.00,0.00,0.00 ,,61.05,110.81,55.68,109.45,47.37,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.073,0.022,0.044, ,128.40,129.58,127.77,0.00,0.00,0.00 ,,61.05,110.81,50.31,109.45,49.82,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.007, ,128.53,130.90,127.51,0.00,0.00,0.00 ,,63.49,110.81,51.77,109.45,45.91,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,128.40,129.19,126.85,0.00,0.00,0.00 ,,63.49,110.84,53.72,109.52,49.33,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,128.53,129.58,127.25,0.00,0.00,0.00 ,,65.45,110.77,50.79,109.45,51.28,111.17,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.073, ,128.40,129.19,127.64,0.00,0.00,0.00 ,,66.91,110.81,50.79,109.45,47.37,111.25,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,128.53,129.06,126.98,0.00,0.00,0.00 ,,69.35,110.88,53.72,109.45,49.82,111.28,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.051,0.044, ,128.40,129.58,127.12,0.00,0.00,0.00 ,,67.40,110.77,51.77,109.45,50.31,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,128.27,128.66,127.25,0.00,0.00,0.00 ,,67.40,110.77,51.77,109.45,48.84,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.015, ,128.27,129.32,127.25,0.00,0.00,0.00 ,,67.40,110.77,50.79,109.45,48.84,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.007,0.000,0.022,0.000,0.022, ,128.14,128.93,127.64,0.00,0.00,0.00 ,,68.86,110.77,48.84,109.45,49.33,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.066,0.000,0.015,0.000,0.000, ,128.40,129.19,127.25,0.00,0.00,0.00 ,,71.31,110.77,50.31,109.41,47.37,111.21,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.022,0.095,0.000,0.051,0.000,0.000, ,128.14,129.19,127.12,0.00,0.00,0.00 ,,71.31,110.81,51.28,109.52,47.86,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.147,0.022,0.000,0.000,0.000, ,128.14,128.79,128.30,0.00,0.00,0.00 ,,74.73,110.81,50.79,109.45,47.86,111.21,1.47,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.139,0.000,0.037,0.000,0.029, ,127.87,128.66,128.04,0.00,0.00,0.00 ,,76.68,110.81,51.28,109.52,48.84,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.220,0.000,0.007,0.000,0.015, ,127.87,129.06,127.51,0.00,0.00,0.00 ,,76.68,110.81,48.84,109.45,47.86,111.28,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.249,0.000,0.044,0.000,0.000, ,128.53,129.45,127.51,0.00,0.00,0.00 ,,78.14,110.81,51.77,109.41,47.86,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.286,0.000,0.015,0.000,0.000, ,127.87,129.72,127.51,0.00,0.00,0.00 ,,78.14,110.77,52.26,109.45,45.91,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.315,0.000,0.059,0.022,0.015, ,128.66,129.58,127.38,0.00,0.00,0.00 ,,76.19,110.77,50.31,109.49,47.86,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.359,0.000,0.037,0.000,0.015, ,128.40,130.11,127.91,0.00,0.00,0.00 ,,76.19,110.77,55.68,109.41,47.86,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.418,0.000,0.000,0.000,0.000, ,128.00,128.93,126.98,0.00,0.00,0.00 ,,72.28,110.70,52.26,109.41,48.84,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.484,0.000,0.051,0.000,0.015, ,128.93,128.79,127.12,0.00,0.00,0.00 ,,71.31,110.66,50.79,109.34,46.89,111.21,1.47,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.513,0.000,0.059,0.037,0.029, ,128.40,129.19,127.38,0.00,0.00,0.00 ,,70.33,110.77,52.26,109.38,47.37,111.32,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.572,0.000,0.007,0.000,0.000, ,128.40,129.32,127.12,0.00,0.00,0.00 ,,67.40,110.77,54.70,109.41,47.37,111.28,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.659,0.000,0.059,0.015,0.029, ,129.06,128.40,126.85,0.00,0.00,0.00 ,,66.91,110.70,56.17,109.45,48.84,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.051,0.711,0.007,0.000,0.000,0.000, ,128.27,128.14,127.51,0.00,0.00,0.00 ,,66.91,110.81,56.65,109.45,49.33,111.25,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.733,0.000,0.066,0.015,0.000, ,128.27,128.79,127.64,0.00,0.00,0.00 ,,65.93,110.77,59.58,109.45,49.33,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.755,0.000,0.029,0.000,0.000, ,128.27,128.93,127.77,0.00,0.00,0.00 ,,66.91,110.77,62.03,109.41,49.33,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.843,0.000,0.022,0.000,0.000, ,128.14,129.06,127.51,0.00,0.00,0.00 ,,66.91,110.77,64.47,109.49,49.33,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.879,0.000,0.007,0.000,0.000, ,128.93,129.19,127.91,0.00,0.00,0.00 ,,65.93,110.77,63.00,109.49,49.33,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.916,0.000,0.081,0.044,0.059, ,128.53,129.06,127.51,0.00,0.00,0.00 ,,66.42,110.70,63.49,109.41,50.31,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.996,0.000,0.015,0.000,0.000, ,128.53,129.58,127.51,0.00,0.00,0.00 ,,64.96,110.84,63.98,109.52,49.82,111.36,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.982,0.000,0.059,0.029,0.022, ,127.74,130.77,127.77,0.00,0.00,0.00 ,,66.91,110.66,63.00,109.45,48.84,111.17,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.037,1.048,0.000,0.000,0.000,0.000, ,128.66,129.72,127.12,0.00,0.00,0.00 ,,68.38,110.73,63.00,109.41,47.86,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,1.092,0.000,0.037,0.007,0.015, ,128.27,128.93,127.91,0.00,0.00,0.00 ,,68.86,110.77,63.00,109.45,49.33,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,1.084,0.000,0.059,0.015,0.044, ,128.27,129.32,127.64,0.00,0.00,0.00 ,,69.35,110.73,60.07,109.41,47.86,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,1.121,0.000,0.000,0.022,0.000, ,128.66,128.93,127.12,0.00,0.00,0.00 ,,69.35,110.77,61.05,109.41,47.37,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,1.165,0.000,0.000,0.000,0.000, ,128.53,130.51,127.25,0.00,0.00,0.00 ,,69.35,110.77,59.10,109.41,49.82,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,1.194,0.000,0.037,0.007,0.015, ,128.66,129.45,127.12,0.00,0.00,0.00 ,,72.28,110.77,58.12,109.45,46.89,111.17,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,1.246,0.000,0.029,0.000,0.000, ,128.40,129.32,127.51,0.00,0.00,0.00 ,,72.28,110.81,59.58,109.49,45.42,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,1.202,0.000,0.081,0.051,0.081, ,127.87,129.45,127.64,0.00,0.00,0.00 ,,70.82,110.73,60.07,109.45,45.91,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,1.268,0.000,0.000,0.000,0.000, ,128.53,129.58,127.25,0.00,0.00,0.00 ,,70.82,110.73,59.58,109.41,47.37,111.17,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,1.246,0.000,0.015,0.000,0.000, ,128.27,129.58,127.38,0.00,0.00,0.00 ,,71.31,110.70,61.05,109.41,46.89,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,1.282,0.022,0.007,0.000,0.000, ,128.40,129.85,127.12,0.00,0.00,0.00 ,,72.28,110.77,59.58,109.38,45.91,111.17,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,1.275,0.000,0.037,0.000,0.044, ,128.00,128.79,128.04,0.00,0.00,0.00 ,,72.77,110.77,61.05,109.38,45.91,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,1.268,0.000,0.037,0.000,0.015, ,128.00,130.24,127.64,0.00,0.00,0.00 ,,72.28,110.77,60.07,109.45,45.42,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,1.297,0.015,0.007,0.000,0.000, ,128.53,129.58,127.51,0.00,0.00,0.00 ,,70.82,110.70,59.58,109.45,45.42,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,1.268,0.000,0.015,0.000,0.000, ,128.40,130.90,127.12,0.00,0.00,0.00 ,,74.24,110.73,61.54,109.45,45.42,111.14,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,1.253,0.000,0.029,0.015,0.000, ,128.27,129.72,127.91,0.00,0.00,0.00 ,,72.77,110.73,60.07,109.49,45.42,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,1.238,0.000,0.037,0.000,0.000, ,128.79,130.11,127.77,0.00,0.00,0.00 ,,73.26,110.66,59.10,109.38,45.42,111.17,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,1.275,0.000,0.044,0.007,0.029, ,129.06,130.64,126.85,0.00,0.00,0.00 ,,75.21,110.81,60.07,109.41,45.42,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,1.282,0.000,0.000,0.000,0.000, ,129.19,129.72,126.98,0.00,0.00,0.00 ,,76.68,110.70,59.10,109.41,45.91,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,1.297,0.000,0.015,0.022,0.007, ,128.27,129.98,127.25,0.00,0.00,0.00 ,,76.19,110.77,60.07,109.41,44.93,111.17,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,1.326,0.000,0.037,0.007,0.015, ,128.40,130.37,127.38,0.00,0.00,0.00 ,,74.73,110.73,61.05,109.41,46.89,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,1.363,0.000,0.044,0.000,0.000, ,128.79,129.98,127.51,0.00,0.00,0.00 ,,71.31,110.70,59.10,109.38,47.37,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,1.407,0.000,0.000,0.000,0.000, ,129.19,129.98,126.46,0.00,0.00,0.00 ,,72.28,110.70,59.10,109.45,45.42,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,1.465,0.000,0.029,0.015,0.000, ,128.40,129.45,127.12,0.00,0.00,0.00 ,,70.82,110.66,59.10,109.41,45.42,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,1.502,0.000,0.051,0.000,0.029, ,128.66,129.98,127.64,0.00,0.00,0.00 ,,70.33,110.77,57.14,109.41,46.89,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,1.583,0.000,0.022,0.000,0.000, ,128.66,130.24,127.51,0.00,0.00,0.00 ,,69.35,110.70,58.12,109.45,47.37,111.25,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,1.627,0.000,0.037,0.007,0.000, ,129.06,130.24,127.25,0.00,0.00,0.00 ,,69.35,110.77,59.10,109.45,45.91,111.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.044,1.707,0.000,0.029,0.000,0.000, ,128.00,129.06,128.04,0.00,0.00,0.00 ,,69.35,110.70,60.07,109.41,44.93,111.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,1.751,0.000,0.022,0.000,0.000, ,128.40,129.85,127.12,0.00,0.00,0.00 ,,68.86,110.77,59.58,109.38,45.91,111.21,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,1.766,0.000,0.022,0.000,0.000, ,128.53,131.29,128.17,0.00,0.00,0.00 ,,67.89,110.77,61.54,109.38,45.91,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,1.883,0.000,0.022,0.000,0.015, ,129.45,130.77,127.12,0.00,0.00,0.00 ,,68.86,110.73,63.00,109.38,45.91,111.14,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,1.942,0.000,0.022,0.000,0.000, ,128.53,130.11,126.98,0.00,0.00,0.00 ,,68.86,110.77,63.00,109.41,46.89,111.25,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,2.044,0.000,0.029,0.029,0.022, ,128.53,129.32,127.91,0.00,0.00,0.00 ,,71.31,110.70,63.49,109.41,46.89,111.28,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.044,0.000,0.044,0.007,0.015, ,129.32,130.24,127.64,0.00,0.00,0.00 ,,74.73,110.66,60.07,109.34,46.89,111.17,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,2.103,0.000,0.044,0.000,0.000, ,128.66,130.51,127.51,0.00,0.00,0.00 ,,74.73,110.70,60.07,109.41,45.91,111.25,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,2.191,0.000,0.022,0.022,0.015, ,128.66,130.37,127.25,0.00,0.00,0.00 ,,77.66,110.66,59.58,109.34,45.91,111.17,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,2.264,0.000,0.081,0.029,0.037, ,128.14,129.58,127.25,0.00,0.00,0.00 ,,78.63,110.66,59.58,109.34,44.93,111.21,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.286,0.000,0.037,0.000,0.000, ,128.66,129.98,127.91,0.00,0.00,0.00 ,,80.59,110.66,57.63,109.38,47.86,111.21,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.359,0.000,0.066,0.029,0.029, ,128.79,130.51,126.98,0.00,0.00,0.00 ,,83.52,110.70,59.10,109.38,47.86,111.17,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,2.433,0.029,0.000,0.000,0.000, ,128.27,130.11,127.12,0.00,0.00,0.00 ,,84.49,110.70,60.07,109.41,45.42,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.447,0.000,0.044,0.000,0.000, ,128.40,130.24,127.51,0.00,0.00,0.00 ,,84.98,110.66,59.58,109.41,45.42,111.21,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,2.506,0.000,0.029,0.000,0.000, ,127.87,129.19,127.64,0.00,0.00,0.00 ,,82.54,110.66,60.07,109.41,45.91,111.17,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,2.535,0.000,0.044,0.015,0.015, ,128.27,129.85,127.64,0.00,0.00,0.00 ,,82.54,110.70,62.03,109.45,45.91,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,2.579,0.000,0.000,0.000,0.000, ,128.79,130.90,126.59,0.00,0.00,0.00 ,,82.54,110.62,61.54,109.38,44.93,111.25,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.059,2.645,0.000,0.029,0.000,0.037, ,127.48,130.77,126.98,0.00,0.00,0.00 ,,79.61,110.66,60.07,109.34,44.93,111.17,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.638,0.000,0.015,0.000,0.022, ,128.00,130.77,127.25,0.00,0.00,0.00 ,,80.10,110.62,60.07,109.38,45.42,111.17,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.660,0.000,0.051,0.037,0.051, ,127.21,129.58,127.51,0.00,0.00,0.00 ,,80.10,110.66,61.05,109.38,43.96,111.17,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,2.704,0.000,0.029,0.015,0.000, ,127.87,130.11,126.98,0.00,0.00,0.00 ,,80.10,110.70,60.07,109.41,44.93,111.17,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.726,0.000,0.022,0.000,0.000, ,128.00,129.45,125.80,0.00,0.00,0.00 ,,78.14,110.70,60.07,109.41,45.42,111.32,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,2.748,0.000,0.000,0.000,0.000, ,127.48,129.58,126.46,0.00,0.00,0.00 ,,77.66,110.70,58.12,109.38,43.47,111.14,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,2.792,0.000,0.015,0.015,0.029, ,127.21,129.72,126.85,0.00,0.00,0.00 ,,75.21,110.77,59.58,109.38,43.96,111.17,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.792,0.000,0.015,0.000,0.000, ,127.35,129.98,126.72,0.00,0.00,0.00 ,,76.19,110.70,61.05,109.41,45.42,111.17,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,2.821,0.000,0.081,0.051,0.029, ,126.95,129.32,126.59,0.00,0.00,0.00 ,,74.24,110.70,60.07,109.41,45.42,111.14,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,2.850,0.000,0.000,0.000,0.000, ,126.69,129.19,126.46,0.00,0.00,0.00 ,,75.70,110.59,59.58,109.38,47.37,111.17,0.00,54.98,2000.00,0.00,2000.00,0.00,
