SAP ID,109006088551,
0.000,2.850,0.000,0.051,0.022,0.037, ,126.69,129.19,126.19,0.00,0.00,0.00 ,,74.73,110.66,61.05,109.38,47.37,111.17,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.029,2.880,0.000,0.022,0.000,0.000, ,126.56,129.72,126.06,0.00,0.00,0.00 ,,76.19,110.66,59.58,109.41,43.96,111.14,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.022,2.887,0.000,0.015,0.000,0.000, ,126.82,130.11,125.93,0.00,0.00,0.00 ,,88.89,110.62,59.10,109.41,45.42,111.14,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,2.916,0.000,0.022,0.000,0.000, ,126.03,129.58,125.14,0.00,0.00,0.00 ,,136.26,110.66,60.07,109.38,47.37,111.21,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,2.916,0.022,0.007,0.000,0.000, ,125.50,129.19,125.14,0.00,0.00,0.00 ,,188.03,110.59,63.00,109.38,54.21,111.17,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,2.909,0.000,0.022,0.007,0.000, ,124.98,129.98,124.61,0.00,0.00,0.00 ,,239.32,110.51,70.82,109.38,72.28,111.21,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,2.916,0.000,0.029,0.000,0.022, ,125.64,129.85,124.22,0.00,0.00,0.00 ,,285.71,110.48,93.28,109.30,90.84,111.14,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,2.945,0.000,0.000,0.000,0.000, ,124.85,129.85,123.96,0.00,0.00,0.00 ,,311.11,110.51,118.19,109.27,110.38,111.06,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,2.975,0.000,0.015,0.000,0.000, ,124.32,128.66,123.43,0.00,0.00,0.00 ,,317.95,110.44,144.57,109.30,131.38,111.14,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.015,2.953,0.000,0.044,0.022,0.029, ,125.11,129.32,122.38,0.00,0.00,0.00 ,,318.93,110.51,182.17,109.30,137.24,111.17,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,2.938,0.000,0.044,0.022,0.037, ,123.66,129.58,122.77,0.00,0.00,0.00 ,,297.92,110.48,207.08,109.23,140.66,111.10,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,2.960,0.000,0.022,0.000,0.000, ,123.27,128.79,121.98,0.00,0.00,0.00 ,,313.06,110.40,231.50,109.19,145.54,111.17,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,2.967,0.000,0.037,0.015,0.015, ,122.61,128.27,121.85,0.00,0.00,0.00 ,,350.18,110.44,238.34,109.19,160.20,111.03,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,2.960,0.000,0.044,0.000,0.000, ,122.21,127.61,121.19,0.00,0.00,0.00 ,,442.00,110.37,232.97,109.19,203.17,110.99,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.967,0.000,0.022,0.000,0.000, ,122.08,128.53,120.93,0.00,0.00,0.00 ,,559.71,110.29,242.25,109.16,234.92,110.99,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.975,0.000,0.066,0.029,0.029, ,121.42,128.53,119.74,0.00,0.00,0.00 ,,633.46,110.22,255.43,109.19,254.95,110.95,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,2.989,0.000,0.000,0.000,0.000, ,120.50,128.66,120.67,0.00,0.00,0.00 ,,732.60,110.11,286.69,109.16,304.27,110.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,3.004,0.000,0.000,0.000,0.000, ,119.84,127.87,120.27,0.00,0.00,0.00 ,,789.74,110.04,329.67,109.12,364.35,110.84,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,3.004,0.000,0.029,0.000,0.000, ,119.45,127.48,119.74,0.00,0.00,0.00 ,,813.19,109.93,345.30,109.12,463.98,110.81,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.982,0.000,0.051,0.000,0.000, ,119.45,128.53,119.35,0.00,0.00,0.00 ,,806.35,109.93,395.60,109.01,554.33,110.77,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,3.011,0.000,0.029,0.000,0.000, ,118.92,128.53,118.82,0.00,0.00,0.00 ,,747.74,110.00,530.40,108.94,561.17,110.70,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,3.004,0.000,0.081,0.037,0.044, ,118.66,128.14,118.30,0.00,0.00,0.00 ,,679.37,110.07,701.83,108.79,513.31,110.66,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,3.004,0.000,0.007,0.000,0.000, ,118.13,128.27,118.56,0.00,0.00,0.00 ,,605.13,110.15,776.07,108.72,470.82,110.77,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.015,3.019,0.000,0.007,0.000,0.000, ,117.87,128.00,117.51,0.00,0.00,0.00 ,,577.29,110.18,758.97,108.72,446.40,110.73,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.989,0.000,0.029,0.000,0.000, ,118.00,128.00,117.38,0.00,0.00,0.00 ,,673.50,110.07,716.00,108.75,412.70,110.77,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.022,3.011,0.000,0.029,0.000,0.000, ,117.21,126.82,116.59,0.00,0.00,0.00 ,,765.81,110.00,658.36,108.75,419.54,110.84,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,2.989,0.000,0.095,0.022,0.015, ,116.95,127.35,116.19,0.00,0.00,0.00 ,,731.14,110.04,672.04,108.68,445.91,110.77,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.019,0.000,0.000,0.000,0.007, ,116.82,127.21,115.93,0.00,0.00,0.00 ,,625.64,110.11,720.88,108.75,435.65,110.66,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,3.011,0.000,0.022,0.000,0.000, ,116.55,126.95,115.14,0.00,0.00,0.00 ,,525.03,110.22,739.44,108.72,414.65,110.77,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,3.011,0.000,0.073,0.007,0.015, ,116.42,127.08,114.74,0.00,0.00,0.00 ,,442.49,110.26,777.05,108.72,384.86,110.77,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,3.041,0.000,0.000,0.000,0.000, ,115.63,125.77,115.14,0.00,0.00,0.00 ,,393.16,110.26,736.02,108.68,346.28,110.88,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,3.019,0.000,0.095,0.029,0.029, ,115.24,126.03,114.74,0.00,0.00,0.00 ,,353.11,110.37,671.55,108.75,328.69,110.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,3.026,0.000,0.000,0.000,0.000, ,115.89,126.29,114.35,0.00,0.00,0.00 ,,343.83,110.44,580.71,108.83,295.97,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.026,0.000,0.015,0.000,0.000, ,114.97,125.90,113.69,0.00,0.00,0.00 ,,358.00,110.37,510.87,108.86,277.90,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,3.041,0.000,0.029,0.000,0.000, ,115.11,125.24,112.77,0.00,0.00,0.00 ,,347.25,110.37,522.10,108.94,277.90,110.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,3.011,0.000,0.044,0.000,0.000, ,114.45,126.03,113.43,0.00,0.00,0.00 ,,319.41,110.37,494.26,108.90,269.60,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.011,0.000,0.029,0.000,0.000, ,114.71,125.50,112.90,0.00,0.00,0.00 ,,302.81,110.37,436.63,108.94,270.09,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,3.019,0.000,0.029,0.000,0.000, ,114.18,125.24,111.72,0.00,0.00,0.00 ,,261.29,110.51,371.18,109.08,274.97,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,3.033,0.000,0.000,0.000,0.000, ,113.66,124.98,110.93,0.00,0.00,0.00 ,,229.06,110.44,322.83,109.16,260.81,110.95,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,3.011,0.000,0.051,0.015,0.022, ,113.66,123.66,110.14,0.00,0.00,0.00 ,,199.76,110.40,299.39,109.08,243.71,110.99,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.019,0.000,0.037,0.015,0.007, ,113.53,124.71,110.14,0.00,0.00,0.00 ,,170.94,110.55,280.34,109.19,211.97,110.95,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.011,0.000,0.051,0.015,0.015, ,113.26,124.06,108.56,0.00,0.00,0.00 ,,161.17,110.59,274.97,109.16,197.31,111.03,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,3.033,0.000,0.007,0.000,0.000, ,111.68,123.00,108.43,0.00,0.00,0.00 ,,156.29,110.55,266.67,109.08,189.01,110.99,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,3.026,0.000,0.022,0.015,0.037, ,111.68,121.69,108.69,0.00,0.00,0.00 ,,156.29,110.51,258.36,109.23,184.13,110.92,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,3.011,0.000,0.051,0.000,0.022, ,110.63,122.08,108.03,0.00,0.00,0.00 ,,159.71,110.55,247.62,109.19,255.92,111.03,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.011,0.000,0.015,0.000,0.022, ,110.24,122.34,107.50,0.00,0.00,0.00 ,,171.92,110.44,221.25,109.19,300.37,110.99,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.019,0.000,0.022,0.000,0.000, ,110.10,122.34,105.79,0.00,0.00,0.00 ,,181.20,110.48,195.36,109.19,309.65,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.044,3.055,0.000,0.000,0.000,0.000, ,108.13,120.63,106.45,0.00,0.00,0.00 ,,198.29,110.48,164.59,109.16,282.78,110.95,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.007,3.026,0.000,0.022,0.000,0.000, ,108.39,121.16,106.06,0.26,0.00,0.00 ,,242.25,110.44,147.50,109.30,243.71,110.99,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.011,0.000,0.015,0.000,0.000, ,107.87,120.90,105.40,0.00,0.00,0.00 ,,334.55,110.44,129.91,109.27,226.13,110.92,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.026,0.000,0.044,0.000,0.000, ,107.21,121.29,104.34,0.00,0.00,0.00 ,,473.26,110.26,122.59,109.27,215.38,110.95,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,3.041,0.000,0.007,0.000,0.000, ,106.29,119.45,104.48,0.00,0.26,0.00 ,,592.43,110.18,122.10,109.30,219.78,110.99,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,3.011,0.000,0.029,0.000,0.000, ,105.89,118.79,103.82,0.00,0.13,0.00 ,,799.51,109.96,124.05,109.27,225.64,110.95,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.019,0.000,0.007,0.000,0.000, ,105.76,118.79,103.29,0.00,0.00,0.00 ,,1000.73,109.74,136.75,109.30,271.06,110.88,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,2.982,0.000,0.059,0.000,0.000, ,105.36,118.13,102.24,0.00,0.00,0.00 ,,1258.61,109.67,146.03,109.27,336.51,110.84,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,3.004,0.000,0.015,0.000,0.000, ,104.31,118.00,101.84,0.00,0.00,0.13 ,,1416.85,109.38,154.82,109.30,432.72,110.77,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,3.019,0.000,0.066,0.007,0.000, ,103.79,116.42,101.71,0.66,0.13,0.00 ,,1705.49,109.27,173.38,109.16,505.49,110.77,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.938,0.000,0.044,0.007,0.000, ,103.52,116.03,101.45,0.79,0.00,0.00 ,,1927.23,109.01,236.87,109.08,599.76,110.51,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,2.931,0.000,0.029,0.000,0.000, ,103.52,116.55,100.00,0.13,0.00,0.00 ,,1912.09,108.90,302.32,109.05,986.57,110.33,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.938,0.000,0.037,0.007,0.022, ,103.00,116.29,99.87,0.00,0.00,0.00 ,,1901.34,108.90,368.74,109.08,1314.29,109.93,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,2.931,0.000,0.029,0.015,0.022, ,102.47,115.24,99.34,0.26,0.92,0.00 ,,1798.29,109.01,446.89,109.01,1662.03,109.63,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,2.902,0.000,0.007,0.000,0.000, ,101.42,114.84,99.61,0.26,0.92,0.00 ,,1632.72,109.05,592.43,108.79,2000.00,109.30,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.828,0.000,0.059,0.022,0.029, ,101.02,115.11,98.42,0.00,0.00,0.00 ,,1614.65,109.08,725.76,108.64,2000.00,108.94,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.044,2.865,0.000,0.000,0.000,0.000, ,100.89,113.79,98.42,0.26,0.53,0.00 ,,1664.96,109.12,943.10,108.50,2000.00,108.72,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.784,0.000,0.015,0.000,0.000, ,100.36,113.53,97.90,0.00,0.00,0.00 ,,1659.58,109.08,1207.33,108.24,2000.00,108.68,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.748,0.000,0.022,0.000,0.000, ,99.57,112.60,97.90,0.00,0.00,0.00 ,,1600.00,109.16,1452.50,108.10,2000.00,108.53,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.682,0.000,0.095,0.029,0.000, ,100.49,112.60,97.24,0.00,0.00,0.00 ,,1604.40,109.08,1561.42,107.77,2000.00,108.42,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.616,0.000,0.029,0.000,0.000, ,100.10,111.95,96.32,0.13,0.00,0.00 ,,1712.33,109.01,1946.28,107.55,2000.00,108.50,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.066,2.630,0.000,0.007,0.000,0.015, ,99.05,110.76,96.18,0.00,0.00,0.00 ,,1936.02,108.90,2000.00,107.36,2000.00,108.57,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.513,0.000,0.029,0.000,0.000, ,99.84,110.63,95.66,0.39,0.26,0.00 ,,2000.00,108.64,2000.00,107.29,2000.00,108.64,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.447,0.000,0.051,0.037,0.059, ,98.52,109.97,95.79,0.00,0.00,0.00 ,,2000.00,108.57,2000.00,107.25,2000.00,108.68,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.389,0.000,0.037,0.000,0.000, ,98.39,110.76,95.13,0.00,0.00,0.00 ,,2000.00,108.50,2000.00,107.25,2000.00,108.75,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.330,0.000,0.037,0.000,0.015, ,98.39,109.71,94.21,0.00,0.00,0.00 ,,2000.00,108.21,2000.00,107.18,2000.00,108.90,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,2.271,0.000,0.022,0.015,0.000, ,97.99,108.39,94.21,0.00,0.00,0.00 ,,2000.00,107.80,2000.00,106.92,2000.00,109.01,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,2.198,0.000,0.037,0.022,0.007, ,97.47,108.92,93.55,0.00,0.00,0.00 ,,2000.00,107.44,2000.00,106.70,1944.32,109.12,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,2.118,0.000,0.029,0.000,0.000, ,96.68,108.79,93.29,0.00,0.00,0.00 ,,2000.00,107.18,2000.00,106.26,1765.57,109.27,1.47,55.09,2000.00,0.00,2000.00,0.00,
0.000,2.044,0.000,0.117,0.066,0.015, ,96.02,108.39,93.03,0.00,0.00,0.00 ,,2000.00,107.18,2000.00,105.97,1676.68,109.38,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,2.015,0.000,0.000,0.000,0.000, ,94.97,106.42,92.37,0.00,0.00,0.00 ,,2000.00,107.33,2000.00,105.82,1879.37,109.30,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,1.905,0.000,0.059,0.029,0.044, ,94.84,105.63,91.84,0.00,0.00,0.00 ,,2000.00,107.47,2000.00,105.68,2000.00,108.86,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,1.802,0.000,0.029,0.007,0.015, ,94.57,106.02,91.58,0.00,0.00,0.00 ,,2000.00,107.69,2000.00,105.75,2000.00,108.57,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,1.766,0.000,0.029,0.000,0.000, ,94.18,106.02,91.05,0.00,0.00,0.00 ,,2000.00,107.77,2000.00,105.71,2000.00,108.35,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,1.693,0.000,0.007,0.000,0.000, ,93.26,104.71,90.66,0.00,0.00,0.00 ,,2000.00,107.95,2000.00,105.71,2000.00,108.24,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,1.627,0.000,0.000,0.000,0.000, ,92.33,103.26,90.66,0.00,0.00,0.00 ,,2000.00,107.99,2000.00,105.64,2000.00,108.06,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,1.524,0.000,0.044,0.037,0.000, ,92.20,103.26,89.87,0.00,0.00,0.00 ,,2000.00,107.99,2000.00,105.64,2000.00,108.10,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,1.443,0.000,0.037,0.022,0.066, ,92.07,103.26,89.73,0.00,0.00,0.00 ,,2000.00,108.10,2000.00,105.60,2000.00,108.32,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,1.370,0.000,0.022,0.000,0.000, ,91.68,102.86,88.81,0.00,0.00,0.00 ,,2000.00,107.99,2000.00,105.71,2000.00,108.46,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,1.312,0.000,0.022,0.000,0.000, ,91.28,101.68,88.55,0.00,0.00,0.00 ,,2000.00,103.48,2000.00,106.04,2000.00,108.50,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,1.187,0.000,0.059,0.029,0.000, ,90.89,101.81,88.55,0.00,0.00,0.00 ,,2000.00,75.82,2000.00,106.59,2000.00,108.57,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,1.121,0.000,0.059,0.029,0.037, ,90.36,101.02,88.55,0.00,0.00,0.00 ,,2000.00,44.25,2000.00,106.92,2000.00,108.68,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,1.055,0.000,0.007,0.000,0.000, ,90.49,101.15,88.55,0.00,0.00,0.00 ,,2000.00,24.10,2000.00,107.00,2000.00,108.64,2.44,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.975,0.000,0.000,0.000,0.000, ,89.96,99.84,86.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,107.11,2000.00,100.40,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.909,0.000,0.037,0.000,0.000, ,89.04,98.26,86.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,107.00,2000.00,67.03,1.47,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.806,0.000,0.037,0.007,0.007, ,88.91,98.52,86.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,88.32,2000.00,36.01,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.755,0.000,0.051,0.015,0.007, ,89.04,98.13,85.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,54.03,2000.00,17.88,0.00,55.20,2000.00,0.00,2000.00,0.00,
0.015,0.674,0.000,0.037,0.015,0.007, ,88.12,97.20,85.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,29.01,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.637,0.000,0.000,0.000,0.000, ,87.07,96.94,84.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,15.09,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.528,0.000,0.015,0.000,0.000, ,86.94,95.89,84.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.447,0.000,0.037,0.000,0.000, ,87.07,96.94,83.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.440,0.000,0.029,0.007,0.000, ,86.02,95.36,82.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.337,0.000,0.081,0.059,0.029, ,86.28,94.70,81.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.315,0.000,0.007,0.000,0.015, ,85.62,95.36,82.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.249,0.000,0.037,0.007,0.000, ,85.23,94.70,81.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.198,0.000,0.007,0.000,0.007, ,84.83,94.05,81.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.198,0.000,0.022,0.007,0.007, ,83.91,91.94,80.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.139,0.000,0.059,0.022,0.029, ,83.25,92.33,79.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.110,0.000,0.022,0.000,0.007, ,83.38,92.33,79.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.088,0.000,0.044,0.000,0.000, ,82.46,91.28,79.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.081,0.000,0.037,0.000,0.000, ,81.67,90.36,78.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.066,0.000,0.000,0.000,0.000, ,81.15,89.57,78.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.051,0.029, ,80.36,89.83,78.28,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.029,0.000,0.000,0.000,0.000, ,79.83,90.10,77.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,79.96,89.31,76.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.015,0.000,0.015,0.000,0.000, ,78.65,88.91,76.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.029,0.000,0.073,0.015,0.015, ,78.51,88.52,76.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.000, ,78.38,89.44,75.12,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.015, ,77.20,88.12,74.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,77.07,87.33,74.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.044, ,76.28,85.88,74.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,77.20,85.75,73.15,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.000, ,76.01,85.75,72.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,74.96,84.70,71.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,74.30,83.91,71.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.78,83.12,71.57,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.022, ,73.38,83.25,70.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,73.25,82.99,69.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,72.20,82.20,69.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,72.06,81.94,69.20,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.015, ,71.27,81.15,68.67,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,71.14,81.01,67.89,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,70.09,79.30,67.75,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,70.88,79.83,67.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.029, ,70.22,79.04,66.96,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,69.30,78.65,66.04,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.044, ,69.04,77.86,65.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,68.51,76.80,65.78,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,67.85,76.80,65.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,67.98,76.67,64.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,67.19,75.09,63.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,67.46,75.35,64.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,66.54,75.35,63.41,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.007, ,65.48,75.49,62.09,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,65.88,74.70,62.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,64.56,73.78,61.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,64.04,72.99,61.30,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.015, ,64.17,74.17,60.51,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.015, ,63.51,72.85,59.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.081,0.044,0.044, ,63.38,72.20,59.33,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,62.59,70.88,58.54,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.037, ,62.72,69.83,57.62,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.000, ,61.80,70.75,57.49,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,61.27,69.17,56.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,60.22,68.77,56.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,59.56,68.51,56.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,59.03,68.38,55.78,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.022, ,58.77,68.64,55.51,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,57.85,66.67,55.38,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.051,0.044, ,57.59,66.40,55.12,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,56.66,66.40,54.99,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,56.40,65.88,53.80,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,55.87,65.09,53.01,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,55.08,63.77,53.54,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,54.69,64.04,53.14,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.044, ,54.03,63.38,52.22,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,53.90,61.80,51.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.015, ,52.85,62.59,51.04,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,52.58,62.19,50.91,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.051, ,52.06,62.19,51.17,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,51.40,60.88,49.72,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,51.00,60.35,48.80,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,50.48,60.22,48.54,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,49.56,60.74,47.88,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,50.08,59.43,46.17,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,48.77,58.51,45.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,48.24,58.11,44.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,47.85,58.64,44.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,47.71,57.85,44.19,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,47.19,56.53,43.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.044, ,46.66,56.14,43.40,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.022, ,46.40,54.95,42.88,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,46.27,56.01,43.40,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,45.21,55.35,42.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,44.03,53.24,42.09,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.037,0.000, ,43.37,53.37,42.48,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,43.50,53.51,41.56,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.007, ,43.24,53.11,41.43,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,42.71,52.72,40.64,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,41.66,50.61,40.64,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.044,0.059, ,41.53,51.66,40.77,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,41.13,50.61,39.19,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.037, ,40.47,49.82,38.01,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,39.42,49.69,38.01,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.007,0.015, ,39.16,48.77,37.35,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.000, ,38.63,48.90,38.01,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.007, ,39.03,47.85,35.77,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,37.58,47.58,36.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.059, ,36.92,47.06,36.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.022, ,36.66,46.40,35.64,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.022, ,36.26,46.00,34.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,35.87,45.34,34.98,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,35.08,44.82,34.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,34.16,44.82,34.72,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.000, ,34.55,44.29,33.93,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,34.55,43.76,33.27,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,33.50,42.58,33.40,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,33.50,42.98,33.27,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.029, ,32.84,42.58,32.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,32.58,41.79,32.08,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,31.52,40.21,31.95,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,32.18,40.47,30.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.066, ,31.00,40.21,30.24,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,30.73,39.68,29.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.029,0.007, ,29.81,39.03,29.32,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,29.29,37.45,29.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,28.76,38.37,28.66,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,28.50,36.92,27.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,28.23,36.92,28.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,27.97,36.39,27.08,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.000, ,27.05,35.47,27.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,27.18,36.00,26.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,26.52,34.95,25.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,26.52,34.95,25.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,25.73,34.02,25.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.000, ,25.60,33.37,24.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.044,0.007, ,26.26,33.76,24.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.022, ,25.07,32.71,24.45,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,24.02,31.79,24.45,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,23.49,31.13,24.19,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.015, ,22.71,29.81,23.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,23.49,30.60,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,22.31,29.55,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,21.39,29.42,22.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,21.92,29.29,22.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,20.99,28.36,22.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,20.60,27.97,21.69,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.059, ,20.34,28.36,21.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,19.55,27.31,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,20.07,27.71,20.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,19.28,26.39,20.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,19.15,25.21,20.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,18.23,25.47,20.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.066,0.051, ,17.97,24.68,19.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,17.97,24.42,19.45,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,16.91,22.31,19.45,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,17.18,22.18,19.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.022, ,16.52,22.57,18.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,16.39,21.52,18.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,16.52,21.52,18.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,15.86,20.73,18.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.000,0.022, ,15.86,20.86,17.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,16.39,20.73,16.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.015,0.007, ,15.60,19.41,17.08,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,14.94,19.28,16.68,0.39,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.029, ,14.15,18.23,16.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,15.33,18.36,16.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.007, ,14.15,17.84,15.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.022,0.015, ,13.75,16.91,15.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.015, ,13.62,16.65,15.63,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.10,15.86,15.50,0.66,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,13.36,15.73,14.84,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,12.83,14.81,15.10,0.39,0.79,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,11.91,15.20,14.84,0.39,0.26,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,12.96,14.68,14.18,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.015, ,12.70,14.28,13.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,12.04,13.75,13.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,11.65,13.49,14.05,0.00,0.13,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.000, ,11.52,13.10,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,11.65,12.44,13.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,10.99,11.65,12.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.007, ,10.86,10.60,11.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.015, ,10.60,11.12,13.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.000, ,10.46,11.25,11.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.015,0.037,0.007,0.007, ,9.67,9.54,11.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,9.41,8.88,12.60,0.13,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.051, ,9.02,7.83,13.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,9.28,8.49,12.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.022,0.000, ,9.41,9.02,11.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.007,0.000,0.000,0.000, ,8.49,7.44,11.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,8.49,7.83,12.08,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,8.36,7.31,11.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.037,0.059, ,8.23,7.44,11.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,8.36,7.31,11.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.015,0.007, ,7.44,5.99,11.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.015, ,7.04,5.59,11.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.022, ,8.23,5.33,10.89,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,7.04,5.73,11.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.04,4.54,11.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,7.44,4.41,10.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.037, ,7.04,4.28,10.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,7.57,4.80,10.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.007, ,7.44,4.01,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,7.04,4.01,10.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,7.57,4.28,10.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,7.31,2.96,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.022, ,7.57,3.09,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,7.17,3.36,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,7.70,2.57,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,7.70,2.96,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,7.04,1.65,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,7.31,1.91,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,6.91,1.12,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.007, ,7.44,1.51,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,7.44,1.78,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.007,0.015, ,6.65,0.20,9.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,7.04,0.86,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,6.25,0.07,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.65,1.12,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,7.04,0.86,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,6.65,0.33,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,6.91,0.99,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,6.65,1.51,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,7.31,1.65,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,6.65,0.59,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.059,0.059, ,6.25,0.33,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,7.04,0.86,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,6.65,1.12,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,6.25,0.59,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
