SAP ID,109006088551,
0.000,0.000,0.000,0.022,0.022,0.015, ,18.49,19.94,23.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.059, ,18.76,20.34,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,18.49,20.73,22.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,18.89,20.34,22.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,18.76,20.34,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.029, ,18.89,20.34,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,19.41,20.60,22.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,18.10,20.20,22.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,18.49,20.34,22.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.044, ,18.76,20.34,23.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,18.62,20.34,23.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.029, ,18.76,20.07,22.74,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,18.10,19.55,23.53,0.79,1.18,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,18.36,20.60,23.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,18.89,20.73,23.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,18.76,20.60,23.00,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,18.36,20.07,22.61,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.022, ,18.49,20.60,23.79,0.53,0.26,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,18.76,21.52,23.40,0.92,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,18.36,20.07,22.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,18.10,20.20,23.00,0.39,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,18.10,20.20,22.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,18.49,20.73,22.87,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,18.76,21.13,22.87,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,18.23,20.07,22.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,18.10,19.55,23.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.000,0.000, ,18.36,20.34,22.87,0.00,0.39,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.044, ,17.97,20.34,22.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,18.76,21.52,22.34,0.53,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,18.23,19.68,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,17.97,20.07,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.022,0.029, ,18.36,20.47,23.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,18.36,21.52,22.47,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,18.76,20.07,22.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,18.10,20.20,22.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.066,0.015,0.037, ,17.97,20.07,22.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.015,0.015, ,19.28,20.20,22.08,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,18.10,20.73,22.61,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,17.31,19.68,23.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.022,0.029, ,17.44,19.94,21.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.029,0.044, ,16.78,19.94,21.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.110,0.066,0.037,0.037,0.015,0.000, ,17.31,20.47,20.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.015, ,16.91,19.68,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,2.44,55.09,2000.00,0.00,2000.00,0.00,
0.088,0.007,0.000,0.000,0.000,0.000, ,16.26,20.07,21.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.015, ,16.78,21.13,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.007,0.007,0.000, ,16.52,20.20,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.066,0.000,0.000, ,16.26,20.73,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,16.12,20.34,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.059,0.029,0.037, ,15.86,20.47,21.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,16.52,21.65,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.015,0.029, ,15.47,19.68,21.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,15.99,20.47,21.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,15.20,19.94,21.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,15.73,20.47,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,15.73,20.20,20.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,14.94,19.28,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.037,0.000, ,15.20,19.68,21.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.94,19.81,21.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,15.47,20.60,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,15.33,19.55,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.015, ,14.54,19.55,20.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,15.33,19.94,19.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,15.47,20.86,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,15.20,20.34,20.90,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.007, ,14.28,19.55,21.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,14.15,19.41,20.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.073,0.022, ,15.33,20.60,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,14.81,20.73,20.24,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,13.89,19.41,20.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,14.15,19.15,21.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.037,0.044, ,14.15,19.28,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,14.02,20.07,19.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,14.15,19.81,20.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.037, ,13.75,19.41,21.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.022, ,14.81,20.47,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.62,19.68,21.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.073,0.029,0.000, ,13.75,19.94,20.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,13.89,20.20,20.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.022, ,13.62,19.55,20.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.051, ,13.89,20.34,20.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.49,20.47,19.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,13.75,19.94,19.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,13.36,19.94,20.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,13.49,19.55,20.24,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,13.49,19.55,19.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.96,18.49,19.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,13.36,19.28,19.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.36,19.55,19.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,13.10,19.41,19.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.022, ,13.10,19.28,19.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,12.83,18.89,20.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,13.36,19.15,19.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,13.49,20.34,19.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.007, ,13.89,19.81,19.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.015, ,13.75,19.41,19.32,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.066,0.015,0.029, ,13.36,19.02,19.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,14.15,19.68,19.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.022,0.022, ,13.10,19.55,19.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,13.10,19.55,19.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.029, ,13.89,19.55,19.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,13.75,18.89,19.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.36,19.68,18.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.49,19.02,18.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.015, ,13.10,19.41,18.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,13.62,19.15,18.66,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.044,0.044, ,13.10,18.62,18.53,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,13.49,19.28,17.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,13.23,19.81,18.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.49,19.15,18.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.051,0.022, ,13.49,19.15,18.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,13.36,19.55,18.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,13.75,19.55,17.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,13.49,19.28,17.74,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.037, ,13.49,19.02,18.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,13.36,19.15,17.87,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,13.23,19.02,18.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,12.96,18.10,18.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,13.49,18.49,17.74,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.000, ,13.36,19.02,18.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,13.62,18.62,18.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.62,18.62,17.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,13.62,18.62,17.74,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.044, ,13.23,19.94,16.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.037, ,13.62,18.89,17.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.000, ,13.75,18.62,17.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.007, ,13.23,18.62,16.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.044,0.044, ,14.15,18.76,16.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,13.62,19.02,16.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,13.89,18.10,17.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.000, ,13.89,18.23,17.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,13.89,17.44,17.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,14.15,18.49,17.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.000, ,14.41,18.36,16.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,13.89,18.10,17.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.007, ,14.68,18.62,17.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,14.02,17.57,17.74,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.015, ,14.54,18.49,17.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,14.15,18.49,16.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.015,0.000, ,14.41,18.23,16.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,14.54,18.76,16.95,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.022, ,14.68,18.36,16.55,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,14.81,19.02,16.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.015, ,13.75,17.31,16.95,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,14.28,18.36,16.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.059,0.029, ,14.15,18.23,16.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,13.89,17.70,16.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.007, ,13.62,17.44,16.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,13.23,16.78,16.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.022, ,13.89,18.49,17.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,14.02,17.84,16.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.62,17.44,16.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,13.89,17.57,16.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.029, ,14.15,19.15,16.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,14.15,19.02,16.81,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,13.89,17.97,16.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,13.36,17.57,15.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.044,0.051, ,14.41,18.10,16.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.015, ,14.15,18.23,15.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,14.28,17.97,14.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,14.15,17.84,15.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,13.62,16.26,15.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.007, ,13.89,17.18,15.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,13.75,17.57,15.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.007,0.000,0.022,0.000,0.000, ,13.10,16.39,15.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,14.28,17.57,16.03,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.62,16.52,15.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.022, ,13.49,17.57,15.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,13.23,17.97,15.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,13.10,16.39,15.24,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.000, ,13.36,17.18,15.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,13.36,17.18,14.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,13.62,17.84,14.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,13.23,17.44,14.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,12.96,16.12,14.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,13.10,17.70,14.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.015, ,12.57,16.12,15.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,12.83,16.39,14.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,12.83,16.78,13.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,12.57,16.39,14.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,12.70,17.05,14.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,12.04,16.91,14.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.037, ,12.18,16.26,14.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,11.91,17.84,13.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.037, ,12.18,16.12,13.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.57,17.57,13.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.059,0.007,0.000,0.000,0.000,0.000, ,12.18,16.65,13.66,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,12.44,16.65,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.037, ,12.31,16.91,13.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,12.31,17.18,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.022, ,12.57,17.05,13.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,12.18,15.86,13.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.044, ,11.91,15.99,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,12.18,16.91,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.015,0.000,0.000, ,11.91,16.52,13.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,11.91,15.73,13.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.015,0.000, ,11.65,15.86,13.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.007, ,11.12,15.86,13.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.007, ,11.52,17.44,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,11.78,16.52,12.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,10.99,15.47,13.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.044, ,10.86,16.52,13.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.029, ,10.99,16.26,12.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.000, ,10.60,16.26,12.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,10.60,15.60,12.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.037, ,10.33,15.60,12.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,10.33,16.39,12.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,10.33,15.60,12.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,9.81,15.47,12.08,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,9.54,15.47,12.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.022, ,9.54,15.20,12.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,9.81,15.99,11.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.007,0.000,0.000,0.000, ,9.41,15.47,12.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.000,0.000, ,9.02,16.26,11.68,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,8.75,14.94,12.34,0.39,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,8.88,15.47,12.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,9.41,16.12,11.02,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.022, ,8.88,15.73,11.42,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.015, ,8.75,15.73,11.29,0.13,0.26,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,9.02,16.12,11.29,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,8.49,15.86,11.29,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.022,0.037, ,8.23,14.28,11.16,0.13,0.13,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,8.23,15.60,11.02,0.66,0.92,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.007,0.022, ,8.23,14.94,11.16,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.015,0.000,0.000, ,8.23,15.73,10.89,0.79,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,8.23,15.20,11.16,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,7.44,14.41,11.42,0.26,0.66,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,7.44,15.33,10.89,0.00,0.92,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,7.17,15.47,10.89,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.022, ,7.44,15.33,10.89,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,7.17,15.20,10.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.044,0.059, ,7.31,14.68,11.16,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,7.31,15.86,10.50,0.53,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,6.91,14.81,10.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,7.31,14.94,10.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.029,0.022, ,6.78,14.41,10.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.022, ,6.78,14.28,10.50,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,7.04,15.33,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.000,0.000,0.000, ,6.25,14.41,9.97,0.00,0.26,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,6.52,14.81,10.76,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.007, ,6.25,14.28,10.63,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,5.73,14.28,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,5.73,13.89,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,5.86,15.47,9.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,6.12,14.15,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.029, ,5.86,14.41,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.015, ,5.59,14.15,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,6.65,14.15,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,5.59,14.41,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.007,0.007, ,5.46,14.02,9.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.051,0.044, ,5.86,14.54,9.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.022, ,5.99,13.75,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,5.46,13.23,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,5.07,13.89,10.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.000, ,4.80,13.36,10.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,5.20,13.23,10.37,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,4.80,13.10,9.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,5.46,13.75,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,5.33,14.81,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,4.94,13.49,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.029, ,5.07,13.49,10.10,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,5.20,13.62,10.23,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.037, ,5.20,14.41,9.97,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,5.59,14.28,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,5.07,13.36,9.84,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,4.94,13.23,9.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.67,12.31,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,5.07,13.10,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.007,0.022, ,5.73,13.23,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,4.94,12.44,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,4.41,12.44,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,4.67,13.36,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,4.94,12.44,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,4.41,13.10,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.015,0.022, ,4.67,11.91,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,4.54,12.70,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,4.80,13.10,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.94,12.83,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.28,12.31,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.029, ,4.54,13.23,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.044, ,4.67,13.10,9.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,4.94,11.91,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,4.28,11.39,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.037, ,4.41,12.18,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,4.54,12.70,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,4.15,11.52,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.044,0.022, ,3.88,11.78,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,3.75,11.52,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,4.15,13.10,9.58,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,4.54,12.70,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,4.15,11.78,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.022,0.029, ,4.28,11.91,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,3.49,12.04,9.44,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.044, ,4.15,12.31,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,4.15,11.78,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.015, ,3.62,11.52,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,4.28,11.12,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,4.54,11.65,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.000, ,4.54,12.31,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,3.88,10.86,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,3.88,10.99,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.044, ,4.28,11.39,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,4.54,11.78,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.000, ,3.75,11.65,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,3.88,10.20,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,3.75,10.86,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,4.15,11.39,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.029, ,4.54,11.25,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,4.28,10.60,8.79,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.051,0.066, ,4.41,10.86,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,3.75,10.60,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,4.28,10.60,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,3.62,10.20,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.037,0.044, ,3.49,10.07,9.71,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,3.62,10.73,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,3.62,10.20,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,4.15,10.07,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.015,0.015, ,3.62,9.67,9.05,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,3.36,10.46,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,4.15,10.60,9.18,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,3.36,9.67,8.92,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,4.15,9.54,9.31,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
