SAP ID,109006088551,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.72,3.75,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.000, ,0.59,4.41,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.86,4.67,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,0.33,3.09,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,1.25,4.41,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.037, ,0.86,3.36,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.029, ,0.99,4.28,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.015, ,0.72,4.15,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.59,3.22,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.044, ,0.46,3.09,8.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.86,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.073,0.029,0.000, ,0.72,3.49,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.59,4.28,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.99,3.36,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.86,4.80,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.007,0.007,0.059, ,0.59,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.38,4.67,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.037, ,0.46,3.88,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.12,3.88,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,1.12,4.67,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,1.25,3.36,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.000, ,0.99,3.49,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.12,3.88,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.86,4.28,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.99,4.01,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.029, ,0.99,3.22,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.86,3.49,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.72,4.01,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.38,4.28,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.86,3.22,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.12,3.49,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.088,0.029,0.007, ,0.86,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.38,4.67,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,1.25,4.41,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.59,2.96,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.022, ,1.25,3.22,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.022, ,1.25,4.15,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,1.91,4.54,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,1.25,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.72,2.70,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.022, ,1.38,4.28,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.007,0.000,0.000,0.000, ,1.51,3.88,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,1.65,4.15,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.38,3.22,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.022,0.015, ,1.51,3.75,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.015, ,1.91,4.41,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,1.51,4.01,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.51,3.75,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.044, ,1.51,3.36,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,1.78,3.88,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,2.44,3.49,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.17,3.75,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,1.51,3.36,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.57,4.80,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.029,0.066, ,2.30,3.49,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,2.44,3.88,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.015, ,1.78,3.36,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.91,4.15,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.022, ,2.70,4.28,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.30,4.01,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,1.91,3.09,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.51,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.007, ,2.17,4.01,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,2.44,4.15,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.037,0.000, ,1.91,3.09,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,2.30,3.22,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.037, ,1.91,4.01,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.44,3.88,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.029, ,2.04,3.88,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.25,2.57,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.17,3.75,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,2.70,4.80,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.007,0.000,0.022,0.000,0.000, ,2.04,3.49,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,2.17,3.49,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,1.91,3.22,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,2.17,4.01,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.44,5.20,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.007, ,2.04,3.88,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.037, ,2.57,4.15,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.022, ,2.17,3.62,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.44,3.49,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.17,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,2.17,3.62,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.022,0.000, ,2.04,3.49,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.037, ,2.04,3.22,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.44,4.28,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.78,3.36,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.029, ,1.51,3.75,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.17,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.007, ,2.44,4.28,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,2.17,3.88,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.04,4.28,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,1.78,4.41,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.059,0.029,0.029, ,2.04,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,2.30,4.01,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.015, ,2.04,2.57,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.17,4.15,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.029, ,2.04,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,1.65,3.75,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.51,3.22,8.52,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.51,3.49,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.029, ,1.65,4.15,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,2.04,4.01,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.007, ,1.91,3.88,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.65,3.88,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,1.51,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.04,4.94,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,1.25,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.65,3.88,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.037,0.051, ,1.51,4.01,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,1.51,3.36,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,1.91,3.88,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,1.12,3.49,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,0.72,4.28,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.007, ,1.25,3.49,7.73,0.00,0.26,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.25,3.88,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,1.25,3.88,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.46,3.75,8.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.007, ,0.86,4.15,7.73,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.25,4.28,8.13,0.39,0.39,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.38,3.75,7.34,0.66,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,1.25,3.62,7.21,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.029, ,1.25,4.28,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.000, ,1.25,4.28,7.21,0.00,0.00,0.13 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.12,3.75,7.60,0.26,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.99,2.96,7.34,0.39,0.26,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.72,3.75,7.73,0.66,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.022, ,0.99,4.01,7.73,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,1.12,4.15,6.68,0.39,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.007,0.000,0.000, ,0.46,3.09,7.73,0.79,0.79,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.72,3.75,7.86,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.99,4.28,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,0.99,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,1.12,3.88,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.46,3.49,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.007, ,0.86,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.015, ,1.25,4.28,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.007,0.015, ,0.86,4.41,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.46,3.22,7.60,0.00,0.13,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.59,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.059, ,0.99,3.49,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.12,4.28,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.029,0.029, ,0.99,3.22,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.46,4.01,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.007, ,0.46,3.49,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.99,3.75,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,3.49,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,-0.07,3.49,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.022, ,1.25,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.51,4.80,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.007, ,0.86,3.75,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,0.72,4.28,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.015, ,0.99,3.88,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.38,4.80,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.007,0.022, ,0.99,3.49,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.022, ,0.72,2.96,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.029,0.037, ,0.59,3.75,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,0.46,3.62,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.015,0.022, ,0.72,4.28,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,-0.20,2.57,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,1.12,3.49,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.007,0.007, ,1.12,4.28,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,0.46,3.75,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.12,4.15,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.20,3.22,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,0.20,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.029,0.037, ,1.12,4.28,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.029,0.022,0.000, ,0.33,4.01,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.86,4.41,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,3.22,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.037, ,1.25,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.037,0.044, ,0.86,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.72,3.75,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.46,3.09,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.46,2.70,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,0.59,4.01,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.007,0.000,0.000, ,0.46,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.000, ,0.20,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,3.36,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.029,0.051, ,0.99,4.41,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.25,4.54,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.022,0.007,0.015, ,0.72,4.01,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,3.49,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,0.86,3.75,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.029, ,0.86,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.20,2.17,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.86,4.15,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.051,0.022, ,0.72,3.36,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.25,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.022, ,0.72,3.49,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.59,2.70,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.007, ,0.59,3.88,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,0.33,3.22,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,1.25,4.41,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,1.12,4.01,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.044,0.000,0.000,0.022,0.007,0.044, ,0.59,2.83,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.38,4.54,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.72,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.51,4.28,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,0.99,3.22,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,1.25,2.83,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.022,0.037, ,1.51,4.41,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,1.25,4.01,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.59,3.49,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.46,2.96,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,0.99,3.36,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.78,4.54,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.051,0.000,0.000,0.000,0.000,0.000, ,1.12,4.28,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,1.25,3.62,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.015, ,1.51,4.41,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,1.12,3.62,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,0.86,5.46,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.25,4.28,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,1.51,4.01,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.022, ,1.25,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.13,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.12,3.49,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,1.25,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.51,3.75,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.037,0.037, ,1.65,3.36,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.51,3.22,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.007, ,1.51,3.36,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.65,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.007, ,1.12,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.78,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,1.91,4.01,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,1.65,3.75,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.022,0.044, ,2.04,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,2.30,4.80,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.015, ,1.65,3.62,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.38,3.88,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.000, ,1.51,3.22,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,2.04,4.01,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.65,4.54,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.007,0.000,0.000,0.000, ,1.51,3.75,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.051,0.066, ,2.17,3.36,8.65,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.04,3.75,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.037,0.029, ,2.04,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,1.65,3.62,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.44,3.75,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.029,0.022, ,2.30,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.007, ,2.17,4.15,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.04,4.94,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.91,4.15,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,2.70,4.15,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,2.17,3.75,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.83,3.49,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.30,3.88,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,2.30,3.22,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.022,0.037, ,2.17,4.28,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.015, ,1.78,3.09,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,2.57,3.75,8.26,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,2.30,3.36,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.015,0.022,0.000,0.000, ,2.17,3.49,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,2.44,4.80,8.39,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,2.04,3.75,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.44,3.62,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,2.17,3.75,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.103,0.051,0.081, ,2.17,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.007, ,2.70,4.67,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.91,3.36,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,2.30,3.49,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.015,0.015, ,2.57,3.88,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,2.04,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,1.38,2.96,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.000,0.000,0.000, ,2.04,3.22,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.103,0.022,0.022, ,2.30,3.49,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,2.17,4.41,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.051,0.037, ,1.91,4.01,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,2.04,3.22,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,1.65,4.01,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.103,0.029,0.000, ,1.51,4.01,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.65,5.33,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.38,4.01,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.029, ,1.51,3.36,8.00,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.25,4.67,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.91,2.70,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,1.65,4.15,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.022,0.022, ,0.86,2.96,7.21,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.022, ,1.38,3.62,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,1.12,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.007,0.000,0.000, ,1.12,3.36,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.99,3.49,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.59,3.09,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.037,0.059, ,1.38,4.28,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.51,4.80,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.037,0.000,0.007,0.000,0.000,0.000, ,0.86,3.22,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.015, ,0.99,4.15,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.029,0.015, ,1.12,4.28,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,0.86,4.28,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.015, ,0.46,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.65,2.96,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.066,0.022,0.015, ,1.12,4.28,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.25,4.15,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,0.59,3.49,7.07,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,0.20,2.70,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.051,0.029,0.007, ,0.72,3.22,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.081,0.029,0.015, ,0.86,3.75,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.022,0.000,0.000,0.000,0.000,0.000, ,0.46,4.28,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.000, ,0.72,3.09,6.94,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.38,4.28,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.99,3.36,7.73,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.25,5.20,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.059,0.007,0.000, ,0.86,4.01,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.015,0.000, ,0.86,3.36,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.095,0.044,0.059, ,1.12,3.88,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.000, ,1.65,3.75,6.68,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.02,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.86,3.62,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,1.47,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.000,0.000,0.007, ,0.46,3.62,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.022,0.022, ,0.33,2.96,7.86,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.33,3.36,8.13,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.33,4.01,7.60,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,0.59,3.49,7.34,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.05,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.022,0.029, ,0.46,3.22,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.46,3.22,8.13,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.000, ,0.86,3.88,7.60,0.13,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.000,0.000,0.000, ,0.46,3.22,7.21,0.66,0.66,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.044,0.015,0.044, ,0.99,3.49,7.47,0.00,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.015,0.000, ,0.86,4.01,7.47,0.00,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.007, ,0.72,3.49,7.47,0.66,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.000,0.000,0.000, ,0.86,4.01,7.47,0.66,0.13,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.95,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,1.12,3.09,7.86,0.53,0.13,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.59,3.49,7.73,0.79,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.073,0.000,0.029, ,0.59,3.36,7.73,0.26,0.00,0.13 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.91,2000.00,0.00,2000.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,0.59,3.75,7.60,0.66,0.53,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.99,3.62,7.34,0.66,0.00,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,55.09,2000.00,0.00,2000.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,0.59,2.96,7.73,0.66,0.66,0.00 ,,2000.00,0.00,2000.00,0.00,2000.00,0.00,0.00,54.98,2000.00,0.00,2000.00,0.00,
